,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
0,1,1,0.1016,0.0,0.0,1407.2966426544108,,,,0,0.0,1,2475.298620764891,2475.298620764891,0.0,396.04777932238255,0.0,,,379.6725906930056,2475.298620764891,2376.2866759343383,99.01194483059753,2475.298620764936,0.0,82.17991420939438,1.0,0.0,0.0,0.15977558370297792,126.55753023101894,0.96,825.099540255063,792.0955586448604,33.003981610202544,1.0,0.0,0.0,0.15977558370297806,126.55753023101938,0.96,825.099540255065,792.0955586448624,33.00398161020263,1.0,0.0,0.0,0.15977558370296202,126.55753023096726,0.96,825.0995402548081,792.0955586446157,33.003981610192355,,,,834.1282047235117,2376.2866759343383,2196.283194236568,180.00348169778863,2376.286675934377,0.0,1.0,-0.0,0.0,0.3825482768221421,212.1591313202806,0.9249474751486725,599.5955586447928,554.594398078859,45.0011605659339,1.0,0.0,0.0,0.38254827682214687,212.15913132028868,0.9249474751486949,599.5955586447936,554.5943980788732,45.001160565920486,1.0,0.0,0.0,0.3825482768221432,212.15913132028157,0.9249474751486736,599.5955586447946,554.5943980788599,45.0011605659347,1.0,0.0,0.0,0.3711752314791777,197.65081076266083,0.9220779220779223,577.5,532.5,45.0,1.0,,,0.101,221.82460261789336,2196.283194236568,2196.283194236568,0.0,68.0847790213336,-0.0,,,279.0154265283475,0.0,119.97663340718942,,,,28.32875538,0.0,4.0,1407.2966426544106,0.0,-0.0,0.0,142.98133889368813
1,1,2,0.1016,0.0,0.0,1408.1911033659042,,,,0,0.0,1,2475.298620764687,2475.298620764687,0.0,396.04777932234987,0.0,,,379.6725906929601,2475.298620764687,2376.286675934123,99.01194483058856,2475.298620764712,0.0,82.1799142093876,1.0,-0.0,-0.0,0.1597755837029626,126.55753023096918,0.96,825.0995402548175,792.0955586446248,33.00398161019273,1.0,-0.0,-0.0,0.1597755837029786,126.55753023102118,0.96,825.099540255074,792.095558644871,33.00398161020299,1.0,-0.0,-0.0,0.15977558370296277,126.55753023096975,0.96,825.0995402548205,792.0955586446277,33.003981610192845,,,,834.1294992007358,2376.286675934123,2196.2855153683977,180.00116056593197,2376.2866759343815,0.0,1.0,-0.0,-0.0,0.38254864333448113,212.15977855889236,0.9249494107299445,599.5955586447875,554.5955586447881,45.0,1.0,0.0,0.0,0.3825482768221442,212.1591313202833,0.9249474751486731,599.5955586447967,554.5943980788629,45.00116056593379,1.0,-0.0,-0.0,0.382548643334486,212.1597785588986,0.9249494107299453,599.595558644797,554.5955586447974,45.0,1.0,-0.0,-0.0,0.37117523147917625,197.65081076266168,0.9220779220779236,577.5,532.5,45.0,1.0,,,0.101,221.82483705220818,2196.2855153683977,2196.2855153683977,0.0,68.08485097642033,-0.0,,,279.01310539626223,0.0,119.97563532039275,,,,27.43582358,0.0,4.0,1408.191103365904,0.0,-0.0,0.0,143.07221610197587
2,1,3,0.1016,0.0,0.0,1409.0406588153692,,,,0,0.0,1,2475.2986207604044,2475.2986207604044,0.0,396.04777932166473,0.0,,,379.67259069240686,2475.2986207604044,2376.2866759315043,99.01194483047945,2475.298620761984,0.0,82.17991420924542,1.0,-0.0,-0.0,0.15977558370297637,126.55753023101384,0.96,825.0995402550377,792.0955586448362,33.003981610201535,1.0,-0.0,-0.0,0.15977558370287867,126.55753023069636,0.96,825.0995402534722,792.0955586433333,33.00398161013892,1.0,-0.0,-0.0,0.15977558370287875,126.55753023069666,0.96,825.0995402534738,792.0955586433348,33.003981610138986,,,,834.1294992007473,2376.2866759315043,2196.2855153684645,180.00116056591753,2376.2866759343815,0.0,1.0,-0.0,-0.0,0.38254864333448707,212.1597785589023,0.9249494107299683,599.5955586447909,554.5955586448055,45.0,1.0,0.0,0.0,0.38254827682214343,212.1591313202822,0.9249474751486733,599.5955586447948,554.5943980788612,45.00116056593356,1.0,-0.0,-0.0,0.38254864333448735,212.15977855889923,0.924949410729947,599.5955586447956,554.595558644797,45.0,1.0,-0.0,-0.0,0.37117523147917986,197.65081076266358,0.9220779220779235,577.5,532.5,45.0,1.0,,,0.101,221.82483705221495,2196.2855153684645,2196.2855153684645,0.0,68.0848509764224,-0.0,,,279.0131053935198,0.0,119.97563531921352,,,,26.58626813,0.0,4.0,1409.040658815369,0.0,-0.0,0.0,143.1585309356415
3,1,4,0.1016,0.0,0.0,1409.7935601508086,,,,0,0.0,1,2475.2986207645235,2475.2986207645235,0.0,396.0477793223238,0.0,,,379.67259069300553,2475.2986207645235,2376.286675934338,99.01194483059751,2475.2986207649355,0.0,82.17991420938218,1.0,-0.0,-0.0,0.15977558370297668,126.55753023101494,0.96,825.0995402550432,792.0955586448414,33.003981610201755,1.0,-0.0,-0.0,0.15977558370297681,126.55753023101533,0.96,825.0995402550452,792.0955586448433,33.00398161020184,1.0,-0.0,-0.0,0.1597755837029645,126.55753023097523,0.96,825.0995402548473,792.0955586446534,33.00398161019392,,,,833.025217318657,2376.286675934338,2194.2976561301566,181.98901980419475,2376.286675934352,0.0,1.0,-0.0,-0.0,0.3822376780928394,211.60683936347354,0.9232892922680156,599.5955586447891,553.6001589881928,45.995399656596305,1.0,0.0,0.0,0.38254827682214065,212.15913132027885,0.9249474751486733,599.5955586447897,554.5943980788564,45.00116056593322,1.0,-0.0,-0.0,0.38224049304764085,211.61187958423707,0.9233044843176916,599.5955586447902,553.6092680737063,45.98629057108394,1.0,-0.0,-0.0,0.3711730644530258,197.64736705066767,0.9220672398085149,577.5,532.4938309894013,45.00616901058129,1.0,,,0.101,221.62406326914584,2194.2976561301566,2194.2976561301566,0.0,68.02322734003485,-0.0,,,281.00096463477814,0.0,120.8304147929546,,,,24.52831113,0.0,4.0,1409.7935601508084,0.0,-0.0,0.0,143.23502571132215
4,1,5,0.1016,0.0,0.0,1404.295875805968,,,,0,0.0,1,2475.298620764952,2475.298620764952,0.0,396.04777932239233,0.0,,,379.67259069302963,2475.298620764952,2376.286675934168,99.01194483059044,2475.2986207647587,0.0,82.1799142093964,1.0,-0.0,-0.0,0.1597755837029769,126.55753023101559,0.96,825.0995402550462,792.0955586448443,33.003981610201876,1.0,-0.0,-0.0,0.15977558370304065,126.55753023103684,0.96,825.0995402548557,792.0955586446614,33.00398161019426,1.0,-0.0,-0.0,0.1597755837029651,126.55753023097716,0.96,825.0995402548568,792.0955586446626,33.0039816101943,,,,834.1294992007288,2376.286675934168,2196.2855153684195,180.00116056593106,2376.2866759343674,0.0,1.0,-0.0,-0.0,0.382548643334482,212.15977855889335,0.9249494107299447,599.5955586447889,554.5955586447894,45.0,1.0,0.0,0.0,0.38254864333448224,212.15977855889366,0.9249494107299449,599.5955586447892,554.5955586447899,45.0,1.0,-0.0,-0.0,0.38254827682214065,212.15913132027876,0.9249474751486733,599.5955586447894,554.5943980788562,45.00116056593322,1.0,-0.0,-0.0,0.37117523147917875,197.650810762663,0.9220779220779236,577.5,532.5,45.0,1.0,,,0.101,221.8248370522104,2196.2855153684195,2196.2855153684195,0.0,68.08485097642101,-0.0,,,279.0131053963223,0.0,119.97563532041859,,,,31.331051139999996,0.0,4.0,1404.2958758059688,0.0,-0.0,0.0,142.67646098188635
5,1,6,0.1016,0.0,0.0,1385.6416264959414,,,,0,0.0,1,2475.298620764925,2475.298620764925,0.0,396.047779322388,0.0,,,379.67259069295733,2475.298620764925,2376.2866759343483,99.01194483059795,2475.2986207649465,0.0,82.17991420939552,1.0,-0.0,-0.0,0.1597755837029768,126.5575302310151,0.96,825.0995402550436,792.0955586448418,33.00398161020178,1.0,-0.0,-0.0,0.15977558370297693,126.55753023101559,0.96,825.0995402550461,792.0955586448442,33.003981610201876,1.0,-0.0,-0.0,0.15977558370290132,126.55753023092666,0.96,825.0995402548568,792.0955586446626,33.0039816101943,,,,834.1294992007647,2376.2866759343483,2196.28551536851,180.0011605654198,2376.286675934029,0.0,1.0,-0.0,-0.0,0.3825486433344958,212.15977855896259,0.9249494107304914,599.5955586447883,554.5955586449504,45.0,1.0,0.0,0.0,0.38254864333444377,212.15977855887166,0.9249494107302141,599.5955586446129,554.5955586447882,45.0,1.0,-0.0,-0.0,0.38254827682210607,212.15913132026074,0.9249474751489437,599.5955586446174,554.5943980788593,45.00116056575814,1.0,-0.0,-0.0,0.3711752314791841,197.65081076266975,0.922077922077925,577.5,532.5,45.0,1.0,,,0.101,221.82483705221952,2196.28551536851,2196.28551536851,0.0,68.08485097642381,-0.0,,,279.013105396337,0.0,119.9756353204249,,,,49.98530045,0.0,4.0,1385.6416264959414,0.0,-0.0,0.0,140.78118925198766
6,1,7,0.1016,0.0,0.0,1389.7413960167041,,,,0,0.0,1,2475.29862076514,2475.29862076514,0.0,396.04777932242246,0.0,,,379.672590693047,2475.29862076514,2376.2866759345343,99.01194483060571,2475.29862076514,0.0,82.17991420940265,1.0,-0.0,-0.0,0.15977558370297676,126.55753023101524,0.96,825.0995402550446,792.0955586448429,33.00398161020181,1.0,-0.0,-0.0,0.15977558370297693,126.55753023101569,0.96,825.0995402550468,792.0955586448449,33.003981610201905,1.0,-0.0,-0.0,0.15977558370297704,126.5575302310161,0.96,825.099540255049,792.095558644847,33.00398161020199,,,,834.1294992014161,2376.2866759345343,2196.2855153687224,180.0011605701077,2376.286675938856,0.0,1.0,-0.0,-0.0,0.3825482768219921,212.1591313194573,0.9249474751419902,599.5955586470329,554.5943980769242,45.00116057010871,1.0,0.0,0.0,0.38254864333565286,212.15977856040135,0.9249494107302246,599.5955586470333,554.595558647034,45.0,1.0,-0.0,-0.0,0.38254864333448496,212.15977855889557,0.924949410729944,599.5955586447909,554.5955586447909,45.0,1.0,-0.0,-0.0,0.37117523147917764,197.65081076266185,0.9220779220779225,577.5,532.5,45.0,1.0,,,0.101,221.82483705224098,2196.2855153687224,2196.2855153687224,0.0,68.08485097643039,-0.0,,,279.0131053963915,0.0,119.97563532044835,,,,45.88553093,0.0,4.0,1389.7413960167044,0.0,-0.0,0.0,141.19772583529712
7,1,8,0.1016,0.0,0.0,1384.6558516442162,,,,0,0.0,1,2475.2986207646436,2475.2986207646436,0.0,396.047779322343,0.0,,,379.6725906928285,2475.2986207646436,2376.2866759345193,99.01194483060506,2475.2986207651243,0.0,82.17991420938617,1.0,-0.0,-0.0,0.15977558370297648,126.55753023101414,0.96,825.0995402550391,792.0955586448375,33.00398161020159,1.0,-0.0,-0.0,0.1597755837028854,126.5575302309069,0.96,825.0995402550413,792.0955586448397,33.003981610201684,1.0,-0.0,-0.0,0.1597755837028856,126.55753023090749,0.96,825.099540255044,792.0955586448422,33.00398161020179,,,,834.1282047234979,2376.2866759345193,2196.283194236533,180.00348169779693,2376.2866759343647,0.0,1.0,-0.0,-0.0,0.3825482768221389,212.15913132027654,0.9249474751486743,599.5955586447853,554.594398078853,45.00116056593231,1.0,0.0,0.0,0.38254827682214093,212.15913132027927,0.9249474751486743,599.5955586447898,554.5943980788571,45.00116056593265,1.0,-0.0,-0.0,0.3825482768221412,212.15913132027956,0.9249474751486741,599.5955586447902,554.5943980788575,45.001160565932764,1.0,-0.0,-0.0,0.3711752314791785,197.65081076266256,0.9220779220779234,577.5,532.5,45.0,1.0,,,0.101,221.82460261788984,2196.283194236533,2196.283194236533,0.0,68.08477902133252,-0.0,,,279.0154265285566,0.0,119.97663340727934,,,,50.96954639,0.0,4.0,1384.6558516442162,0.0,-0.0,0.0,140.68103452705236
8,1,9,0.1016,0.0,0.0,1373.6163251817807,,,,0,0.0,1,2475.298620764937,2475.298620764937,0.0,396.0477793223899,0.0,,,379.67259069296006,2475.298620764937,2376.2866759345197,99.01194483060509,2475.2986207651247,0.0,82.1799142093959,1.0,-0.0,-0.0,0.1597755837029766,126.55753023101452,0.96,825.099540255041,792.0955586448393,33.00398161020167,1.0,-0.0,-0.0,0.1597755837029766,126.55753023101465,0.96,825.0995402550418,792.0955586448401,33.0039816102017,1.0,-0.0,-0.0,0.15977558370290557,126.55753023093084,0.96,825.0995402550423,792.0955586448406,33.00398161020172,,,,834.1301464394323,2376.2866759345197,2196.286675934535,180.0,2376.286675934354,0.0,1.0,-0.0,-0.0,0.38254864333448024,212.15977855889116,0.9249494107299456,599.5955586447848,554.5955586447863,45.0,1.0,0.0,0.0,0.38254864333448024,212.159778558891,0.9249494107299447,599.5955586447851,554.5955586447858,45.0,1.0,-0.0,-0.0,0.38254864333453775,212.1597785589879,0.9249494107302275,599.5955586447853,554.5955586449558,45.0,1.0,-0.0,-0.0,0.37117523147917836,197.6508107626624,0.9220779220779229,577.5,532.5,45.0,1.0,,,0.101,221.82495426938806,2196.286675934535,2196.286675934535,0.0,68.0848869539706,-0.0,,,279.0119448305975,0.0,119.97513627715692,,,,62.01136622,0.0,4.0,1373.6163251817804,0.0,-0.0,0.0,139.5594186384689
9,1,10,0.1016,0.0,0.0,1382.4018792001896,,,,0,0.0,1,2475.298620765116,2475.298620765116,0.0,396.0477793224186,0.0,,,379.67259069304316,2475.298620765116,2376.286675934517,99.01194483060497,2475.298620765122,0.0,82.17991420940186,1.0,-0.0,-0.0,0.1597755837029765,126.55753023101435,0.96,825.0995402550402,792.0955586448385,33.003981610201635,1.0,-0.0,-0.0,0.15977558370297654,126.55753023101444,0.96,825.0995402550407,792.095558644839,33.003981610201656,1.0,-0.0,-0.0,0.1597755837029764,126.55753023101438,0.96,825.0995402550411,792.0955586448395,33.00398161020168,,,,834.128851962104,2376.286675934517,2196.2843548024016,180.00232113186746,2376.286675934354,0.0,1.0,-0.0,-0.0,0.3825486433344787,212.15977855888855,0.9249494107299381,599.5955586447848,554.5955586447817,45.0,1.0,0.0,0.0,0.38254827682213843,212.159131320276,0.9249474751486734,599.595558644785,554.5943980788522,45.001160565932764,1.0,-0.0,-0.0,0.38254827682213866,212.15913132027632,0.9249474751486738,599.5955586447852,554.5943980788527,45.00116056593254,1.0,-0.0,-0.0,0.3711752314791796,197.65081076266313,0.9220779220779236,577.5,532.5,45.0,1.0,,,0.101,221.82471983504257,2196.2843548024016,2196.2843548024016,0.0,68.08481499887445,-0.0,,,279.01426596263525,0.0,119.97613436393316,,,,53.22428329,0.0,4.0,1382.4018792001898,0.0,-0.0,0.0,140.45203092673924
10,1,11,0.1016,0.0,0.0,1380.3059369860284,,,,0,0.0,1,2475.298620764947,2475.298620764947,0.0,396.04777932239153,0.0,,,379.6725906929611,2475.298620764947,2376.286675934354,99.01194483059817,2475.2986207649524,0.0,82.17991420939624,1.0,-0.0,-0.0,0.15977558370297676,126.55753023101518,0.96,825.0995402550443,792.0955586448425,33.0039816102018,1.0,-0.0,-0.0,0.15977558370297681,126.55753023101528,0.96,825.0995402550448,792.095558644843,33.00398161020182,1.0,-0.0,-0.0,0.15977558370290507,126.55753023093062,0.96,825.0995402548633,792.0955586446687,33.003981610194565,,,,834.1294992008352,2376.286675934354,2196.285515368636,180.00116056593106,2376.286675934362,0.0,1.0,-0.0,-0.0,0.38254827682213605,212.1591313202754,0.9249474751486733,599.5955586447872,554.5943980788542,45.00116056593299,1.0,0.0,0.0,0.3825486433344816,212.15977855889264,0.9249494107299446,599.5955586447875,554.5955586447882,45.0,1.0,-0.0,-0.0,0.3825486433344818,212.15977855889284,0.9249494107299449,599.5955586447877,554.5955586447884,45.0,1.0,-0.0,-0.0,0.37117523147924514,197.65081076277426,0.9220779220782785,577.5,532.5,45.0,1.0,,,0.101,221.82483705223225,2196.285515368636,2196.285515368636,0.0,68.08485097642772,-0.0,,,279.0131053965215,0.0,119.97563532050424,,,,55.32098996,0.0,4.0,1380.3059369860284,0.0,-0.0,0.0,140.23908319778047
11,1,12,0.1016,0.0,0.0,1376.6882746216645,,,,0,0.0,1,2475.2986207645636,2475.2986207645636,0.0,396.0477793223302,0.0,,,379.6725906927966,2475.2986207645636,2376.2866759343347,99.01194483059736,2475.298620764932,0.0,82.17991420938351,1.0,-0.0,-0.0,0.1597755837029758,126.5575302310118,0.96,825.0995402550274,792.0955586448263,33.00398161020112,1.0,-0.0,-0.0,0.15977558370287448,126.55753023089228,0.96,825.0995402550282,792.095558644827,33.00398161020116,1.0,-0.0,-0.0,0.15977558370287448,126.55753023089248,0.96,825.0995402548764,792.0955586446813,33.00398161019508,,,,834.1297794496306,2376.2866759343347,2196.286675934257,180.0,2376.2866759343356,0.0,1.0,-0.0,-0.0,0.38254864333448224,212.15977855889352,0.9249494107299446,599.5955586447889,554.5955586447895,45.0,1.0,0.0,0.0,0.38254864333448224,212.1597785588936,0.9249494107299447,599.5955586447892,554.5955586447898,45.0,1.0,-0.0,-0.0,0.3825479816095772,212.1594115692002,0.9249494107299442,599.5955586447894,554.5955586447897,45.0,1.0,-0.0,-0.0,0.3711752314791628,197.65081076264337,0.9220779220779224,577.5,532.5,45.0,1.0,,,0.101,221.82495426935995,2196.286675934257,2196.286675934257,0.0,68.08488695396197,-0.0,,,279.01194483059237,0.0,119.97513627715472,,,,58.93904979,0.0,4.0,1376.6882746217873,0.0,-0.0,0.0,139.87152870156112
12,1,13,0.1016,0.0,0.0,1373.8499567059218,,,,0,0.0,1,2475.298620764929,2475.298620764929,0.0,396.04777932238864,0.0,,,379.6725906930231,2475.298620764929,2376.2866759343483,99.01194483059793,2475.2986207649465,0.0,82.17991420939565,1.0,-0.0,-0.0,0.15977558370297568,126.55753023101153,0.96,825.0995402550261,792.095558644825,33.00398161020107,1.0,-0.0,-0.0,0.15977558370302233,126.55753023102743,0.96,825.0995402550288,792.0955586448276,33.00398161020118,1.0,-0.0,-0.0,0.1597755837029672,126.55753023098413,0.96,825.0995402548913,792.0955586446956,33.00398161019568,,,,834.1294992007186,2376.2866759343483,2196.2855153684263,180.00116056593356,2376.2866759343515,0.0,1.0,-0.0,-0.0,0.3825482768221389,212.15913132027742,0.9249474751486702,599.5955586447905,554.5943980788553,45.00116056593515,1.0,0.0,0.0,0.38254864333448313,212.15977855889471,0.9249494107299453,599.5955586447907,554.5955586447914,45.0,1.0,-0.0,-0.0,0.38254864333448735,212.1597785588971,0.924949410729945,599.5955586447909,554.5955586447915,45.0,1.0,-0.0,-0.0,0.37117523147916764,197.65081076264931,0.9220779220779199,577.5,532.5,45.0,1.0,,,0.101,221.82483705221108,2196.2855153684263,2196.2855153684263,0.0,68.08485097642122,-0.0,,,279.0131053965283,0.0,119.97563532050718,,,,61.77697024,0.0,4.0,1373.8499567059525,0.0,-0.0,0.0,139.58315560132166
13,1,14,0.1016,0.0,0.0,1376.157999931584,,,,0,0.0,1,2475.298620764949,2475.298620764949,0.0,396.0477793223919,0.0,,,379.6725906929799,2475.298620764949,2376.2866759344806,99.01194483060345,2475.2986207650843,0.0,82.17991420939632,1.0,-0.0,-0.0,0.15977558370297568,126.55753023101154,0.96,825.0995402550262,792.0955586448251,33.00398161020108,1.0,-0.0,-0.0,0.15977558370297576,126.55753023101187,0.96,825.099540255028,792.095558644827,33.00398161020115,1.0,-0.0,-0.0,0.15977558370292866,126.55753023095652,0.96,825.09954025503,792.0955586448288,33.00398161020123,,,,834.1301464392745,2376.2866759344806,2196.28667593424,180.0,2376.2866759343738,0.0,1.0,-0.0,-0.0,0.382548643334482,212.15977855889344,0.9249494107299449,599.595558644789,554.5955586447897,45.0,1.0,0.0,0.0,0.3825486433344838,212.15977855889565,0.9249494107299451,599.5955586447923,554.5955586447928,45.0,1.0,-0.0,-0.0,0.382548643334488,212.1597785588982,0.9249494107299453,599.5955586447927,554.5955586447934,45.0,1.0,-0.0,-0.0,0.3711752314791259,197.65081076258735,0.9220779220779056,577.5,532.5,45.0,1.0,,,0.101,221.82495426935827,2196.28667593424,2196.28667593424,0.0,68.08488695396144,-0.0,,,279.0119448308355,0.0,119.97513627725925,,,,59.46969147,0.0,4.0,1376.1579999316125,0.0,-0.0,0.0,139.81765279304895
14,1,15,0.1016,0.0,0.0,1385.8360702944408,,,,0,0.0,1,2475.2986207650774,2475.2986207650774,0.0,396.0477793224124,0.0,,,379.67259069303566,2475.2986207650774,2376.286675934481,99.01194483060345,2475.2986207650847,0.0,82.17991420940056,1.0,-0.0,-0.0,0.15977558370297568,126.55753023101165,0.96,825.099540255027,792.0955586448259,33.00398161020111,1.0,-0.0,-0.0,0.15977558370297573,126.55753023101182,0.96,825.0995402550278,792.0955586448267,33.003981610201144,1.0,-0.0,-0.0,0.15977558370297584,126.55753023101218,0.96,825.0995402550295,792.0955586448283,33.00398161020121,,,,834.1282047235127,2376.286675934481,2196.283194236559,180.00348169792153,2376.2866759344906,0.0,1.0,-0.0,-0.0,0.38254827682212744,212.15913132025162,0.924947475148559,599.5955586448075,554.5943980788045,45.00116056600302,1.0,0.0,0.0,0.3825482768221452,212.15913132028209,0.9249474751486481,599.595558644808,554.5943980788583,45.001160565949704,1.0,-0.0,-0.0,0.382548276822141,212.15913132027464,0.924947475148625,599.5955586448085,554.594398078845,45.00116056596357,1.0,-0.0,-0.0,0.3711752314792142,197.6508107627044,0.922077922077922,577.5,532.5,45.0,1.0,,,0.101,221.82460261789248,2196.283194236559,2196.283194236559,0.0,68.08477902133333,-0.0,,,279.01542652851543,0.0,119.97663340726163,,,,49.78932774,0.0,4.0,1385.8360702944406,0.0,-0.0,0.0,140.80094474191517
15,1,16,0.1016,0.0,0.0,1384.9515527860885,,,,0,0.0,1,2475.2986207650742,2475.2986207650742,0.0,396.0477793224119,0.0,,,379.67259069303543,2475.2986207650742,2376.2866759344797,99.01194483060343,2475.2986207650833,0.0,82.17991420940047,1.0,-0.0,-0.0,0.1597755837029757,126.5575302310116,0.96,825.0995402550266,792.0955586448255,33.003981610201095,1.0,-0.0,-0.0,0.15977558370297582,126.55753023101187,0.96,825.0995402550277,792.0955586448266,33.00398161020114,1.0,-0.0,-0.0,0.15977558370297568,126.55753023101198,0.96,825.0995402550291,792.0955586448279,33.003981610201194,,,,834.1294992008261,2376.2866759344797,2196.285515368583,180.00116056601541,2376.286675934516,0.0,1.0,-0.0,-0.0,0.38254864333449334,212.15977855890816,0.9249494107299467,599.595558644811,554.5955586448117,45.0,1.0,0.0,0.0,0.38254827682215176,212.15913132029274,0.9249474751486735,599.5955586448114,554.5943980788767,45.0011605659347,1.0,-0.0,-0.0,0.38254864333449423,212.15977855890887,0.9249494107299477,599.5955586448116,554.5955586448123,45.0,1.0,-0.0,-0.0,0.3711752314792218,197.6508107627164,0.9220779220779345,577.5,532.5,45.0,1.0,,,0.101,221.8248370522269,2196.285515368583,2196.285515368583,0.0,68.08485097642608,-0.0,,,279.01310539658243,0.0,119.97563532053044,,,,50.67537416,0.0,4.0,1384.9515527860885,0.0,-0.0,0.0,140.71107776306658
16,1,17,0.1016,0.0,0.0,1133.0736521091173,,,,0,0.0,1,2475.2986207650733,2475.2986207650733,0.0,396.0477793224117,0.0,,,379.6725906930348,2475.2986207650733,2376.2866759344774,99.01194483060331,2475.2986207650806,0.0,82.17991420940044,1.0,-0.0,-0.0,0.15977558370297565,126.5575302310115,0.96,825.099540255026,792.0955586448249,33.003981610201066,1.0,-0.0,-0.0,0.15977558370297568,126.55753023101163,0.96,825.0995402550268,792.0955586448257,33.0039816102011,1.0,-0.0,-0.0,0.15977558370297557,126.55753023101171,0.96,825.0995402550279,792.0955586448268,33.003981610201144,,,,636.4793356767264,2376.2866759344774,1663.7866759344436,135.0,1798.7866759344315,577.5,1.0,-0.0,-0.0,0.38254864333449357,212.159778558908,0.9249494107299475,599.5955586448102,554.5955586448109,45.0,1.0,0.0,0.0,0.38254864333449334,212.15977855890796,0.9249494107299474,599.5955586448106,554.5955586448111,45.0,1.0,-0.0,-0.0,0.38254864333449734,212.15977855891035,0.9249494107299477,599.5955586448108,554.5955586448116,45.0,-0.0,-0.0,1.0,0.20320002216507885,0.0,0.925,0.0,0.0,0.0,1.0,,,0.101,168.04245426937882,1663.7866759344436,1663.7866759344436,0.0,51.57738695396775,-0.0,,,811.5119448306472,0.0,348.9501362771783,,,,51.12072853,0.0,3.0,1133.07365210914,0.0,-0.0,0.0,115.12028305428632
17,1,18,0.15246,0.0,0.0,713.1611172373027,,,,0,0.0,1,1650.1990805098076,1650.1990805098076,0.0,264.0318528815692,0.0,,,253.11506046197485,1650.1990805098076,1584.1911172894227,66.00796322039267,1650.1990805098153,0.0,54.78660947292561,1.0,-0.0,-0.0,0.15977558370296818,126.55753023098734,0.96,825.0995402549072,792.0955586447109,33.00398161019632,1.0,-0.0,-0.0,0.15977558370296818,126.55753023098751,0.96,825.0995402549082,792.0955586447119,33.003981610196355,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215253275,1584.1911172894227,1065.0,90.0,1155.0,429.1911172894222,1.0,-0.0,-0.0,0.371175231479179,197.6508107626633,0.9220779220779234,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147918063,197.65081076266424,0.9220779220779232,577.5,532.5,45.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000001,1065.0,1065.0,0.0,33.015,-0.0,,,585.1990805098142,0.0,251.6356046192201,,,,42.82056475,0.0,2.0,713.1611172373024,0.0,0.0,0.0,108.72854393399918
18,1,19,0.15246,0.0,0.0,669.5212029045954,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,191.7531039743276,1203.125,1155.0,48.12499999999978,1203.1249999999934,0.0,39.94375,1.0,-0.0,-0.0,0.15977558370296835,126.55753023098772,0.96,825.0995402549088,792.0955586447124,33.003981610196384,1.0,-0.0,-0.0,0.17964942368813228,65.19557374333985,0.96,378.0254597450846,362.9044413552812,15.121018389803398,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,392.7604335152678,1155.0,1060.190625,94.80937500000061,1155.0,0.0,1.0,-0.0,-0.0,0.36974244663263534,195.10962275260417,0.913749999999999,577.5,527.6906249999992,49.809375000000614,1.0,0.0,0.0,0.37117523147917986,197.65081076266358,0.9220779220779235,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924744,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.07925312500001,1060.190625,1060.190625,0.0,32.865909375,-0.0,,,142.93437499999425,0.0,61.46178124999753,,,,22.07158771,0.0,2.0,669.5212029045954,0.0,0.0,0.0,102.07520259483462
19,1,20,0.15246,0.0,0.0,731.0366222599303,,,,0,0.0,1,1650.1990805100477,1650.1990805100477,0.0,264.0318528816076,0.0,,,253.1150604620234,1650.1990805100477,1584.1911172896523,66.00796322040225,1650.1990805100545,0.0,54.786609472933584,1.0,-0.0,-0.0,0.15977558370297562,126.55753023101153,0.96,825.0995402550265,792.0955586448254,33.00398161020109,1.0,-0.0,-0.0,0.15977558370297573,126.55753023101187,0.96,825.0995402550282,792.095558644827,33.00398161020116,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,392.7062589688813,1584.1911172896523,1060.0901218717268,94.90987812826506,1155.0,429.1911172896532,1.0,-0.0,-0.0,0.3711435442319413,197.59663621628025,0.9219038906869981,577.5,532.3994968717409,45.10050312825854,1.0,0.0,0.0,0.36974244663263356,195.10962275260104,0.9137499999999886,577.5,527.6906249999932,49.809375000006526,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.06910230904441,1060.0901218717268,1060.0901218717268,0.0,32.86279377802353,-0.0,,,590.1089586383205,0.0,253.7468522144778,,,,21.85379948,0.0,2.0,731.036622259949,0.0,0.0,0.0,111.45384342974897
20,1,21,0.15246,0.0,0.0,666.8585612696668,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,191.75310397433788,1203.125,1155.0,48.124999999999915,1203.1249999999968,0.0,39.94375,1.0,-0.0,-0.0,0.15977558370297557,126.55753023101111,0.96,825.099540255024,792.095558644823,33.00398161020099,1.0,-0.0,-0.0,0.17964942368814918,65.19557374332675,0.96,378.0254597449729,362.904441355174,15.12101838979893,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215253285,1155.0,1065.0,90.0,1155.0,0.0,1.0,-0.0,-0.0,0.3711752314791794,197.65081076266375,0.9220779220779236,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791812,197.65081076266475,0.9220779220779233,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000001,1065.0,1065.0,0.0,33.015,-0.0,,,138.12499999999469,0.0,59.393749999997716,,,,27.76116423,0.0,2.0,666.8585612696664,0.0,0.0,0.0,101.66925625117341
21,1,22,0.15246,0.0,0.0,721.4736996573376,,,,0,0.0,1,1650.1990805099936,1650.1990805099936,0.0,264.031852881599,0.0,,,253.11506046201112,1650.1990805099936,1584.1911172895939,66.0079632203998,1650.1990805099936,0.0,54.78660947293179,1.0,-0.0,-0.0,0.1597755837029738,126.55753023100546,0.96,825.0995402549964,792.0955586447966,33.00398161019989,1.0,-0.0,-0.0,0.15977558370297384,126.55753023100566,0.96,825.0995402549972,792.0955586447973,33.00398161019992,0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.30162152532637,1584.1911172895939,1065.0,90.0,1155.0,429.1911172895939,1.0,-0.0,-0.0,0.37117523147917963,197.65081076266333,0.9220779220779233,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917875,197.650810762663,0.9220779220779235,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000001,1065.0,1065.0,0.0,33.015,-0.0,,,585.1990805099927,0.0,251.63560461929683,,,,34.50798233,0.0,2.0,721.4736996573375,0.0,0.0,0.0,109.9958802497577
22,1,23,0.1016,0.0,0.0,1406.427478326607,,,,0,0.0,1,2475.2986207649797,2475.2986207649797,0.0,396.04777932239676,0.0,,,379.6725906930168,2475.2986207649797,2376.286675934392,99.01194483059976,2475.2986207649915,0.0,82.17991420939732,1.0,-0.0,-0.0,0.15977558370297368,126.55753023100522,0.96,825.0995402549953,792.0955586447955,33.003981610199844,1.0,-0.0,-0.0,0.15977558370297387,126.55753023100566,0.96,825.0995402549972,792.0955586447973,33.00398161019992,1.0,1.0,-0.0,0.15977558370297393,126.55753023100593,0.96,825.0995402549987,792.0955586447988,33.00398161019998,,,,833.9669790422157,2376.286675934392,2196.2702870433104,180.0163888910605,2376.286675934364,0.0,1.0,-0.0,-0.0,0.38275965692411096,212.43160959288159,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241112,212.4316095928817,0.925,600.0,555.0,45.0,1.0,1.0,-0.0,0.3766106407976218,204.54738832601504,0.9234601737619724,588.1433379671821,543.1269490761205,45.01638889106164,1.0,1.0,-0.0,0.37661581617852186,204.55637153043733,0.9234880392328606,588.1433379671823,543.1433379671829,45.0,1.0,,,0.101,221.82329899137437,2196.2702870433104,2196.2702870433104,0.0,68.08437889834262,-0.0,,,279.028333721688,0.0,119.98218350032583,,,,29.0353904,0.0,4.0,1406.4274783266067,0.0,-0.0,0.0,142.89303179798324
23,1,24,0.1016,0.0,0.0,1406.483623286609,,,,0,0.0,1,2475.298620764983,2475.298620764983,0.0,396.0477793223972,0.0,,,379.6725906930151,2475.298620764983,2376.286675934383,99.01194483059939,2475.2986207649824,0.0,82.17991420939744,1.0,-0.0,-0.0,0.15977558370297357,126.55753023100482,0.96,825.0995402549933,792.0955586447935,33.00398161019976,1.0,-0.0,-0.0,0.1597755837029737,126.55753023100505,0.96,825.099540254994,792.0955586447942,33.003981610199794,1.0,-0.0,-0.0,0.1597755837029737,126.55753023100522,0.96,825.0995402549952,792.0955586447953,33.00398161019984,,,,833.9669790422208,2376.286675934383,2196.270287043296,180.01638889104947,2376.2866759343633,0.0,1.0,-0.0,-0.0,0.38275965692411096,212.43160959288159,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241112,212.4316095928817,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3766158161785216,204.556371530437,0.9234880392328608,588.1433379671818,543.1433379671824,45.0,1.0,-0.0,-0.0,0.37661064079762463,204.54738832602067,0.9234601737619912,588.143337967182,543.1269490761314,45.01638889105061,1.0,,,0.101,221.8232989913729,2196.270287043296,2196.270287043296,0.0,68.08437889834217,-0.0,,,279.02833372166845,0.0,119.98218350031743,,,,28.97924544,0.0,4.0,1406.4836232866087,0.0,-0.0,0.0,142.89873612591947
24,1,25,0.1016,0.0,0.0,1405.9576974565946,,,,0,0.0,1,2475.298620764942,2475.298620764942,0.0,396.04777932239074,0.0,,,379.6725906930092,2475.298620764942,2376.286675934356,99.01194483059825,2475.298620764954,0.0,82.17991420939607,1.0,-0.0,-0.0,0.15977558370297293,126.55753023100276,0.96,825.0995402549831,792.0955586447838,33.003981610199354,1.0,-0.0,-0.0,0.159775583702973,126.55753023100303,0.96,825.0995402549845,792.0955586447851,33.00398161019941,1.0,-0.0,-0.0,0.15977558370297315,126.55753023100347,0.96,825.0995402549867,792.0955586447872,33.003981610199496,,,,833.9669790422126,2376.286675934356,2196.2702870432963,180.01638889106562,2376.286675934362,0.0,1.0,-0.0,-0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288195,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37661581617852113,204.55637153043523,0.9234880392328604,588.1433379671776,543.1433379671784,45.0,1.0,-0.0,-0.0,0.3766106407976211,204.54738832601353,0.9234601737619645,588.1433379671839,543.1269490761175,45.01638889106641,1.0,,,0.101,221.82329899137295,2196.2702870432963,2196.2702870432963,0.0,68.08437889834218,-0.0,,,279.028333721658,0.0,119.98218350031293,,,,29.50517127,0.0,4.0,1405.9576974565948,0.0,-0.0,0.0,142.84530206159
25,1,26,0.1016,0.0,0.0,1404.2984808465665,,,,0,0.0,1,2475.298620764958,2475.298620764958,0.0,396.04777932239324,0.0,,,379.6725906930111,2475.298620764958,2376.286675934364,99.0119448305986,2475.298620764963,0.0,82.1799142093966,1.0,-0.0,-0.0,0.15977558370297326,126.55753023100361,0.96,825.0995402549869,792.0955586447874,33.0039816101995,1.0,-0.0,-0.0,0.1597755837029732,126.55753023100367,0.96,825.0995402549877,792.0955586447882,33.00398161019954,1.0,-0.0,-0.0,0.15977558370297326,126.5575302310038,0.96,825.0995402549881,792.0955586447886,33.00398161019955,,,,833.9669790422074,2376.286675934364,2196.2702870432986,180.01638889105982,2376.2866759343524,0.0,1.0,-0.0,-0.0,0.3827596569241112,212.4316095928817,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37661064079761686,204.54738832601052,0.9234601737619735,588.1433379671761,543.1269490761156,45.0163888910605,1.0,-0.0,-0.0,0.3766158161785187,204.55637153043338,0.9234880392328595,588.1433379671766,543.143337967177,45.0,1.0,,,0.101,221.82329899137318,2196.2702870432986,2196.2702870432986,0.0,68.08437889834225,-0.0,,,279.02833372167026,0.0,119.98218350031821,,,,31.16438788,0.0,4.0,1404.2984808465917,0.0,-0.0,0.0,142.67672565401114
26,1,27,0.1016,0.0,0.0,1405.3655677989273,,,,0,0.0,1,2475.298620764833,2475.298620764833,0.0,396.04777932237323,0.0,,,379.67259069298467,2475.298620764833,2376.286675934239,99.0119448305934,2475.298620764833,0.0,82.17991420939245,1.0,-0.0,-0.0,0.159775583702973,126.55753023100303,0.96,825.0995402549846,792.0955586447852,33.00398161019941,1.0,-0.0,-0.0,0.15977558370297307,126.55753023100317,0.96,825.0995402549851,792.0955586447857,33.00398161019943,1.0,-0.0,-0.0,0.15977558370296546,126.55753023097846,0.96,825.0995402548633,792.0955586446687,33.003981610194565,,,,833.9759622465797,2376.286675934239,2196.286675934284,180.0,2376.2866759342614,0.0,1.0,-0.0,-0.0,0.3827596569241115,212.4316095928819,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288195,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3766158161785231,204.55637153043764,0.9234880392328609,588.1433379671812,543.143337967182,45.0,1.0,-0.0,-0.0,0.37661581617847495,204.55637153037824,0.9234880392328698,588.1433379670799,543.1433379670937,45.0,1.0,,,0.101,221.8249542693627,2196.286675934284,2196.286675934284,0.0,68.08488695396281,-0.0,,,279.01194483055656,0.0,119.97513627713931,,,,30.10793941,0.0,4.0,1405.365567798927,0.0,-0.0,0.0,142.785141688371
27,1,28,0.1016,0.0,0.0,1405.328481609015,,,,0,0.0,1,2475.2986207649515,2475.2986207649515,0.0,396.0477793223922,0.0,,,379.67259069301895,2475.2986207649515,2376.286675934402,99.01194483060016,2475.298620765002,0.0,82.17991420939639,1.0,-0.0,-0.0,0.159775583702974,126.55753023100623,0.96,825.0995402550002,792.0955586448001,33.003981610200036,1.0,-0.0,-0.0,0.159775583702974,126.55753023100631,0.96,825.0995402550006,792.0955586448006,33.00398161020006,1.0,-0.0,-0.0,0.15977558370297407,126.55753023100641,0.96,825.0995402550011,792.095558644801,33.00398161020007,,,,833.9759622466462,2376.286675934402,2196.286675934387,180.0,2376.286675934372,0.0,1.0,-0.0,-0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288195,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3766158161785236,204.55637153043963,0.923488039232862,588.1433379671854,543.1433379671865,45.0,1.0,-0.0,-0.0,0.37661581617852924,204.55637153044276,0.9234880392328612,588.1433379671861,543.1433379671867,45.0,1.0,,,0.101,221.8249542693731,2196.286675934387,2196.286675934387,0.0,68.08488695396599,-0.0,,,279.01194483062847,0.0,119.97513627717024,,,,30.1450256,0.0,4.0,1405.3284816090381,0.0,-0.0,0.0,142.78137373147592
28,1,29,0.1016,0.0,0.0,1400.6242140666152,,,,0,0.0,1,2475.298620764969,2475.298620764969,0.0,396.04777932239506,0.0,,,379.6725906930108,2475.298620764969,2376.286675934363,99.01194483059854,2475.2986207649615,0.0,82.17991420939698,1.0,-0.0,-0.0,0.15977558370297304,126.55753023100287,0.96,825.0995402549834,792.095558644784,33.00398161019936,1.0,-0.0,-0.0,0.159775583702973,126.55753023100296,0.96,825.099540254984,792.0955586447847,33.00398161019939,1.0,-0.0,-0.0,0.15977558370297362,126.55753023100498,0.96,825.099540254994,792.0955586447942,33.003981610199794,,,,833.9669790422286,2376.286675934363,2196.270287043326,180.01638889104493,2376.2866759343706,0.0,1.0,-0.0,-0.0,0.3827596569241112,212.4316095928817,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241112,212.4316095928817,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37661581617852335,204.55637153043912,0.9234880392328612,588.1433379671848,543.1433379671855,45.0,1.0,-0.0,-0.0,0.3766106407976285,204.5473883260261,0.9234601737620002,588.1433379671857,543.1269490761401,45.01638889104561,1.0,,,0.101,221.82329899137594,2196.270287043326,2196.270287043326,0.0,68.0843788983431,-0.0,,,279.0283337216357,0.0,119.98218350030335,,,,34.83865466,0.0,4.0,1400.6242140666152,0.0,-0.0,0.0,142.3034201491681
29,1,30,0.1016,0.0,0.0,1382.8917382983198,,,,0,0.0,1,2475.298620764971,2475.298620764971,0.0,396.0477793223954,0.0,,,379.6725906930143,2475.298620764971,2376.28667593438,99.01194483059925,2475.298620764979,0.0,82.17991420939704,1.0,-0.0,-0.0,0.15977558370297348,126.55753023100456,0.96,825.0995402549921,792.0955586447924,33.003981610199716,1.0,-0.0,-0.0,0.15977558370297357,126.55753023100475,0.96,825.0995402549929,792.0955586447932,33.003981610199745,1.0,-0.0,-0.0,0.15977558370297362,126.55753023100498,0.96,825.099540254994,792.0955586447942,33.003981610199794,,,,833.9666519439318,2376.28667593438,2196.270287043303,180.016388891063,2376.2866759343588,0.0,1.0,-0.0,-0.0,0.38275965692411096,212.43160959288159,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241112,212.4316095928817,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3766106407976191,204.5473883260117,0.9234601737619682,588.1433379671795,543.1269490761156,45.01638889106391,1.0,-0.0,-0.0,0.3766152139465573,204.55604443215682,0.9234880392328602,588.1433379671797,543.1433379671802,45.0,1.0,,,0.101,221.82329899137363,2196.270287043303,2196.270287043303,0.0,68.0843788983424,-0.0,,,279.0283337216836,0.0,119.98218350032396,,,,52.57080333,0.0,4.0,1382.8917382983198,0.0,-0.0,0.0,140.50180061110927
30,1,31,0.1016,0.0,0.0,1386.4377143090305,,,,0,0.0,1,2475.298620764978,2475.298620764978,0.0,396.0477793223965,0.0,,,379.67259069301554,2475.298620764978,2376.286675934386,99.01194483059952,2475.2986207649856,0.0,82.17991420939727,1.0,-0.0,-0.0,0.1597755837029737,126.55753023100513,0.96,825.0995402549947,792.0955586447949,33.003981610199816,1.0,-0.0,-0.0,0.1597755837029737,126.55753023100522,0.96,825.0995402549952,792.0955586447953,33.00398161019984,1.0,-0.0,-0.0,0.15977558370297362,126.55753023100522,0.96,825.0995402549956,792.0955586447958,33.00398161019986,,,,833.9759622466655,2376.286675934386,2196.2866759343988,180.0,2376.286675934407,0.0,1.0,-0.0,-0.0,0.38275965692411074,212.43160959288147,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.38275965692411096,212.43160959288159,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37661581617853424,204.55637153045333,0.9234880392328634,588.1433379672073,543.1433379672076,45.0,1.0,-0.0,-0.0,0.3766158161785311,204.55637153044918,0.9234880392328634,588.1433379672002,543.143337967201,45.0,1.0,,,0.101,221.8249542693743,2196.2866759343988,2196.2866759343988,0.0,68.08488695396636,-0.0,,,279.011944830577,0.0,119.97513627714812,,,,49.0357929,0.0,4.0,1386.4377143090553,0.0,-0.0,0.0,140.86207177379748
31,1,32,0.1016,0.0,0.0,1388.5188839161026,,,,0,0.0,1,2475.298620764951,2475.298620764951,0.0,396.04777932239216,0.0,,,379.67218336115656,2475.298620764951,2376.286675934353,99.01194483059811,2475.298620764951,0.0,82.17991420939637,1.0,-0.0,-0.0,0.15977558370297293,126.55753023100276,0.96,825.0995402549831,792.0955586447838,33.003981610199354,1.0,-0.0,-0.0,0.15977558370297293,126.55753023100281,0.96,825.0995402549836,792.0955586447842,33.003981610199375,1.0,-0.0,-0.0,0.15977506945712533,126.55712289915097,0.96,825.099540254984,792.0955586447847,33.00398161019939,,,,833.9756288956438,2376.286675934353,2196.286675934409,180.0,2376.2866759344015,0.0,1.0,-0.0,-0.0,0.3827596569241112,212.43160959288159,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37661581617853135,204.5563715304493,0.9234880392328626,588.1433379672006,543.143337967201,45.0,1.0,-0.0,-0.0,0.3766152024344327,204.55603817943106,0.9234880392328629,588.143337967201,543.1433379672014,45.0,1.0,,,0.101,221.8249542693753,2196.286675934409,2196.286675934409,0.0,68.08488695396667,-0.0,,,279.01194483054866,0.0,119.97513627713592,,,,46.95388261,0.0,4.0,1388.5188839161756,0.0,-0.0,0.0,141.07351860587602
32,1,33,0.1016,0.0,0.0,1392.4588057065453,,,,0,0.0,1,2475.298620765069,2475.298620765069,0.0,396.047779322411,0.0,,,379.6725906930337,2475.298620765069,2376.2866759344715,99.01194483060308,2475.2986207650747,0.0,82.17991420940028,1.0,-0.0,-0.0,0.15977558370297545,126.55753023101103,0.96,825.0995402550241,792.0955586448231,33.003981610200995,1.0,-0.0,-0.0,0.1597755837029756,126.55753023101127,0.96,825.0995402550249,792.0955586448239,33.00398161020102,1.0,-0.0,-0.0,0.1597755837029756,126.55753023101138,0.96,825.0995402550257,792.0955586448246,33.00398161020106,,,,833.9669790422165,2376.2866759344715,2196.2702870433104,180.01638889107073,2376.286675934372,0.0,1.0,-0.0,-0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288195,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3766158161785236,204.55637153043955,0.9234880392328615,588.1433379671855,543.1433379671863,45.0,1.0,-0.0,-0.0,0.3766106407976225,204.5473883260131,0.9234601737619561,588.1433379671859,543.1269490761143,45.01638889107153,1.0,,,0.101,221.82329899137437,2196.2702870433104,2196.2702870433104,0.0,68.08437889834262,-0.0,,,279.0283337217734,0.0,119.98218350036255,,,,43.00406302,0.0,4.0,1392.4588057066244,0.0,-0.0,0.0,141.473814659785
33,1,34,0.1016,0.0,0.0,1389.4103601342324,,,,0,0.0,1,2475.2986207650224,2475.2986207650224,0.0,396.0477793224036,0.0,,,379.6725906930241,2475.2986207650224,2376.286675934426,99.01194483060118,2475.2986207650274,0.0,82.17991420939875,1.0,-0.0,-0.0,0.1597755837029745,126.55753023100789,0.96,825.0995402550085,792.0955586448081,33.00398161020037,1.0,-0.0,-0.0,0.1597755837029746,126.55753023100809,0.96,825.0995402550093,792.0955586448089,33.0039816102004,1.0,-0.0,-0.0,0.1597755837029746,126.55753023100816,0.96,825.0995402550097,792.0955586448093,33.00398161020042,,,,833.9666207598339,2376.286675934426,2196.27028704331,180.01638889106187,2376.2866759343647,0.0,1.0,-0.0,-0.0,0.3827596569241112,212.4316095928817,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.38275901137027024,212.4312513105,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37661581617852363,204.55637153043827,0.9234880392328603,588.1433379671826,543.1433379671829,45.0,1.0,-0.0,-0.0,0.3766106407976199,204.54738832601385,0.923460173761971,588.1433379671826,543.12694907612,45.01638889106255,1.0,,,0.101,221.82329899137432,2196.27028704331,2196.27028704331,0.0,68.0843788983426,-0.0,,,279.02833372172444,0.0,119.9821835003415,,,,46.05215031,0.0,4.0,1389.4103601342322,0.0,-0.0,0.0,141.16409258963802
34,1,35,0.1016,0.0,0.0,1386.7122805066276,,,,0,0.0,1,2475.298620764994,2475.298620764994,0.0,396.0477793223991,0.0,,,379.67259069302884,2475.298620764994,2376.286675934449,99.01194483060213,2475.298620765051,0.0,82.17991420939781,1.0,-0.0,-0.0,0.15977558370297498,126.55753023100945,0.96,825.0995402550162,792.0955586448156,33.003981610200675,1.0,-0.0,-0.0,0.15977558370297504,126.55753023100961,0.96,825.099540255017,792.0955586448163,33.00398161020071,1.0,-0.0,-0.0,0.15977558370297507,126.55753023100975,0.96,825.0995402550177,792.095558644817,33.00398161020074,,,,833.9669790422668,2376.286675934449,2196.2702870433573,180.0163888911378,2376.2866759344874,0.0,1.0,-0.0,-0.0,0.38275965692410935,212.4316095928806,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37661581617853157,204.5563715304499,0.9234880392328634,588.1433379672015,543.1433379672022,45.0,1.0,-0.0,-0.0,0.3766106407976755,204.54738832605446,0.9234601737619748,588.1433379672862,543.1269490761478,45.01638889113849,1.0,,,0.101,221.8232989913791,2196.2702870433573,2196.2702870433573,0.0,68.08437889834407,-0.0,,,279.0283337217013,0.0,119.98218350033156,,,,48.75058822,0.0,4.0,1386.7122805066745,0.0,-0.0,0.0,140.88996769947337
35,1,36,0.1016,0.0,0.0,1386.1006483390715,,,,0,0.0,1,2475.2986207650215,2475.2986207650215,0.0,396.04777932240347,0.0,,,379.67259069302673,2475.2986207650215,2376.286675934439,99.01194483060172,2475.2986207650406,0.0,82.17991420939872,1.0,-0.0,-0.0,0.15977558370297476,126.55753023100868,0.96,825.0995402550124,792.0955586448118,33.003981610200526,1.0,-0.0,-0.0,0.15977558370297487,126.55753023100895,0.96,825.0995402550135,792.095558644813,33.00398161020057,1.0,-0.0,-0.0,0.15977558370297482,126.5575302310091,0.96,825.0995402550147,792.0955586448141,33.00398161020062,,,,833.9759622466692,2376.286675934439,2196.2866759344106,180.0,2376.2866759344092,0.0,1.0,-0.0,-0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.38275965692411273,212.4316095928827,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3766158161785347,204.5563715304526,0.9234880392328639,588.1433379672042,543.143337967205,45.0,1.0,-0.0,-0.0,0.37661581617853335,204.556371530452,0.9234880392328639,588.1433379672045,543.1433379672053,45.0,1.0,,,0.101,221.8249542693755,2196.2866759344106,2196.2866759344106,0.0,68.08488695396673,-0.0,,,279.01194483063,0.0,119.9751362771709,,,,49.37285887,0.0,4.0,1386.1006483390713,0.0,-0.0,0.0,140.82782587124967
36,1,37,0.1016,0.0,0.0,1385.217606416622,,,,0,0.0,1,2475.2986207650392,2475.2986207650392,0.0,396.04777932240626,0.0,,,379.6725906930287,2475.2986207650392,2376.2866759344483,99.01194483060212,2475.2986207650506,0.0,82.1799142093993,1.0,-0.0,-0.0,0.15977558370297495,126.55753023100931,0.96,825.0995402550154,792.0955586448148,33.00398161020065,1.0,-0.0,-0.0,0.15977558370297504,126.55753023100958,0.96,825.0995402550168,792.095558644816,33.003981610200704,1.0,-0.0,-0.0,0.15977558370297504,126.5575302310098,0.96,825.0995402550183,792.0955586448175,33.00398161020076,,,,833.9669790422182,2376.2866759344483,2196.270287043315,180.01638889106437,2376.2866759343715,0.0,1.0,-0.0,-0.0,0.38275965692411074,212.43160959288147,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.38275965692411096,212.43160959288159,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37661064079762235,204.5473883260152,0.9234601737619661,588.1433379671857,543.1269490761201,45.01638889106562,1.0,-0.0,-0.0,0.376615816178524,204.55637153043995,0.9234880392328614,588.1433379671861,543.1433379671868,45.0,1.0,,,0.101,221.82329899137483,2196.270287043315,2196.270287043315,0.0,68.08437889834276,-0.0,,,279.02833372174337,0.0,119.98218350034965,,,,50.24526231,0.0,4.0,1385.2176064166217,0.0,-0.0,0.0,140.73810881192878
37,1,38,0.1016,0.0,0.0,1382.1850931501099,,,,0,0.0,1,2475.298620764953,2475.298620764953,0.0,396.04777932239244,0.0,,,379.67259069298956,2475.298620764953,2376.2866759344797,99.01194483060343,2475.2986207650833,0.0,82.17991420939643,1.0,-0.0,-0.0,0.1597755837029755,126.55753023101119,0.96,825.0995402550247,792.0955586448238,33.003981610201016,1.0,-0.0,-0.0,0.15977558370292483,126.55753023095171,0.96,825.0995402550277,792.0955586448266,33.00398161020114,1.0,-0.0,-0.0,0.15977558370301878,126.55753023102663,0.96,825.099540255031,792.0955586448297,33.00398161020127,,,,827.536244066366,2376.2866759344797,2183.926311591628,192.36036434286382,2376.2866759343774,0.0,1.0,-0.0,-0.0,0.3827596569241485,212.4316095929461,0.9250000000001913,600.0,555.0,45.0,1.0,0.0,0.0,0.38275965692411096,212.43160959288159,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.376610640797621,204.54738832601637,0.92346017376197,588.1433379671887,543.1269490761251,45.01638889106357,1.0,-0.0,-0.0,0.37325899491595194,198.12563655452192,0.9025000000000001,588.1433379671894,530.7993625153885,57.34397545180093,1.0,,,0.101,220.57655747075444,2183.926311591628,2183.926311591628,0.0,67.70171565934046,-0.0,,,291.37230917356953,0.0,125.29009294463489,,,,45.60029908,0.0,4.0,1382.18509315011,0.0,-0.0,0.0,140.43000546405116
