,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
38,1,39,0.1016,0.0,0.0,1378.5897779720895,,,,0,0.0,1,2475.2986207644312,2475.2986207644312,0.0,396.047779322309,0.0,,,379.6725906929042,2475.2986207644312,2376.2866759338585,99.01194483057753,2475.2986207644362,0.0,82.17991420937912,1.0,-0.0,-0.0,0.15977558370296954,126.55753023099169,0.96,825.0995402549285,792.0955586447313,33.003981610197165,1.0,-0.0,-0.0,0.1597755837029586,126.55753023095622,0.96,825.0995402547536,792.0955586445634,33.00398161019017,1.0,-0.0,-0.0,0.15977558370295863,126.55753023095629,0.96,825.0995402547541,792.0955586445639,33.003981610190195,,,,827.545227270502,2376.2866759338585,2183.9427004822614,192.34397545159254,2376.286675933866,0.0,1.0,-0.0,-0.0,0.3827596569241112,212.43160959288159,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37661581617852247,204.55637153043818,0.9234880392328605,588.1433379671839,543.1433379671843,45.0,1.0,-0.0,-0.0,0.3732589949157449,198.12563655430034,0.9025000000002696,588.1433379666822,530.7993625150893,57.34397545159288,1.0,,,0.101,220.5782127487084,2183.9427004822614,2183.9427004822614,0.0,67.70222371495011,-0.0,,,291.3559202821628,0.0,125.28304572133,,,,49.20625274,0.0,4.0,1378.5897779721145,0.0,-0.0,0.0,140.06472144196428
39,1,40,0.1016,0.0,0.0,1382.3731466879299,,,,0,0.0,1,2475.2986207647978,2475.2986207647978,0.0,396.04777932236766,0.0,,,379.6725906929777,2475.2986207647978,2376.2866759342064,99.011944830592,2475.298620764798,0.0,82.17991420939128,1.0,-0.0,-0.0,0.15977558370297593,126.55753023101248,0.96,825.099540255031,792.0955586448297,33.00398161020127,1.0,-0.0,-0.0,0.1597755837029761,126.55753023101283,0.96,825.0995402550325,792.0955586448312,33.00398161020133,1.0,-0.0,-0.0,0.1597755837029574,126.55753023095234,0.96,825.0995402547345,792.0955586445451,33.003981610189406,,,,833.9756288955793,2376.2866759342064,2196.286675934383,180.0,2376.286675934395,0.0,1.0,-0.0,-0.0,0.3827596569241031,212.4316095928712,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37661581617853424,204.556371530453,0.9234880392328642,588.1433379672059,543.1433379672067,45.0,1.0,-0.0,-0.0,0.3766152024343331,204.55603817937333,0.9234880392328382,588.1433379672062,543.1433379671918,45.0,1.0,,,0.101,221.82495426937268,2196.286675934383,2196.286675934383,0.0,68.08488695396586,-0.0,,,279.0119448304157,0.0,119.97513627707875,,,,53.10002717,0.0,4.0,1382.3731466879296,0.0,-0.0,0.0,140.44911170349366
40,1,41,0.1016,0.0,0.0,679.5190584430375,,,,0,0.0,1,1250.0,1250.0,0.0,200.0,0.0,,,197.15852960725078,1250.0,1200.0,50.0,1250.0,0.0,41.5,1.0,-0.0,-0.0,0.15977558370297576,126.55753023101204,0.96,825.0995402550291,792.0955586448279,33.003981610201194,1.0,-0.0,-0.0,0.1730822031299352,70.60099937623875,0.96,424.90045974497167,407.90444135517276,16.99601838979888,-0.0,-0.0,1.0,0.27099999999999996,0.0,0.96,0.0,0.0,0.0,,,,424.86321918578665,1200.0,1110.0,90.0,1200.0,0.0,1.0,-0.0,-0.0,0.38275965692411074,212.43160959288147,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.38275965692413044,212.43160959290518,0.925,600.0,555.0,45.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,112.11000000000001,1110.0,1110.0,0.0,34.41,-0.0,,,140.0,0.0,60.2,,,,54.61269035,0.0,2.0,679.5190584430375,0.0,0.0,0.0,69.03913633781261
41,1,42,0.15246,0.0,47.32428183,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924736,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,47.32428183,0.0,-0.0,0.0,0.0,2124.0,0.0,0.0
42,1,43,0.15246,0.0,31.53080252,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,31.53080252,0.0,-0.0,0.0,0.0,2124.0,0.0,0.0
43,1,44,0.15246,0.0,26.38881691,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924614,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,26.38881691,0.0,-0.0,0.0,0.0,2124.0,0.0,0.0
44,1,45,0.15246,0.0,31.13346643,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,31.13346643,0.0,-0.0,0.0,0.0,2124.0,0.0,0.0
45,1,46,0.15246,0.0,31.25217612,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924722,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,31.25217612,0.0,-0.0,0.0,0.0,2124.0,0.0,0.0
46,1,47,0.1016,0.0,0.0,663.7252538137336,,,,0,0.0,1,1240.6190355755414,1240.6190355755414,0.0,198.4990456920866,0.0,,,196.05508265472616,1240.6190355755414,1190.9942741525304,49.62476142302214,1240.6190355755525,0.0,41.18855198110798,1.0,1.0,-0.0,0.15975065427766943,126.47641820879227,0.96,824.6994014716091,791.7114254127447,32.9879760588644,1.0,1.0,-0.0,0.17425908642341567,69.5786644459339,0.96,415.9196341039433,399.28284873978555,16.636785364157745,-0.0,-0.0,-0.0,0.27099999999999996,0.0,0.96,0.0,0.0,0.0,,,,392.50564095235836,1190.9942741525304,1048.0749612542227,142.91931289830416,1190.9942741525351,0.0,1.0,1.0,-0.0,0.3761888327399412,198.2715884166371,0.88,598.9242731096153,527.0533603364615,71.8709127731538,1.0,1.0,0.0,0.372794625392847,194.2340525357213,0.88,592.0700010429198,521.0216009177694,71.04840012515035,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,0.0,,,0.101,105.85557108667649,1048.0749612542227,0.0,1048.0749612542227,32.4903237988809,1.0,,,1240.619035575544,0.0,533.466185297484,,,,30.69104088,0.0,2.0,663.7252538137611,0.0,0.0,0.0,67.43448578747534
47,1,48,0.1016,0.0,0.0,726.2811344266199,,,,0,0.0,1,1649.3988029432146,1649.3988029432146,0.0,263.9038084709143,0.0,,,252.95283641758567,1649.3988029432146,1583.4228508254953,65.97595211772904,1649.3988029432244,0.0,54.76004025771473,1.0,-0.0,-0.0,0.1597506542776696,126.47641820879278,0.96,824.6994014716116,791.7114254127471,32.9879760588645,1.0,-0.0,-0.0,0.15975065427766955,126.4764182087929,0.96,824.6994014716128,791.7114254127482,32.98797605886454,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,392.5056409523569,1583.4228508254953,1048.0749612542304,142.91931289830416,1190.9942741525344,392.42857667296084,1.0,-0.0,-0.0,0.37618883273993875,198.27158841663555,0.8799999999999999,598.9242731096147,527.0533603364609,71.8709127731538,1.0,0.0,0.0,0.37279462539284713,194.23405253572136,0.88,592.0700010429198,521.0216009177694,71.04840012515035,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,0.0,,,0.101,105.85557108667727,1048.0749612542304,0.0,1048.0749612542304,32.49032379888114,1.0,,,1649.3988029432244,0.0,709.2414852655864,,,,25.03291403,0.0,2.0,726.2811344266198,0.0,0.0,0.0,73.79016325774458
48,1,49,0.1016,0.0,0.0,1405.147731791255,,,,0,0.0,1,2474.0982044148204,2474.0982044148204,0.0,395.85571270637126,0.0,,,379.42925462637737,2474.0982044148204,2375.134276238237,98.9639281765933,2474.09820441483,0.0,82.14006038657205,1.0,-0.0,-0.0,0.15975065427766943,126.47641820879224,0.96,824.699401471609,791.7114254127446,32.98797605886439,1.0,-0.0,-0.0,0.15975065427766955,126.47641820879251,0.96,824.6994014716103,791.7114254127458,32.98797605886444,1.0,1.0,-0.0,0.15975065427766955,126.4764182087926,0.96,824.6994014716107,791.7114254127463,32.987976058864454,,,,833.1382129248412,2375.134276238237,2195.1342762382433,180.0,2375.13427623823,0.0,1.0,-0.0,-0.0,0.3821986310022214,211.70909886134172,0.9248652926247757,598.9242731094736,553.9242731094744,45.0,1.0,0.0,0.0,0.37864082773004243,207.14303802116592,0.9239954736420817,592.070001042918,547.0700010429188,45.0,1.0,1.0,-0.0,0.37864082773004326,207.14303802116677,0.9239954736420816,592.0700010429191,547.0700010429198,45.0,1.0,1.0,-0.0,0.37864082773004326,207.14303802116683,0.9239954736420815,592.0700010429193,547.0700010429199,45.0,1.0,,,0.101,221.7085619000626,2195.1342762382433,2195.1342762382433,0.0,68.04916256338554,-0.0,,,278.9639281765973,0.0,119.95448911593682,,,,29.12829766,0.0,4.0,1405.1477317912813,0.0,-0.0,0.0,142.7630095499915
49,1,50,0.1016,0.0,0.0,1407.4555856015932,,,,0,0.0,1,2474.0982044149655,2474.0982044149655,0.0,395.85571270639446,0.0,,,379.42925462637686,2474.0982044149655,2375.1342762382346,98.96392817659319,2474.0982044148277,0.0,82.14006038657685,1.0,-0.0,-0.0,0.15975065427766935,126.47641820879204,0.96,824.6994014716081,791.7114254127438,32.987976058864355,1.0,-0.0,-0.0,0.15975065427766952,126.47641820879237,0.96,824.6994014716095,791.711425412745,32.987976058864405,1.0,-0.0,-0.0,0.15975065427766952,126.47641820879245,0.96,824.6994014716099,791.7114254127455,32.987976058864426,,,,833.1282714614706,2375.1342762382346,2195.116277957876,180.01799828048775,2375.1342762383742,0.0,1.0,-0.0,-0.0,0.38219768576893665,211.70743132793191,0.9248602952090381,598.9242731096125,553.9212800360148,45.002993073597736,1.0,0.0,0.0,0.3786408277300437,207.14303802116737,0.9239954736420817,592.07000104292,547.0700010429207,45.0,1.0,-0.0,-0.0,0.3786360889998823,207.1347640912002,0.9239701300055733,592.0700010429204,547.054995836027,45.015005206893306,1.0,-0.0,-0.0,0.37864082773004837,207.1430380211712,0.9239954736420852,592.0700010429215,547.0700010429241,45.0,1.0,,,0.101,221.70674407374548,2195.116277957876,2195.116277957876,0.0,68.04860461669415,-0.0,,,278.9819264569413,0.0,119.96222837648477,,,,26.80868456,0.0,4.0,1407.455585601593,0.0,-0.0,0.0,142.99748749712185
50,1,51,0.1016,0.0,0.0,1408.029721137217,,,,0,0.0,1,2474.098204413874,2474.098204413874,0.0,395.85571270621983,0.0,,,379.42925462618507,2474.098204413874,2375.1342762373256,98.96392817655531,2474.098204413881,0.0,82.14006038654063,1.0,-0.0,-0.0,0.15975065427764976,126.47641820872815,0.96,824.6994014712926,791.7114254124409,32.987976058851736,1.0,-0.0,-0.0,0.15975065427764987,126.47641820872842,0.96,824.6994014712939,791.711425412442,32.987976058851785,1.0,-0.0,-0.0,0.15975065427764987,126.47641820872849,0.96,824.6994014712943,791.7114254124425,32.9879760588518,,,,833.137884311062,2375.1342762373256,2195.134276237328,180.0,2375.1342762373265,0.0,1.0,-0.0,-0.0,0.3821986310017442,211.70909886072613,0.9248652926246604,598.9242731085545,553.9242731085553,45.0,1.0,0.0,0.0,0.3786408277300467,207.14303802117004,0.9239954736420807,592.0700010429236,547.0700010429234,45.0,1.0,-0.0,-0.0,0.3786408277300459,207.1430380211701,0.9239954736420822,592.070001042924,547.0700010429247,45.0,1.0,-0.0,-0.0,0.37864022705157024,207.14270940799568,0.9239954736420816,592.0700010429242,547.0700010429244,45.0,1.0,,,0.101,221.70856189997014,2195.134276237328,2195.134276237328,0.0,68.04916256335716,-0.0,,,278.96392817655294,0.0,119.95448911591777,,,,26.2459797,0.0,4.0,1408.0297211372172,0.0,-0.0,0.0,143.05581966754124
51,1,52,0.1016,0.0,0.0,1407.2406804155148,,,,0,0.0,1,2474.0982044149323,2474.0982044149323,0.0,395.85571270638917,0.0,,,379.4292546264022,2474.0982044149323,2375.1342762383542,98.96392817659819,2474.0982044149523,0.0,82.14006038657575,1.0,-0.0,-0.0,0.15975065427771654,126.47641820894563,0.96,824.699401472366,791.7114254134714,32.987976058894674,1.0,-0.0,-0.0,0.15975065427764987,126.47641820872828,0.96,824.699401471293,791.7114254124413,32.98797605885175,1.0,-0.0,-0.0,0.15975065427764984,126.47641820872833,0.96,824.6994014712934,791.7114254124416,32.987976058851764,,,,833.1299389949597,2375.1342762383542,2195.119271031472,180.01500520688558,2375.134276238351,0.0,1.0,-0.0,-0.0,0.38219863100229423,211.70909886143545,0.9248652926247931,598.9242731096134,553.9242731096141,45.0,1.0,0.0,0.0,0.3786408277300397,207.14303802116234,0.9239954736420811,592.0700010429123,547.0700010429132,45.0,1.0,-0.0,-0.0,0.3786408277300397,207.14303802116234,0.9239954736420808,592.0700010429125,547.0700010429132,45.0,1.0,-0.0,-0.0,0.37863608899988266,207.13476409119954,0.9239701300055816,592.0700010429127,547.0549958360249,45.01500520688785,1.0,,,0.101,221.7070463741787,2195.119271031472,2195.119271031472,0.0,68.04869740197563,-0.0,,,278.97893338348695,0.0,119.96094135489939,,,,27.02555958,0.0,4.0,1407.2406804155405,0.0,-0.0,0.0,142.9756531302163
52,1,53,0.1016,0.0,0.0,1403.2705692853008,,,,0,0.0,1,2474.0982044138555,2474.0982044138555,0.0,395.8557127062169,0.0,,,379.42925462618217,2474.0982044138555,2375.1342762373115,98.96392817655475,2474.0982044138664,0.0,82.14006038654,1.0,-0.0,-0.0,0.1597506542776495,126.47641820872727,0.96,824.6994014712882,791.7114254124366,32.98797605885156,1.0,-0.0,-0.0,0.1597506542776495,126.47641820872727,0.96,824.6994014712882,791.7114254124366,32.98797605885156,1.0,-0.0,-0.0,0.15975065427764962,126.47641820872762,0.96,824.69940147129,791.7114254124384,32.98797605885163,,,,833.1299389949681,2375.1342762373115,2195.119271031486,180.01500520690513,2375.134276238384,0.0,1.0,-0.0,-0.0,0.3821986310022951,211.70909886143667,0.9248652926247933,598.9242731096153,553.924273109616,45.0,1.0,0.0,0.0,0.378636088999877,207.13476409119275,0.9239701300055497,592.0700010429225,547.0549958360151,45.015005206907404,1.0,-0.0,-0.0,0.37864082773004504,207.14303802116925,0.9239954736420825,592.0700010429229,547.0700010429238,45.0,1.0,-0.0,-0.0,0.3786408277300455,207.1430380211695,0.9239954736420821,592.0700010429231,547.0700010429238,45.0,1.0,,,0.101,221.7070463741801,2195.119271031486,2195.119271031486,0.0,68.04869740197606,-0.0,,,278.9789333823876,0.0,119.96094135442667,,,,30.99567071,0.0,4.0,1403.2705692853306,0.0,-0.0,0.0,142.57228983938654
53,1,54,0.1016,0.0,0.0,1382.362460811313,,,,0,0.0,1,2474.0982044139014,2474.0982044139014,0.0,395.8557127062242,0.0,,,379.4292546261903,2474.0982044139014,2375.1342762373506,98.96392817655637,2474.098204413907,0.0,82.14006038654152,1.0,-0.0,-0.0,0.15975065427765034,126.47641820872997,0.96,824.6994014713016,791.7114254124496,32.98797605885209,1.0,-0.0,-0.0,0.1597506542776504,126.47641820873014,0.96,824.6994014713024,791.7114254124502,32.98797605885213,1.0,-0.0,-0.0,0.1597506542776504,126.47641820873021,0.96,824.6994014713028,791.7114254124507,32.98797605885214,,,,833.1282714614651,2375.1342762373506,2195.1162779578895,180.01799828048934,2375.134276238372,0.0,1.0,-0.0,-0.0,0.3821976857689344,211.70743132793157,0.9248602952090382,598.9242731096149,553.921280036017,45.00299307359785,1.0,0.0,0.0,0.3786408277300408,207.14303802116402,0.9239954736420815,592.0700010429151,547.070001042916,45.0,1.0,-0.0,-0.0,0.37863608899988727,207.13476409120483,0.9239701300055744,592.0700010429252,547.0549958360322,45.01500520689308,1.0,-0.0,-0.0,0.3786408277300415,207.1430380211648,0.9239954736420812,592.0700010429165,547.0700010429172,45.0,1.0,,,0.101,221.70674407374685,2195.1162779578895,2195.1162779578895,0.0,68.04860461669458,-0.0,,,278.9819264560243,0.0,119.96222837609047,,,,51.90180935,0.0,4.0,1382.3624608114023,0.0,-0.0,0.0,140.4480260184294
54,1,55,0.1016,0.0,0.0,1388.1811389217892,,,,0,0.0,1,2474.0982044152775,2474.0982044152775,0.0,395.85571270644436,0.0,,,379.42925462646974,2474.0982044152775,2375.1342762386744,98.96392817661152,2474.098204415286,0.0,82.14006038658721,1.0,-0.0,-0.0,0.1597506542776907,126.47641820886138,0.96,824.6994014719501,791.711425413072,32.98797605887803,1.0,-0.0,-0.0,0.1597506542776907,126.4764182088615,0.96,824.6994014719509,791.7114254130728,32.98797605887806,1.0,-0.0,-0.0,0.1597506542776555,126.47641820874685,0.96,824.699401471385,791.7114254125296,32.98797605885543,,,,833.1282714615727,2375.1342762386744,2195.116277957887,180.01799828133062,2375.134276239227,0.0,1.0,-0.0,-0.0,0.38219768576910357,211.70743132802235,0.9248602952077621,598.924273110433,553.9212800360094,45.00299307442356,1.0,0.0,0.0,0.37864082773005026,207.14303802117448,0.9239954736420815,592.0700010429302,547.07000104293,45.0,1.0,-0.0,-0.0,0.3786360889998834,207.1347640911995,0.9239701300055513,592.0700010429308,547.0549958360236,45.015005206907176,1.0,-0.0,-0.0,0.3786408277300516,207.14303802117638,0.9239954736420828,592.0700010429327,547.0700010429331,45.0,1.0,,,0.101,221.70674407374662,2195.116277957887,2195.116277957887,0.0,68.0486046166945,-0.0,,,278.9819264573896,0.0,119.96222837667752,,,,46.08313124,0.0,4.0,1388.181138921789,0.0,-0.0,0.0,141.03920371445378
55,1,56,0.1016,0.0,0.0,1386.231154955528,,,,0,0.0,1,2474.098204415391,2474.098204415391,0.0,395.85571270646255,0.0,,,379.42925462649305,2474.098204415391,2375.1342762387853,98.96392817661615,2474.0982044154016,0.0,82.14006038659099,1.0,-0.0,-0.0,0.1597506542776813,126.47641820883086,0.96,824.6994014717998,791.7114254129277,32.98797605887202,1.0,-0.0,-0.0,0.15975065427768134,126.47641820883103,0.96,824.6994014718006,791.7114254129285,32.98797605887205,1.0,-0.0,-0.0,0.1597506542776814,126.47641820883116,0.96,824.699401471801,791.711425412929,32.98797605887207,,,,833.1299389948695,2375.1342762387853,2195.1192710313394,180.01500520689592,2375.1342762382274,0.0,1.0,-0.0,-0.0,0.3821986310022265,211.70909886134797,0.9248652926247767,598.9242731094827,553.9242731094834,45.0,1.0,0.0,0.0,0.3786408277300404,207.14303802116342,0.9239954736420813,592.0700010429142,547.0700010429151,45.0,1.0,-0.0,-0.0,0.378636088999878,207.13476409119392,0.9239701300055644,592.0700010429149,547.0549958360167,45.015005206898195,1.0,-0.0,-0.0,0.37864082773004104,207.1430380211641,0.9239954736420811,592.0700010429152,547.0700010429159,45.0,1.0,,,0.101,221.7070463741653,2195.1192710313394,2195.1192710313394,0.0,68.04869740197152,-0.0,,,278.97893338407005,0.0,119.96094135515011,,,,48.03508504,0.0,4.0,1386.2311549555277,0.0,-0.0,0.0,140.84108534348164
56,1,57,0.1016,0.0,0.0,1387.6744469355722,,,,0,0.0,1,2474.0982044150574,2474.0982044150574,0.0,395.8557127064092,0.0,,,379.4292546263847,2474.0982044150574,2375.134276238271,98.96392817659475,2474.098204414866,0.0,82.1400603865799,1.0,-0.0,-0.0,0.15975065427767027,126.4764182087948,0.96,824.6994014716214,791.7114254127565,32.98797605886489,1.0,-0.0,-0.0,0.15975065427767027,126.47641820879491,0.96,824.6994014716222,791.7114254127573,32.987976058864916,1.0,-0.0,-0.0,0.15975065427767024,126.47641820879497,0.96,824.6994014716227,791.7114254127578,32.98797605886494,,,,833.1299389950279,2375.134276238271,2195.119271031573,180.01500520690036,2375.1342762384647,0.0,1.0,-0.0,-0.0,0.3821986310023471,211.70909886150312,0.9248652926248057,598.9242731097139,553.9242731097146,45.0,1.0,0.0,0.0,0.37863608899987466,207.13476409119096,0.9239701300055573,592.0700010429163,547.0549958360137,45.015005206902515,1.0,-0.0,-0.0,0.37864082773004215,207.1430380211655,0.9239954736420819,592.0700010429169,547.070001042918,45.0,1.0,-0.0,-0.0,0.37864082773004737,207.14303802116837,0.923995473642081,592.0700010429176,547.0700010429181,45.0,1.0,,,0.101,221.7070463741889,2195.119271031573,2195.119271031573,0.0,68.04869740197877,-0.0,,,278.9789333833014,0.0,119.96094135481961,,,,46.59179306,0.0,4.0,1387.6744469356015,0.0,-0.0,0.0,140.98772380865412
57,1,58,0.1016,0.0,0.0,1386.6440617838546,,,,0,0.0,1,2474.0982044150064,2474.0982044150064,0.0,395.855712706401,0.0,,,379.42925462641387,2474.0982044150064,2375.1342762384097,98.96392817660049,2474.09820441501,0.0,82.14006038657821,1.0,-0.0,-0.0,0.15975065427767324,126.47641820880455,0.96,824.6994014716696,791.7114254128028,32.98797605886681,1.0,-0.0,-0.0,0.15975065427767327,126.47641820880462,0.96,824.6994014716701,791.7114254128032,32.987976058866835,1.0,-0.0,-0.0,0.15975065427767327,126.4764182088047,0.96,824.6994014716705,791.7114254128037,32.98797605886685,,,,833.137555687357,2375.1342762384097,2195.134276238453,180.0,2375.1342762384506,0.0,1.0,-0.0,-0.0,0.38219863098196294,211.70909885020305,0.9248652926248034,598.9242731096904,553.9242731096915,45.0,1.0,0.0,0.0,0.37864082773004304,207.14303802116683,0.9239954736420815,592.0700010429197,547.0700010429202,45.0,1.0,-0.0,-0.0,0.37864022705156847,207.1427094079932,0.9239954736420813,592.07000104292,547.0700010429205,45.0,1.0,-0.0,-0.0,0.3786402270515693,207.14270940799383,0.9239954736420816,592.0700010429204,547.0700010429209,45.0,1.0,,,0.101,221.70856190008377,2195.134276238453,2195.134276238453,0.0,68.04916256339204,-0.0,,,278.9639281765568,0.0,119.95448911591943,,,,47.63131043,0.0,4.0,1386.6440617838548,0.0,-0.0,0.0,140.88303667723963
58,1,59,0.1016,0.0,0.0,1387.7875940883334,,,,0,0.0,1,2474.098204415062,2474.098204415062,0.0,395.8557127064099,0.0,,,379.4292546264244,2474.098204415062,2375.1342762384597,98.96392817660256,2474.0982044150624,0.0,82.14006038658006,1.0,-0.0,-0.0,0.15975065427767013,126.47641820879448,0.96,824.6994014716201,791.7114254127553,32.98797605886484,1.0,-0.0,-0.0,0.1597506542776825,126.47641820883477,0.96,824.6994014718189,791.7114254129461,32.98797605887278,1.0,-0.0,-0.0,0.15975065427767035,126.47641820879512,0.96,824.6994014716231,791.7114254127581,32.98797605886495,,,,833.1378843118232,2375.1342762384597,2195.1342762384743,180.0,2375.134276238461,0.0,1.0,-0.0,-0.0,0.38219863100233753,211.70909886149101,0.9248652926248029,598.9242731096964,553.9242731096967,45.0,1.0,0.0,0.0,0.3786408277300446,207.14303802116837,0.9239954736420819,592.0700010429214,547.0700010429221,45.0,1.0,-0.0,-0.0,0.3786402270515711,207.14270940799528,0.9239954736420818,592.0700010429216,547.0700010429222,45.0,1.0,-0.0,-0.0,0.3786408277300446,207.1430380211685,0.9239954736420818,592.0700010429218,547.0700010429224,45.0,1.0,,,0.101,221.70856190008593,2195.1342762384743,2195.1342762384743,0.0,68.0491625633927,-0.0,,,278.96392817659904,0.0,119.95448911593759,,,,46.48810675,0.0,4.0,1387.7875940883334,0.0,-0.0,0.0,140.99921955937467
59,1,60,0.1016,0.0,0.0,1385.8062747714348,,,,0,0.0,1,2474.0982044151515,2474.0982044151515,0.0,395.85571270642424,0.0,,,379.429254626445,2474.0982044151515,2375.134276238557,98.96392817660663,2474.0982044151638,0.0,82.14006038658303,1.0,-0.0,-0.0,0.15975065427767637,126.47641820881482,0.96,824.6994014717205,791.7114254128517,32.98797605886885,1.0,-0.0,-0.0,0.15975065427767648,126.47641820881499,0.96,824.699401471721,791.7114254128521,32.98797605886887,1.0,-0.0,-0.0,0.1597506542776765,126.4764182088152,0.96,824.6994014717222,791.7114254128534,32.98797605886892,,,,833.1382129249387,2375.134276238557,2195.134276238383,180.0,2375.134276238367,0.0,1.0,-0.0,-0.0,0.38219863100228824,211.7090988614276,0.9248652926247918,598.9242731096015,553.9242731096023,45.0,1.0,0.0,0.0,0.37864082773004415,207.14303802116814,0.9239954736420816,592.0700010429216,547.0700010429221,45.0,1.0,-0.0,-0.0,0.3786408277300448,207.14303802116865,0.9239954736420819,592.0700010429218,547.0700010429225,45.0,1.0,-0.0,-0.0,0.3786408277300508,207.14303802117436,0.9239954736420923,592.0700010429221,547.0700010429289,45.0,1.0,,,0.101,221.7085619000767,2195.134276238383,2195.134276238383,0.0,68.04916256338987,-0.0,,,278.96392817678793,0.0,119.9544891160188,,,,48.46975468,0.0,4.0,1385.8062747714605,0.0,-0.0,0.0,140.79791751677777
60,1,61,0.1016,0.0,0.0,1385.8364826554666,,,,0,0.0,1,2474.098204414855,2474.098204414855,0.0,395.85571270637683,0.0,,,379.42925462638425,2474.098204414855,2375.134276238269,98.96392817659464,2474.0982044148636,0.0,82.14006038657318,1.0,-0.0,-0.0,0.1597506542776701,126.47641820879441,0.96,824.6994014716197,791.7114254127549,32.98797605886482,1.0,-0.0,-0.0,0.15975065427767027,126.4764182087948,0.96,824.6994014716214,791.7114254127565,32.98797605886489,1.0,-0.0,-0.0,0.15975065427767038,126.47641820879507,0.96,824.6994014716225,791.7114254127576,32.98797605886493,,,,833.1299389949121,2375.134276238269,2195.119271031386,180.01500520689137,2375.1342762382874,0.0,1.0,-0.0,-0.0,0.3821986310022425,211.70909886136877,0.9248652926247808,598.9242731095138,553.9242731095146,45.0,1.0,0.0,0.0,0.3786408277300455,207.1430380211698,0.923995473642082,592.070001042924,547.0700010429246,45.0,1.0,-0.0,-0.0,0.37863608899988427,207.13476409120273,0.9239701300055737,592.0700010429243,547.0549958360309,45.01500520689342,1.0,-0.0,-0.0,0.37864082773004637,207.14303802117084,0.9239954736420825,592.0700010429254,547.070001042926,45.0,1.0,,,0.101,221.70704637416998,2195.119271031386,2195.119271031386,0.0,68.04869740197296,-0.0,,,278.97893338346785,0.0,119.96094135489118,,,,48.42975734,0.0,4.0,1385.8364826554664,0.0,-0.0,0.0,140.8009866377954
61,1,62,0.1016,0.0,9.499322359829421e-07,1383.025396825397,,,,0,0.0,1,2474.098204414862,2474.098204414862,0.0,395.85571270637786,0.0,,,379.4292546263858,2474.098204414862,2375.1342762382765,98.96392817659495,2474.0982044148714,0.0,82.14006038657341,1.0,-0.0,-0.0,0.15975065427767035,126.476418208795,0.96,824.6994014716222,791.7114254127573,32.987976058864916,1.0,-0.0,-0.0,0.15975065427767038,126.4764182087953,0.96,824.699401471624,791.711425412759,32.98797605886499,1.0,-0.0,-0.0,0.15975065427767043,126.47641820879551,0.96,824.6994014716252,791.7114254127601,32.98797605886504,,,,833.1299389949085,2375.1342762382765,2195.119271031391,180.0150052068916,2375.134276238282,0.0,1.0,-0.0,-0.0,0.3821986310022387,211.7090988613626,0.9248652926247792,598.9242731095032,553.9242731095039,45.0,1.0,0.0,0.0,0.3786408277300466,207.14303802117126,0.9239954736420827,592.070001042926,547.0700010429268,45.0,1.0,-0.0,-0.0,0.37863608899988344,207.1347640912029,0.9239701300055734,592.0700010429264,547.0549958360326,45.01500520689376,1.0,-0.0,-0.0,0.37864082773004704,207.1430380211717,0.9239954736420826,592.0700010429266,547.0700010429273,45.0,1.0,,,0.101,221.7070463741705,2195.119271031391,2195.119271031391,0.0,68.04869740197312,-0.0,,,278.9789333834811,0.0,119.96094135489687,,,,51.24084412,0.0,4.0,1383.025396825397,0.0,-0.0,0.0,140.5153803174603
62,1,63,0.1016,0.0,-2.647021446477993e-07,1383.469318252351,,,,0,0.0,1,2474.0982044147804,2474.0982044147804,0.0,395.8557127063649,0.0,,,379.4292546261064,2474.0982044147804,2375.13427623887,98.96392817661967,2474.0982044154894,0.0,82.14006038657071,1.0,-0.0,-0.0,0.1597506542776892,126.47641820885646,0.96,824.6994014719257,791.7114254130487,32.98797605887706,1.0,-0.0,-0.0,0.1597506542776893,126.47641820885678,0.96,824.6994014719273,791.7114254130502,32.98797605887712,1.0,-0.0,-0.0,0.15975065427729646,126.47641820839314,0.96,824.6994014716362,791.7114254127707,32.98797605886548,,,,833.1382129008798,2375.13427623887,2195.134276238287,180.0,2375.134276238271,0.0,1.0,-0.0,-0.0,0.3821986309589336,211.7090988373721,0.9248652923958529,598.9242731094961,553.9242731094968,45.0,1.0,0.0,0.0,0.37864082773004,207.1430380211653,0.9239954736420812,592.0700010429202,547.0700010429206,45.0,1.0,-0.0,-0.0,0.3786408277300439,207.1430380211701,0.9239954736420825,592.0700010429271,547.0700010429276,45.0,1.0,-0.0,-0.0,0.3786408277300475,207.14303802117234,0.9239954736420829,592.0700010429276,547.0700010429284,45.0,1.0,,,0.101,221.708561900067,2195.134276238287,2195.134276238287,0.0,68.0491625633869,-0.0,,,278.9639281772162,0.0,119.95448911620296,,,,50.80671091,0.0,4.0,1383.469318252351,0.0,-0.0,0.0,140.56048273443886
63,1,64,0.1016,0.0,0.0,1384.3080571857554,,,,0,0.0,1,2474.098204414895,2474.098204414895,0.0,395.8557127063832,0.0,,,379.42925462654347,2474.098204414895,2375.13427623859,98.96392817660802,2474.098204415198,0.0,82.14006038657452,1.0,-0.0,-0.0,0.15975065427768922,126.47641820885663,0.96,824.6994014719268,791.7114254130497,32.9879760588771,1.0,-0.0,-0.0,0.15975065427778665,126.47641820888904,0.96,824.699401471635,791.7114254127696,32.98797605886543,1.0,-0.0,-0.0,0.15975065427767118,126.4764182087978,0.96,824.6994014716362,791.7114254127707,32.98797605886548,,,,833.1299389950238,2375.13427623859,2195.1192710315636,180.01500520689376,2375.1342762384575,0.0,1.0,-0.0,-0.0,0.38219863100228624,211.70909886142516,0.9248652926247913,598.924273109598,553.9242731095987,45.0,1.0,0.0,0.0,0.37864082773006014,207.14303802118846,0.923995473642086,592.0700010429518,547.0700010429526,45.0,1.0,-0.0,-0.0,0.37864082773006014,207.1430380211885,0.9239954736420858,592.0700010429521,547.0700010429528,45.0,1.0,-0.0,-0.0,0.3786360889998993,207.13476409122174,0.9239701300055733,592.0700010429555,547.0549958360594,45.015005206896035,1.0,,,0.101,221.70704637418794,2195.1192710315636,2195.1192710315636,0.0,68.04869740197847,-0.0,,,278.9789333836341,0.0,119.96094135496267,,,,49.95818281,0.0,4.0,1384.3080571857554,0.0,-0.0,0.0,140.64569861007274
64,1,65,0.1016,0.0,0.0,1390.0323214014984,,,,0,0.0,1,2474.0982044150287,2474.0982044150287,0.0,395.8557127064046,0.0,,,379.4292546262272,2474.0982044150287,2375.134276238443,98.96392817660187,2474.0982044150446,0.0,82.14006038657895,1.0,-0.0,-0.0,0.15975065427768914,126.47641820885639,0.96,824.6994014719255,791.7114254130485,32.98797605887705,1.0,-0.0,-0.0,0.15975065427768925,126.47641820885673,0.96,824.6994014719272,791.71142541305,32.987976058877116,1.0,-0.0,-0.0,0.1597506542773989,126.47641820851409,0.96,824.6994014711919,791.7114254123442,32.98797605884771,,,,833.1282714615173,2375.134276238443,2195.116277957959,180.0179982804891,2375.1342762384484,0.0,1.0,-0.0,-0.0,0.3821976857689281,211.70743132792177,0.9248602952090409,598.9242731095953,553.9212800360006,45.00299307359478,1.0,0.0,0.0,0.3786408277300608,207.1430380211882,0.9239954736420856,592.0700010429504,547.070001042951,45.0,1.0,-0.0,-0.0,0.37863608899989715,207.1347640912189,0.9239701300055732,592.0700010429507,547.054995836055,45.015005206895694,1.0,-0.0,-0.0,0.37864082773006014,207.1430380211884,0.9239954736420858,592.0700010429518,547.0700010429525,45.0,1.0,,,0.101,221.70674407375387,2195.116277957959,2195.116277957959,0.0,68.04860461669674,-0.0,,,278.98192645708554,0.0,119.96222837654678,,,,44.23194876,0.0,4.0,1390.0323214014984,0.0,-0.0,0.0,141.22728385439223
65,1,66,0.15246,0.0,0.0,731.0366230471524,,,,0,0.0,1,1649.3988029426569,1649.3988029426569,0.0,263.9038084708251,0.0,,,252.95283641747227,1649.3988029426569,1583.422850824957,65.97595211770661,1649.3988029426637,0.0,54.76004025769621,1.0,-0.0,-0.0,0.1597506542776522,126.47641820873602,0.96,824.6994014713315,791.7114254124782,32.98797605885329,1.0,-0.0,-0.0,0.1597506542776523,126.47641820873625,0.96,824.6994014713323,791.711425412479,32.98797605885332,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,409.0291419674972,1583.422850824957,1085.8094206156723,90.61485249391421,1176.424273109601,406.9985777153561,1.0,-0.0,-0.0,0.3821976857689283,211.70743132792163,0.9248602952090381,598.9242731095964,553.9212800359999,45.002993073596485,1.0,0.0,0.0,0.3709834748797394,197.32171063957557,0.9210184252462037,577.5,531.8881405796868,45.61185942031773,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,109.6667514821829,1085.8094206156723,1085.8094206156723,0.0,33.66009203908584,-0.0,,,563.5893823269769,0.0,242.34343440060005,,,,40.61210682,0.0,2.0,731.0366230471524,0.0,0.0,0.0,111.45384354976886
66,1,67,0.15246,0.0,0.0,725.7629337528083,,,,0,0.0,1,1649.3988029426664,1649.3988029426664,0.0,263.9038084708266,0.0,,,252.95283641747278,1649.3988029426664,1583.4228508249596,65.97595211770671,1649.3988029426664,0.0,54.760040257696524,1.0,-0.0,-0.0,0.15975065427765225,126.47641820873628,0.96,824.6994014713327,791.7114254124795,32.98797605885334,1.0,-0.0,-0.0,0.15975065427765242,126.47641820873652,0.96,824.6994014713335,791.7114254124801,32.98797605885337,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.30162152533387,1583.4228508249596,1065.0,90.0,1155.0,428.4228508249496,1.0,-0.0,-0.0,0.3711752314791806,197.6508107626656,0.9220779220779237,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791852,197.6508107626683,0.9220779220779239,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000159,1065.0,1065.0,0.0,33.015000000000484,-0.0,,,584.398802942655,0.0,251.29148526534166,,,,30.05652419,0.0,2.0,725.7629337528082,0.0,0.0,0.0,110.64981687995316
67,1,68,0.15246,0.0,0.0,669.1122563433515,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,191.71902075802603,1203.125,1155.0,48.125000000000014,1203.124999999999,0.0,39.94375,1.0,-0.0,-0.0,0.1597506542776522,126.47641820873602,0.96,824.6994014713315,791.7114254124782,32.98797605885329,1.0,-0.0,-0.0,0.17958891942408792,65.24260254929001,0.96,378.4255985286677,363.288574587521,15.137023941146722,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.301621525325,1155.0,1065.0,90.0,1155.0,0.0,1.0,-0.0,-0.0,0.3711752314791777,197.6508107626618,0.9220779220779225,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791798,197.6508107626632,0.9220779220779223,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000047,1065.0,1065.0,0.0,33.01500000000014,-0.0,,,138.1250000000001,0.0,59.39375000000005,,,,25.47338594,0.0,2.0,669.1122563433515,0.0,0.0,0.0,102.01285460210738
68,1,69,0.15246,0.0,0.0,668.8538137180674,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,191.71902075805477,1203.125,1155.0,48.12499999999775,1203.1249999999427,0.0,39.94375,1.0,-0.0,-0.0,0.15975065427767804,126.47641820882012,0.96,824.6994014717463,791.7114254128765,32.98797605886988,1.0,-0.0,-0.0,0.1795889194241591,65.24260254923465,0.96,378.42559852819625,363.2885745870684,15.137023941127863,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3013165501321,1155.0,1065.0,90.0,1155.0,0.0,1.0,-0.0,-0.0,0.3711752314791793,197.65081076266398,0.9220779220779237,577.5,532.5,45.0,1.0,0.0,0.0,0.37117465875580435,197.65050578746812,0.9220779220779246,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924614,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000155,1065.0,1065.0,0.0,33.01500000000047,-0.0,,,138.12499999993386,0.0,59.39374999997156,,,,25.73152359,0.0,2.0,668.8538137181883,0.0,0.0,0.0,101.97345243945657
69,1,70,0.15246,0.0,0.0,667.0296758133599,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,191.71902075802836,1203.125,1155.0,48.12500000000031,1203.1250000000068,0.0,39.94375,1.0,-0.0,-0.0,0.15975065427765325,126.47641820873936,0.96,824.6994014713478,791.7114254124938,32.98797605885394,1.0,-0.0,-0.0,0.17958891942408925,65.24260254928902,0.96,378.42559852865895,363.2885745875126,15.13702394114637,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215253303,1155.0,1065.0,90.0,1155.0,0.0,1.0,-0.0,-0.0,0.3711752314791801,197.65081076266475,0.9220779220779238,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791815,197.65081076266554,0.9220779220779229,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000113,1065.0,1065.0,0.0,33.01500000000034,-0.0,,,138.12499999999963,0.0,59.39374999999984,,,,27.55596647,0.0,2.0,667.0296758133599,0.0,0.0,0.0,101.69534437450486
70,1,71,0.1016,0.0,0.0,1407.1937102412762,,,,0,0.0,1,2474.0982044144766,2474.0982044144766,0.0,395.85571270631624,0.0,,,379.42844503617374,2474.0982044144766,2375.1342762378977,98.96392817657917,2474.0982044144766,0.0,82.14006038656062,1.0,-0.0,-0.0,0.1597506542776824,126.4764182088345,0.96,824.6994014718176,791.7114254129449,32.98797605887273,1.0,-0.0,-0.0,0.15975014298647575,126.47601341366955,0.96,824.699401471329,791.7114254124758,32.98797605885319,1.0,1.0,-0.0,0.15975014298647575,126.4760134136697,0.96,824.6994014713302,791.711425412477,32.98797605885324,,,,833.2200337549699,2375.1342762378977,2195.1342762389327,180.0,2375.134276238939,0.0,1.0,-0.0,-0.0,0.3827596569241123,212.43160959288195,0.9249999999999999,600.0,555.0,45.0,1.0,0.0,0.0,0.38275903662184985,212.43126532512667,0.925,600.0,555.0,45.0,1.0,1.0,-0.0,0.37631947287884193,204.17857941860512,0.9234130075007102,587.5671381197541,542.5671381197473,45.0,1.0,1.0,-0.0,0.3763194728787721,204.17857941835624,0.9234130075006487,587.567138119186,542.5671381191866,45.0,1.0,,,0.101,221.70856190013222,2195.1342762389327,2195.1342762389327,0.0,68.04916256340691,-0.0,,,278.9639281755432,0.0,119.95448911548357,,,,27.16333045,0.0,4.0,1407.1937102412758,0.0,-0.0,0.0,142.97088096051365
71,1,72,0.1016,0.0,0.0,1407.6218592581356,,,,0,0.0,1,2474.0982044140674,2474.0982044140674,0.0,395.85571270625076,0.0,,,379.429254626225,2474.0982044140674,2375.1342762375143,98.96392817656319,2474.0982044140774,0.0,82.14006038654703,1.0,-0.0,-0.0,0.15975065427765398,126.47641820874156,0.96,824.6994014713584,791.7114254125041,32.987976058854365,1.0,-0.0,-0.0,0.15975065427765392,126.47641820874165,0.96,824.6994014713592,791.7114254125048,32.9879760588544,1.0,-0.0,-0.0,0.15975065427765392,126.47641820874173,0.96,824.6994014713597,791.7114254125053,32.987976058854414,,,,833.2203780219206,2375.1342762375143,2195.134276237525,180.0,2375.1342762375234,0.0,1.0,-0.0,-0.0,0.38275965692411096,212.43160959288159,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241112,212.43160959288184,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3763194728787742,204.17857941835908,0.9234130075006487,587.5671381191909,542.5671381191911,45.0,1.0,-0.0,-0.0,0.3763194728783352,204.17857941779806,0.9234130075005378,587.5671381183324,542.5671381183332,45.0,1.0,,,0.101,221.70856189999,2195.134276237525,2195.134276237525,0.0,68.04916256336327,-0.0,,,278.9639281765528,0.0,119.95448911591771,,,,26.73633529,0.0,4.0,1407.6218592581356,0.0,-0.0,0.0,143.01438090062658
72,1,73,0.1016,0.0,0.0,1405.8348024133552,,,,0,0.0,1,2474.0982044167295,2474.0982044167295,0.0,395.8557127066767,0.0,,,379.4292546267643,2474.0982044167295,2375.13427624007,98.96392817666967,2474.0982044167395,0.0,82.14006038663543,1.0,-0.0,-0.0,0.15975065427770915,126.47641820892134,0.96,824.6994014722458,791.7114254133559,32.98797605888986,1.0,-0.0,-0.0,0.1597506542777091,126.47641820892143,0.96,824.6994014722466,791.7114254133567,32.98797605888989,1.0,-0.0,-0.0,0.15975065427770915,126.47641820892153,0.96,824.699401472247,791.7114254133571,32.98797605888991,,,,833.2114760300199,2375.13427624007,2195.118021259417,180.01625497893212,2375.1342762383697,0.0,1.0,-0.0,-0.0,0.3827596569241112,212.4316095928817,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241112,212.43160959348594,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37631947287877177,204.17857941835567,0.923413007500649,587.5671381191846,542.5671381191855,45.0,1.0,-0.0,-0.0,0.3763143398524663,204.1696774252965,0.9233853426128782,587.567138119185,542.5508831402519,45.016254978933034,1.0,,,0.101,221.70692014720115,2195.118021259417,2195.118021259417,0.0,68.04865865904193,-0.0,,,278.9801831573021,0.0,119.96147875763991,,,,28.51284839,0.0,4.0,1405.8348024139852,0.0,-0.0,0.0,142.83281592519688
73,1,74,0.1016,0.0,0.0,1406.237981297077,,,,0,0.0,1,2474.098204414834,2474.098204414834,0.0,395.8557127063734,0.0,,,379.42925462640505,2474.098204414834,2375.134276238368,98.96392817659878,2474.098204414967,0.0,82.14006038657249,1.0,-0.0,-0.0,0.15975065427767746,126.47641820881837,0.96,824.6994014717379,791.7114254128684,32.98797605886955,1.0,-0.0,-0.0,0.1597506542776698,126.47641820879335,0.96,824.6994014716144,791.7114254127498,32.987976058864604,1.0,-0.0,-0.0,0.15975065427766977,126.47641820879338,0.96,824.6994014716148,791.7114254127501,32.987976058864625,,,,833.2025740363439,2375.134276238368,2195.101766280476,180.03250995788983,2375.1342762383656,0.0,1.0,-0.0,-0.0,0.3827596569241121,212.43160959288207,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241123,212.43160959288232,0.9249999999999999,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3763143398524556,204.1696774252797,0.9233853426128317,587.5671381191829,542.5508831402227,45.016254978960205,1.0,-0.0,-0.0,0.3763143398524712,204.16967742529982,0.9233853426128836,587.5671381191835,542.5508831402537,45.01625497892974,1.0,,,0.101,221.7052783943281,2195.101766280476,2195.101766280476,0.0,68.04815475469476,-0.0,,,278.99643813449086,0.0,119.96846839783107,,,,28.09912576,0.0,4.0,1406.2379812970769,0.0,-0.0,0.0,142.87377889978302
74,1,75,0.1016,0.0,0.0,1407.487539472972,,,,0,0.0,1,2474.0982044148213,2474.0982044148213,0.0,395.8557127063714,0.0,,,379.4292546263801,2474.0982044148213,2375.1342762382496,98.96392817659384,2474.0982044148436,0.0,82.14006038657207,1.0,-0.0,-0.0,0.15975065427766974,126.4764182087931,0.96,824.6994014716131,791.7114254127486,32.987976058864554,1.0,-0.0,-0.0,0.15975065427766974,126.47641820879332,0.96,824.6994014716145,791.7114254127498,32.98797605886461,1.0,-0.0,-0.0,0.1597506542776699,126.47641820879367,0.96,824.6994014716159,791.7114254127513,32.98797605886467,,,,833.2114760293921,2375.1342762382496,2195.118021259405,180.01625497890223,2375.1342762383074,0.0,1.0,-0.0,-0.0,0.38275965692411096,212.43160959288159,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241123,212.43160959288232,0.9249999999999999,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37631947287875556,204.17857941833518,0.9234130075006448,587.5671381191537,542.5671381191545,45.0,1.0,-0.0,-0.0,0.3763143398524609,204.16967742529295,0.9233853426129243,587.5671381191539,542.5508831402503,45.01625497890359,1.0,,,0.101,221.70692014719992,2195.118021259405,2195.118021259405,0.0,68.04865865904155,-0.0,,,278.98018315543834,0.0,119.96147875683849,,,,26.86011133,0.0,4.0,1407.487539472972,0.0,-0.0,0.0,143.00073401045395
75,1,76,0.1016,0.0,0.0,1407.1041520429824,,,,0,0.0,1,2474.098204414823,2474.098204414823,0.0,395.8557127063717,0.0,,,379.4292546263785,2474.098204414823,2375.1342762382424,98.96392817659353,2474.098204414836,0.0,82.14006038657213,1.0,-0.0,-0.0,0.15975065427766952,126.47641820879251,0.96,824.6994014716104,791.7114254127459,32.98797605886445,1.0,-0.0,-0.0,0.15975065427766963,126.47641820879284,0.96,824.6994014716118,791.7114254127473,32.987976058864504,1.0,-0.0,-0.0,0.1597506542776697,126.47641820879316,0.96,824.6994014716136,791.711425412749,32.98797605886457,,,,833.2114760294024,2375.1342762382424,2195.1180212594195,180.01625497890723,2375.1342762383265,0.0,1.0,-0.0,-0.0,0.38275965692411096,212.43160959288159,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241132,212.43160959288304,0.9249999999999999,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3763194728787571,204.17857941833716,0.9234130075006444,587.5671381191573,542.5671381191576,45.0,1.0,-0.0,-0.0,0.3763143398524672,204.16967742530062,0.9233853426129207,587.5671381191684,542.5508831402616,45.01625497890677,1.0,,,0.101,221.70692014720137,2195.1180212594195,2195.1180212594195,0.0,68.048658659042,-0.0,,,278.9801831554166,0.0,119.96147875682915,,,,27.24349876,0.0,4.0,1407.1041520429824,0.0,-0.0,0.0,142.961781847567
76,1,77,0.1016,0.0,0.0,1402.921163628857,,,,0,0.0,1,2474.098204414881,2474.098204414881,0.0,395.8557127063809,0.0,,,379.4292546263842,2474.098204414881,2375.1342762382696,98.96392817659465,2474.098204414864,0.0,82.14006038657405,1.0,-0.0,-0.0,0.15975065427767018,126.47641820879464,0.96,824.6994014716208,791.711425412756,32.98797605886486,1.0,-0.0,-0.0,0.15975065427767024,126.47641820879474,0.96,824.6994014716213,791.7114254127564,32.98797605886488,1.0,-0.0,-0.0,0.15975065427767024,126.47641820879483,0.96,824.6994014716217,791.7114254127569,32.9879760588649,,,,833.220378022432,2375.1342762382696,2195.134276238318,180.0,2375.134276238296,0.0,1.0,-0.0,-0.0,0.3827596569241043,212.4316095928779,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241112,212.4316095928817,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3763194728787563,204.17857941833608,0.9234130075006451,587.567138119155,542.5671381191559,45.0,1.0,-0.0,-0.0,0.37631947287875667,204.17857941833628,0.9234130075006448,587.5671381191552,542.5671381191559,45.0,1.0,,,0.101,221.70856190007012,2195.134276238318,2195.134276238318,0.0,68.04916256338785,-0.0,,,278.9639281765528,0.0,119.95448911591771,,,,31.437030920000005,0.0,4.0,1402.9211636288862,0.0,-0.0,0.0,142.53679022469186
77,1,78,0.1016,0.0,0.0,1388.195527643023,,,,0,0.0,1,2474.0982044163693,2474.0982044163693,0.0,395.8557127066191,0.0,,,379.4292546266903,2474.0982044163693,2375.1342762397194,98.96392817665506,2474.0982044163743,0.0,82.14006038662346,1.0,-0.0,-0.0,0.15975065427770155,126.47641820889665,0.96,824.6994014721241,791.7114254132391,32.987976058884996,1.0,-0.0,-0.0,0.1597506542777015,126.47641820889673,0.96,824.6994014721249,791.7114254132399,32.987976058885025,1.0,-0.0,-0.0,0.1597506542777016,126.4764182088969,0.96,824.6994014721254,791.7114254132404,32.987976058885046,,,,833.211476029143,2375.1342762397194,2195.1180212593035,180.01625497891075,2375.1342762382938,0.0,1.0,-0.0,-0.0,0.3827596569241126,212.4316095928825,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241126,212.4316095928825,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37631433985201146,204.16967742503996,0.923385342610544,587.5671381191373,542.550883140226,45.01625497891132,1.0,-0.0,-0.0,0.37631947287875883,204.178579418338,0.9234130075006448,587.5671381191567,542.5671381191572,45.0,1.0,,,0.101,221.70692014718966,2195.1180212593035,2195.1180212593035,0.0,68.04865865903841,-0.0,,,278.9801831569914,0.0,119.96147875750631,,,,46.15212316,0.0,4.0,1388.195527643023,0.0,-0.0,0.0,141.04066560853113
78,1,79,0.1016,0.0,0.0,1387.9301231559677,,,,0,0.0,1,2474.098204414166,2474.098204414166,0.0,395.85571270626656,0.0,,,379.42925462624277,2474.098204414166,2375.1342762375994,98.96392817656672,2474.098204414166,0.0,82.14006038655032,1.0,-0.0,-0.0,0.1597506542776557,126.47641820874746,0.96,824.699401471388,791.7114254125324,32.98797605885555,1.0,-0.0,-0.0,0.15975065427765575,126.47641820874762,0.96,824.6994014713888,791.7114254125332,32.98797605885558,1.0,-0.0,-0.0,0.15975065427765575,126.4764182087477,0.96,824.6994014713893,791.7114254125337,32.9879760588556,,,,833.2111285125274,2375.1342762375994,2195.118021259384,180.01625497891519,2375.134276238299,0.0,1.0,-0.0,-0.0,0.38275965692410385,212.43160959287763,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827590307676251,212.4312620760319,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37631433985245427,204.16967742528038,0.9233853426128791,587.5671381191568,542.5508831402265,45.016254978930306,1.0,-0.0,-0.0,0.37631947287875755,204.17857941833745,0.923413007500645,587.567138119157,542.5671381191577,45.0,1.0,,,0.101,221.7069201471978,2195.118021259384,2195.118021259384,0.0,68.04865865904091,-0.0,,,278.980183154782,0.0,119.96147875655628,,,,46.41718013,0.0,4.0,1387.930123155968,0.0,-0.0,0.0,141.01370051264632
