,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
79,1,80,0.1016,0.0,0.0,1391.691485958167,,,,0,0.0,1,2474.098204414126,2474.098204414126,0.0,395.8557127062602,0.0,,,379.4292546262416,2474.098204414126,2375.134276237592,98.96392817656643,2474.0982044141583,0.0,82.14006038654898,1.0,-0.0,-0.0,0.15975065427765558,126.47641820874684,0.96,824.6994014713844,791.7114254125289,32.9879760588554,1.0,-0.0,-0.0,0.1597506542776557,126.47641820874719,0.96,824.6994014713862,791.7114254125307,32.98797605885547,1.0,-0.0,-0.0,0.15975065427765575,126.47641820874752,0.96,824.699401471388,791.7114254125324,32.98797605885555,,,,833.2203780219606,2375.134276237592,2195.134276237593,180.0,2375.1342762375857,0.0,1.0,-0.0,-0.0,0.38275965692411074,212.43160959288147,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.38275965692411096,212.43160959288159,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3763194728785699,204.1785794180987,0.923413007500598,587.5671381187929,542.5671381187938,45.0,1.0,-0.0,-0.0,0.37631947287857037,204.17857941809888,0.9234130075005968,587.5671381187933,542.5671381187935,45.0,1.0,,,0.101,221.7085618999969,2195.134276237593,2195.134276237593,0.0,68.04916256336539,-0.0,,,278.9639281765711,0.0,119.95448911592555,,,,42.66670859,0.0,4.0,1391.691485958199,0.0,-0.0,0.0,141.39585497334977
80,1,81,0.1016,0.0,0.0,1388.6772735040108,,,,0,0.0,1,2474.098204414142,2474.098204414142,0.0,395.8557127062627,0.0,,,379.42925462662134,2474.098204414142,2375.1342762382997,98.9639281765959,2474.0982044148955,0.0,82.14006038654951,1.0,-0.0,-0.0,0.15975065427770144,126.47641820889646,0.96,824.6994014721233,791.7114254132383,32.98797605888496,1.0,-0.0,-0.0,0.15975065427794696,126.47641820897769,0.96,824.6994014713855,791.71142541253,32.98797605885545,1.0,-0.0,-0.0,0.1597506542776556,126.47641820874719,0.96,824.6994014713866,791.7114254125312,32.987976058855494,,,,833.2114760300792,2375.1342762382997,2195.1180212604986,180.01625497706812,2375.134276239016,0.0,1.0,-0.0,-0.0,0.38275965692523983,212.4316095943103,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.382759656923332,212.43160959189473,0.9250000000000002,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37631947287890455,204.17857941859276,0.9234130075014372,587.5671381191581,542.5671381196241,45.0,1.0,-0.0,-0.0,0.3763143398524551,204.16967742528135,0.9233853426128787,587.5671381191585,542.5508831402278,45.01625497893065,1.0,,,0.101,221.70692014731037,2195.1180212604986,2195.1180212604986,0.0,68.04865865907546,-0.0,,,278.9801831529478,0.0,119.96147875576756,,,,45.6703773,0.0,4.0,1388.6772735040108,0.0,-0.0,0.0,141.0896109880075
81,1,82,0.1016,0.0,0.0,1394.9710490269563,,,,0,0.0,1,2474.098204415146,2474.098204415146,0.0,395.85571270642333,0.0,,,379.42925462632206,2474.098204415146,2375.134276238546,98.96392817660617,2474.0982044151524,0.0,82.14006038658285,1.0,-0.0,-0.0,0.15975065427768567,126.47641820884506,0.96,824.6994014718697,791.7114254129949,32.987976058874814,1.0,-0.0,-0.0,0.15975065427759513,126.47641820873824,0.96,824.6994014716405,791.7114254127748,32.98797605886565,1.0,-0.0,-0.0,0.15975065427759552,126.47641820873878,0.96,824.699401471642,791.7114254127763,32.987976058865705,,,,833.2025740363063,2375.134276238546,2195.1017662804734,180.03250995787164,2375.1342762383447,0.0,1.0,-0.0,-0.0,0.3827596569241116,212.43160959288195,0.9250000000000098,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241112,212.4316095928817,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37631433985239787,204.16967742525085,0.9233853426125277,587.5671381191754,542.5508831402293,45.01625497894611,1.0,-0.0,-0.0,0.37631433985246326,204.16967742529175,0.9233853426128789,587.5671381191756,542.5508831402437,45.0162549789319,1.0,,,0.101,221.70527839432782,2195.1017662804734,2195.1017662804734,0.0,68.04815475469468,-0.0,,,278.99643813467924,0.0,119.96846839791208,,,,39.36605803,0.0,4.0,1394.971049026956,0.0,-0.0,0.0,141.72905858113876
82,1,83,0.1016,0.0,0.0,1389.9774201864568,,,,0,0.0,1,2474.0982044149187,2474.0982044149187,0.0,395.85571270638695,0.0,,,379.4292546264429,2474.0982044149187,2375.134276238547,98.96392817660623,2474.0982044151533,0.0,82.1400603865753,1.0,-0.0,-0.0,0.15975065427767152,126.47641820879892,0.96,824.6994014716419,791.7114254127762,32.987976058865705,1.0,-0.0,-0.0,0.15975065427768545,126.4764182088443,0.96,824.6994014718658,791.7114254129912,32.987976058874665,1.0,-0.0,-0.0,0.1597506542776718,126.47641820879971,0.96,824.6994014716455,791.7114254127797,32.98797605886585,,,,833.2022260656,2375.134276238547,2195.1017662813233,180.0325099570216,2375.1342762383397,0.0,1.0,-0.0,-0.0,0.38275965692411074,212.43160959288147,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827590299489752,212.43126162168124,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3763143398527207,204.16967742573948,0.923385342614281,587.56713811917,542.5508831410623,45.01625497810767,1.0,-0.0,-0.0,0.3763143398524661,204.16967742529792,0.9233853426129077,587.5671381191706,542.550883140256,45.01625497891462,1.0,,,0.101,221.70527839441368,2195.1017662813233,2195.1017662813233,0.0,68.04815475472103,-0.0,,,278.9964381338352,0.0,119.96846839754915,,,,44.3593389,0.0,4.0,1389.9774201864566,0.0,-0.0,0.0,141.221705890944
83,1,84,0.1016,0.0,0.0,1389.5333008205812,,,,0,0.0,1,2474.0982044148786,2474.0982044148786,0.0,395.8557127063806,0.0,,,379.429254626315,2474.0982044148786,2375.1342762382833,98.96392817659523,2474.0982044148786,0.0,82.14006038657398,1.0,-0.0,-0.0,0.15975065427768537,126.47641820884391,0.96,824.6994014718638,791.7114254129892,32.98797605887458,1.0,-0.0,-0.0,0.1597506542776716,126.47641820879925,0.96,824.6994014716435,791.7114254127777,32.98797605886577,1.0,-0.0,-0.0,0.15975065427756344,126.47641820867186,0.96,824.6994014713712,791.7114254125163,32.987976058854876,,,,833.2111497571843,2375.1342762382833,2195.1180212594227,180.01625497893122,2375.1342762383433,0.0,1.0,-0.0,-0.0,0.3827596569241112,212.43160959288159,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3763143398524562,204.16967742528564,0.923385342612879,587.5671381191689,542.5508831402376,45.01625497893133,1.0,-0.0,-0.0,0.3763188715297524,204.17825314613526,0.9234130075006465,587.567138119175,542.5671381191751,45.0,1.0,,,0.101,221.7069201472017,2195.1180212594227,2195.1180212594227,0.0,68.0486586590421,-0.0,,,278.9801831554664,0.0,119.96147875685055,,,,44.81402371,0.0,4.0,1389.5333008207012,0.0,-0.0,0.0,141.17658336337104
84,1,85,0.1016,0.0,0.0,1382.2359089089978,,,,0,0.0,1,2474.0982044149423,2474.0982044149423,0.0,395.85571270639076,0.0,,,379.4292546264022,2474.0982044149423,2375.1342762383547,98.96392817659819,2474.0982044149528,0.0,82.14006038657608,1.0,-0.0,-0.0,0.159750654277672,126.47641820880058,0.96,824.6994014716503,791.7114254127843,32.98797605886604,1.0,-0.0,-0.0,0.15975065427767204,126.47641820880075,0.96,824.6994014716511,791.711425412785,32.987976058866074,1.0,-0.0,-0.0,0.1597506542776721,126.47641820880085,0.96,824.6994014716515,791.7114254127854,32.98797605886609,,,,833.2203780225145,2375.1342762383547,2195.1342762384265,180.0,2375.134276238434,0.0,1.0,-0.0,-0.0,0.3827596569241656,212.43160959295045,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241125,212.43160959288244,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37631947287876,204.17857941834075,0.9234130075006461,587.567138119162,542.5671381191629,45.0,1.0,-0.0,-0.0,0.3763194728787602,204.1785794183409,0.9234130075006453,587.5671381191626,542.5671381191629,45.0,1.0,,,0.101,221.7085619000811,2195.1342762384265,2195.1342762384265,0.0,68.04916256339122,-0.0,,,278.963928176526,0.0,119.95448911590617,,,,52.12228564,0.0,4.0,1382.235908908998,0.0,-0.0,0.0,140.43516834515418
85,1,86,0.1016,0.0,0.0,1392.31208896811,,,,0,0.0,1,2474.09820441347,2474.09820441347,0.0,395.8557127061552,0.0,,,379.4292546257304,2474.09820441347,2375.134276238382,98.96392817659934,2474.0982044149814,0.0,82.1400603865272,1.0,-0.0,-0.0,0.1597506542776726,126.47641820880239,0.96,824.6994014716589,791.7114254127926,32.98797605886639,1.0,-0.0,-0.0,0.15975065427767265,126.47641820880266,0.96,824.6994014716604,791.7114254127939,32.987976058866444,1.0,-0.0,-0.0,0.1597506542770988,126.47641820812534,0.96,824.699401471662,791.7114254127955,32.98797605886651,,,,833.2203780223571,2375.134276238382,2195.134276238338,180.0,2375.134276237023,0.0,1.0,-0.0,-0.0,0.38275965692410935,212.4316095928806,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.376319472878867,204.17857941867987,0.9234130075029394,587.5671381185115,542.5671381199097,45.0,1.0,-0.0,-0.0,0.3763194728784258,204.17857941791473,0.9234130075005612,587.5671381185118,542.5671381185126,45.0,1.0,,,0.101,221.70856190007214,2195.134276238338,2195.134276238338,0.0,68.04916256338848,-0.0,,,278.9639281765591,0.0,119.9544891159204,,,,42.04610558,0.0,4.0,1392.3120889681597,0.0,-0.0,0.0,141.45890823915997
86,1,87,0.1016,0.0,0.0,1387.7136377429638,,,,0,0.0,1,2474.0982044149164,2474.0982044149164,0.0,395.8557127063866,0.0,,,379.42925462639766,2474.0982044149164,2375.1342762383333,98.9639281765973,2474.0982044149305,0.0,82.14006038657523,1.0,-0.0,-0.0,0.1597506542776725,126.47641820880212,0.96,824.6994014716577,791.7114254127913,32.98797605886634,1.0,-0.0,-0.0,0.15975065427767252,126.47641820880247,0.96,824.6994014716597,791.7114254127933,32.987976058866415,1.0,-0.0,-0.0,0.1597506542776697,126.47641820879305,0.96,824.6994014716129,791.7114254127483,32.98797605886455,,,,833.2114760293965,2375.1342762383333,2195.118021259418,180.01625497893065,2375.1342762383406,0.0,1.0,-0.0,-0.0,0.3827596569241114,212.43160959288184,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241112,212.43160959288184,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37631947287876377,204.17857941834575,0.9234130075006471,587.5671381191698,542.5671381191707,45.0,1.0,-0.0,-0.0,0.3763143398524582,204.1696774252871,0.9233853426128787,587.5671381191702,542.5508831402386,45.016254978931556,1.0,,,0.101,221.70692014720123,2195.118021259418,2195.118021259418,0.0,68.04865865904196,-0.0,,,278.98018315552065,0.0,119.96147875687387,,,,46.63401306,0.0,4.0,1387.7136377429954,0.0,-0.0,0.0,140.9917055946851
87,1,88,0.1016,0.0,0.0,1386.410522388909,,,,0,0.0,1,2474.0982044149787,2474.0982044149787,0.0,395.85571270639656,0.0,,,379.4292546264075,2474.0982044149787,2375.1342762383792,98.96392817659924,2474.0982044149787,0.0,82.14006038657729,1.0,-0.0,-0.0,0.1597506542776725,126.47641820880219,0.96,824.6994014716581,791.7114254127918,32.98797605886635,1.0,-0.0,-0.0,0.15975065427767263,126.47641820880247,0.96,824.6994014716593,791.7114254127929,32.9879760588664,1.0,-0.0,-0.0,0.15975065427767268,126.47641820880283,0.96,824.6994014716612,791.7114254127947,32.98797605886648,,,,833.2203780224345,2375.1342762383792,2195.134276238283,180.0,2375.134276238315,0.0,1.0,-0.0,-0.0,0.3827596569241014,212.4316095928693,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.38275965692410147,212.43160959287633,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.37631947287876266,204.178579418344,0.9234130075006464,587.567138119167,542.5671381191677,45.0,1.0,-0.0,-0.0,0.3763194728787642,204.1785794183449,0.9234130075006463,587.5671381191672,542.5671381191678,45.0,1.0,,,0.101,221.70856190006657,2195.134276238283,2195.134276238283,0.0,68.04916256338677,-0.0,,,278.9639281744171,0.0,119.95448911499935,,,,47.94767216,0.0,4.0,1386.4105223889087,0.0,-0.0,0.0,140.85930907471314
88,1,89,0.1016,0.0,0.0,1383.0801869530014,,,,0,0.0,1,2474.098204414981,2474.098204414981,0.0,395.85571270639696,0.0,,,379.42925462640795,2474.098204414981,2375.1342762383815,98.96392817659932,2474.098204414981,0.0,82.14006038657737,1.0,-0.0,-0.0,0.15975065427767257,126.47641820880247,0.96,824.6994014716595,791.7114254127931,32.98797605886641,1.0,-0.0,-0.0,0.15975065427767263,126.47641820880263,0.96,824.6994014716603,791.7114254127938,32.987976058866444,1.0,-0.0,-0.0,0.15975065427767268,126.47641820880283,0.96,824.6994014716612,791.7114254127947,32.98797605886648,,,,833.2114760293999,2375.1342762383815,2195.1180212593413,180.01625497893087,2375.1342762383465,0.0,1.0,-0.0,-0.0,0.38275965692410946,212.43160959288076,0.925,600.0,555.0,45.0,1.0,0.0,0.0,0.3827596569241114,212.43160959288195,0.925,600.0,555.0,45.0,1.0,-0.0,-0.0,0.3763143398524601,204.16967742528905,0.9233853426128789,587.5671381191728,542.5508831402411,45.01625497893167,1.0,-0.0,-0.0,0.376319472878766,204.17857941834816,0.9234130075006474,587.5671381191731,542.5671381191739,45.0,1.0,,,0.101,221.70692014719347,2195.1180212593413,2195.1180212593413,0.0,68.04865865903957,-0.0,,,278.9801831555652,0.0,119.96147875689304,,,,51.26746385,0.0,4.0,1383.0801869530012,0.0,-0.0,0.0,140.52094699442495
89,1,90,0.15246,0.0,0.0,713.2182954728402,,,,0,0.0,1,1649.3988029428244,1649.3988029428244,0.0,263.9038084708519,0.0,,,252.95283641750623,1649.3988029428244,1583.4228508251176,65.97595211771329,1649.398802942831,0.0,54.760040257701775,1.0,-0.0,-0.0,0.1597506542776575,126.47641820875307,0.96,824.6994014714153,791.7114254125587,32.98797605885664,1.0,-0.0,-0.0,0.1597506542776575,126.47641820875316,0.96,824.6994014714157,791.711425412559,32.98797605885666,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215253331,1583.4228508251176,1065.0,90.0,1155.0,428.4228508251099,1.0,-0.0,-0.0,0.37117523147918163,197.65081076266583,0.9220779220779237,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791841,197.65081076266722,0.9220779220779236,577.5,532.5,45.0,-0.0,-0.0,1.0,0.19716472159924614,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000001,1065.0,1065.0,0.0,33.015,-0.0,,,584.3988029428263,0.0,251.29148526541528,,,,42.60116247,0.0,2.0,713.2182954728394,0.0,0.0,0.0,108.73726132778923
90,1,91,0.15246,0.0,0.0,730.4437009928356,,,,0,0.0,1,1649.3988029428451,1649.3988029428451,0.0,263.9038084708552,0.0,,,252.952836417509,1649.3988029428451,1583.4228508251313,65.97595211771386,1649.3988029428451,0.0,54.76004025770246,1.0,-0.0,-0.0,0.15975065427765778,126.47641820875428,0.96,824.6994014714218,791.7114254125648,32.9879760588569,1.0,-0.0,-0.0,0.15975065427765794,126.4764182087547,0.96,824.6994014714235,791.7114254125665,32.987976058856965,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.301621525326,1583.4228508251313,1065.0,90.0,1155.0,428.4228508251308,1.0,-0.0,-0.0,0.37117523147917875,197.65081076266299,0.9220779220779235,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917875,197.65081076266307,0.9220779220779232,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.197164721599245,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000058,1065.0,1065.0,0.0,33.01500000000018,-0.0,,,584.3988029428433,0.0,251.2914852654226,,,,25.37575695,0.0,2.0,730.4437009928356,0.0,0.0,0.0,111.36344665336773
91,1,92,0.15246,0.0,0.0,730.5345923257889,,,,0,0.0,1,1649.3988029428351,1649.3988029428351,0.0,263.9038084708536,0.0,,,252.9528364175087,1649.3988029428351,1583.42285082513,65.97595211771382,1649.3988029428438,0.0,54.76004025770213,1.0,-0.0,-0.0,0.15975065427765783,126.47641820875431,0.96,824.6994014714215,791.7114254125646,32.987976058856894,1.0,-0.0,-0.0,0.15975065427765783,126.47641820875441,0.96,824.6994014714223,791.7114254125654,32.98797605885692,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,394.11968934698996,1583.42285082513,1062.7876225871926,92.21237741279833,1155.0,428.4228508251292,1.0,-0.0,-0.0,0.37049493560830565,196.4688785843266,0.9182469655189628,577.5,530.2876225872012,47.212377412799015,1.0,0.0,0.0,0.3711752314791792,197.65081076266335,0.9220779220779233,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.34154988130646,1062.7876225871926,1062.7876225871926,0.0,32.94641630020297,-0.0,,,586.6111803556414,0.0,252.2428075529258,,,,23.87948332,0.0,2.0,730.5345923258052,0.0,0.0,0.0,111.3773039459898
92,1,93,0.15246,0.0,0.0,727.1791583329828,,,,0,0.0,1,1649.3988029436644,1649.3988029436644,0.0,263.9038084709863,0.0,,,252.95283641767668,1649.3988029436644,1583.4228508259257,65.97595211774697,1649.3988029436728,0.0,54.760040257729656,1.0,-0.0,-0.0,0.15975065427768356,126.47641820883821,0.96,824.6994014718358,791.7114254129624,32.987976058873464,1.0,-0.0,-0.0,0.15975065427768362,126.47641820883845,0.96,824.6994014718371,791.7114254129635,32.987976058873514,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215253251,1583.4228508259257,1065.0,90.0,1155.0,428.4228508259266,1.0,-0.0,-0.0,0.37117523147917847,197.6508107626626,0.9220779220779234,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791783,197.6508107626625,0.9220779220779226,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56499999999895,1065.0,1065.0,0.0,33.014999999999674,-0.0,,,584.3988029436724,0.0,251.29148526577913,,,,28.64029961,0.0,2.0,727.1791583330007,0.0,0.0,0.0,110.86573447944656
93,1,94,0.15246,0.0,0.0,669.2496417632503,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,191.71902075805468,1203.125,1155.0,48.124999999999744,1203.1249999999925,0.0,39.94375,1.0,-0.0,-0.0,0.15975065427767368,126.47641820880592,0.96,824.6994014716763,791.7114254128093,32.98797605886708,1.0,-0.0,-0.0,0.17958891942414104,65.24260254924874,0.96,378.4255985283162,363.2885745871835,15.13702394113266,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.28704409519855,1155.0,1064.9729647524473,90.02703524755714,1155.0,0.0,1.0,-0.0,-0.0,0.3711667003120445,197.6362333325356,0.9220311077964368,577.5,532.4729647524423,45.027035247557706,1.0,0.0,0.0,0.3711752314791786,197.65081076266293,0.9220779220779232,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56226943999718,1064.9729647524473,1064.9729647524473,0.0,33.014161907325864,-0.0,,,138.15203524754915,0.0,59.405375156446134,,,,25.31869253,0.0,2.0,669.2496417632505,0.0,0.0,0.0,102.03380038322516
94,1,95,0.1016,0.0,0.0,1407.843968656617,,,,0,0.0,1,2474.098204415033,2474.098204415033,0.0,395.85571270640526,0.0,,,379.4292546264197,2474.098204415033,2375.1342762384375,98.96392817660167,2474.098204415039,0.0,82.1400603865791,1.0,-0.0,-0.0,0.1597506542776738,126.47641820880642,0.96,824.6994014716789,791.7114254128118,32.98797605886718,1.0,-0.0,-0.0,0.15975065427767385,126.47641820880659,0.96,824.6994014716797,791.7114254128126,32.98797605886722,1.0,1.0,-0.0,0.15975065427767382,126.47641820880672,0.96,824.6994014716807,791.7114254128135,32.98797605886726,,,,833.1066369255627,2375.1342762384375,2195.121130045888,180.0131461925332,2375.134276238422,0.0,1.0,-0.0,-0.0,0.37952753670465667,208.27847614918173,0.924214811010572,593.7835690596042,548.783569059605,45.0,1.0,0.0,0.0,0.37952753670465705,208.27847614918198,0.9242148110105718,593.7835690596045,548.7835690596052,45.0,1.0,1.0,-0.0,0.3795275367046608,208.27847614918429,0.9242148110105712,593.7835690596056,548.7835690596058,45.0,1.0,1.0,-0.0,0.37952338500660016,208.27120847801473,0.9241926713064433,593.7835690596074,548.7704228670725,45.01314619253492,1.0,,,0.101,221.70723413463472,2195.121130045888,2195.121130045888,0.0,68.04875503142253,-0.0,,,278.97707436915033,0.0,119.96014197873464,,,,26.39915703,0.0,4.0,1407.843968656617,0.0,-0.0,0.0,143.0369472155123
95,1,96,0.1016,0.0,0.0,1405.1016881666742,,,,0,0.0,1,2474.0982044150423,2474.0982044150423,0.0,395.8557127064068,0.0,,,379.4292546264228,2474.0982044150423,2375.1342762384515,98.96392817660224,2474.0982044150537,0.0,82.1400603865794,1.0,-0.0,-0.0,0.15975065427767407,126.47641820880727,0.96,824.6994014716831,791.7114254128157,32.98797605886735,1.0,-0.0,-0.0,0.15975065427767424,126.47641820880762,0.96,824.6994014716846,791.7114254128172,32.98797605886741,1.0,-0.0,-0.0,0.15975065427767424,126.47641820880787,0.96,824.6994014716861,791.7114254128186,32.987976058867474,,,,833.1066369256092,2375.1342762384515,2195.121130045962,180.01314619256016,2375.1342762385184,0.0,1.0,-0.0,-0.0,0.3795275367046691,208.27847614919787,0.9242148110105751,593.7835690596288,548.7835690596296,45.0,1.0,0.0,0.0,0.37952753670466916,208.27847614919813,0.9242148110105751,593.7835690596294,548.7835690596302,45.0,1.0,-0.0,-0.0,0.379523385006603,208.27120847801453,0.9241926713064005,593.7835690596298,548.7704228670679,45.013146192561976,1.0,-0.0,-0.0,0.37952753670467,208.27847614919872,0.9242148110105743,593.7835690596303,548.7835690596305,45.0,1.0,,,0.101,221.7072341346422,2195.121130045962,2195.121130045962,0.0,68.04875503142483,-0.0,,,278.97707436909553,0.0,119.96014197871108,,,,29.14143752,0.0,4.0,1405.1016881666742,0.0,-0.0,0.0,142.7583315177341
96,1,97,0.1016,0.0,0.0,1402.662354300014,,,,0,0.0,1,2474.098204415013,2474.098204415013,0.0,395.8557127064021,0.0,,,379.42925462642455,2474.098204415013,2375.1342762384606,98.96392817660261,2474.0982044150633,0.0,82.14006038657843,1.0,-0.0,-0.0,0.1597506542776742,126.47641820880779,0.96,824.6994014716857,791.7114254128182,32.98797605886746,1.0,-0.0,-0.0,0.1597506542776743,126.47641820880811,0.96,824.6994014716875,791.71142541282,32.987976058867524,1.0,-0.0,-0.0,0.15975065427767443,126.47641820880864,0.96,824.6994014716901,791.7114254128225,32.98797605886763,,,,833.0993692543987,2375.1342762384606,2195.1079838533724,180.02629238505597,2375.134276238422,0.0,1.0,-0.0,-0.0,0.37952338500659677,208.27120847800933,0.9241926713064312,593.783569059605,548.7704228670632,45.01314619254185,1.0,0.0,0.0,0.3795275367046569,208.27847614918213,0.9242148110105711,593.7835690596055,548.7835690596057,45.0,1.0,-0.0,-0.0,0.37952753670465733,208.2784761491826,0.9242148110105721,593.7835690596056,548.7835690596064,45.0,1.0,-0.0,-0.0,0.3795233850066055,208.27120847802462,0.9241926713064764,593.783569059606,548.7704228670908,45.01314619251514,1.0,,,0.101,221.70590636919061,2195.1079838533724,2195.1079838533724,0.0,68.04834749945455,-0.0,,,278.99022056169724,0.0,119.96579484152981,,,,31.572175949999995,0.0,4.0,1402.662354300014,0.0,-0.0,0.0,142.5104951968814
97,1,98,0.1016,0.0,0.0,1408.3900838232703,,,,0,0.0,1,2474.0982044150855,2474.0982044150855,0.0,395.85571270641367,0.0,,,379.4292546264345,2474.0982044150855,2375.1342762385075,98.96392817660457,2474.098204415112,0.0,82.14006038658084,1.0,-0.0,-0.0,0.15975065427767526,126.47641820881108,0.96,824.6994014717019,791.7114254128338,32.98797605886811,1.0,-0.0,-0.0,0.15975065427767537,126.47641820881147,0.96,824.6994014717037,791.7114254128355,32.98797605886818,1.0,-0.0,-0.0,0.15975065427767549,126.47641820881196,0.96,824.6994014717063,791.711425412838,32.987976058868284,,,,833.1139045967758,2375.1342762385075,2195.1342762384957,180.0,2375.1342762384957,0.0,1.0,-0.0,-0.0,0.37952753670466666,208.27847614919452,0.9242148110105742,593.7835690596236,548.7835690596243,45.0,1.0,0.0,0.0,0.37952753670466377,208.2784761491895,0.9242148110105584,593.7835690596239,548.7835690596152,45.0,1.0,-0.0,-0.0,0.3795275367046669,208.27847614919486,0.9242148110105743,593.7835690596241,548.7835690596248,45.0,1.0,-0.0,-0.0,0.3795275367046707,208.278476149197,0.9242148110105741,593.7835690596244,548.7835690596249,45.0,1.0,,,0.101,221.70856190008809,2195.1342762384957,2195.1342762384957,0.0,68.04916256339337,-0.0,,,278.9639281766232,0.0,119.95448911594798,,,,25.8616373,0.0,4.0,1408.3900838232985,0.0,-0.0,0.0,143.09243251644426
98,1,99,0.1016,0.0,0.0,1406.3548727333591,,,,0,0.0,1,2474.098204414995,2474.098204414995,0.0,395.85571270639923,0.0,,,379.42925462639516,2474.098204414995,2375.1342762385034,98.96392817660441,2474.098204415108,0.0,82.14006038657784,1.0,-0.0,-0.0,0.15975065427767518,126.47641820881087,0.96,824.6994014717009,791.7114254128328,32.987976058868064,1.0,-0.0,-0.0,0.1597506542776327,126.4764182087609,0.96,824.6994014717025,791.7114254128344,32.98797605886813,1.0,-0.0,-0.0,0.1597506542777112,126.47641820882336,0.96,824.6994014717044,791.7114254128362,32.987976058868206,,,,833.0921015832249,2375.1342762385034,2195.0948376607803,180.03943857761396,2375.1342762384056,0.0,1.0,-0.0,-0.0,0.37952753670468775,208.2784761491963,0.9242148110107463,593.7835690596011,548.7835690595984,45.0,1.0,0.0,0.0,0.3795233850065957,208.27120847800842,0.9241926713064353,593.7835690596014,548.7704228670623,45.013146192539125,1.0,-0.0,-0.0,0.3795233850065962,208.27120847800973,0.9241926713064396,593.7835690596016,548.770422867065,45.013146192536624,1.0,-0.0,-0.0,0.37952338500659666,208.27120847801044,0.9241926713064413,593.7835690596019,548.7704228670663,45.0131461925356,1.0,,,0.101,221.7045786037388,2195.0948376607803,2195.0948376607803,0.0,68.04793996748418,-0.0,,,279.0033667543162,0.0,119.97144770435595,,,,27.87106208,0.0,4.0,1406.354872733359,0.0,-0.0,0.0,142.8856550697093
99,1,100,0.1016,0.0,0.0,1405.4430374699446,,,,0,0.0,1,2474.0982044149832,2474.0982044149832,0.0,395.8557127063973,0.0,,,379.42925462638476,2474.0982044149832,2375.134276238272,98.96392817659475,2474.098204414867,0.0,82.14006038657745,1.0,-0.0,-0.0,0.15975065427767524,126.47641820881117,0.96,824.6994014717026,791.7114254128344,32.987976058868135,1.0,-0.0,-0.0,0.1597506542776678,126.47641820878678,0.96,824.6994014715818,791.7114254127185,32.9879760588633,1.0,-0.0,-0.0,0.1597506542776678,126.47641820878682,0.96,824.6994014715823,791.711425412719,32.98797605886332,,,,833.0993692543742,2375.134276238272,2195.1079838533215,180.02629238506154,2375.134276238392,0.0,1.0,-0.0,-0.0,0.37952338500659255,208.2712084780061,0.924192671306439,593.7835690595973,548.7704228670607,45.013146192536624,1.0,0.0,0.0,0.3795275367046529,208.27847614917712,0.9242148110105709,593.7835690595977,548.7835690595983,45.0,1.0,-0.0,-0.0,0.37952753670465567,208.2784761491815,0.9242148110105827,593.7835690595982,548.7835690596058,45.0,1.0,-0.0,-0.0,0.37952338500659566,208.2712084780095,0.924192671306445,593.7835690595984,548.7704228670652,45.01314619253321,1.0,,,0.101,221.70590636918547,2195.1079838533215,2195.1079838533215,0.0,68.04834749945296,-0.0,,,278.99022056153626,0.0,119.96579484146059,,,,28.79149278,0.0,4.0,1405.4430374699443,0.0,-0.0,0.0,142.79301260694635
100,1,101,0.1016,0.0,0.0,1399.763931129871,,,,0,0.0,1,2474.0982044149796,2474.0982044149796,0.0,395.85571270639673,0.0,,,379.42925462631683,2474.0982044149796,2375.1342762383815,98.96392817659932,2474.098204414981,0.0,82.14006038657732,1.0,-0.0,-0.0,0.15975065427767524,126.47641820881087,0.96,824.6994014717005,791.7114254128325,32.98797605886805,1.0,-0.0,-0.0,0.15975065427762591,126.47641820875283,0.96,824.699401471702,791.7114254128339,32.98797605886811,1.0,-0.0,-0.0,0.15975065427762594,126.4764182087531,0.96,824.6994014715784,791.7114254127152,32.98797605886317,,,,833.0993692543684,2375.1342762383815,2195.1079838533255,180.02629238507154,2375.134276238392,0.0,1.0,-0.0,-0.0,0.37952338500659377,208.27120847800643,0.9241926713064378,593.7835690595973,548.7704228670599,45.01314619253742,1.0,0.0,0.0,0.3795275367046529,208.27847614917735,0.9242148110105713,593.783569059598,548.7835690595989,45.0,1.0,-0.0,-0.0,0.37952338500659266,208.27120847800683,0.9241926713064407,593.7835690595982,548.7704228670625,45.013146192535714,1.0,-0.0,-0.0,0.37952753670465356,208.27847614917783,0.924214811010571,593.7835690595986,548.7835690595992,45.0,1.0,,,0.101,221.7059063691859,2195.1079838533255,2195.1079838533255,0.0,68.04834749945309,-0.0,,,278.9902205616604,0.0,119.96579484151397,,,,34.47059912,0.0,4.0,1399.763931129871,0.0,-0.0,0.0,142.21601540279488
101,1,102,0.1016,0.0,0.0,1389.7562061868327,,,,0,0.0,1,2474.0982044149837,2474.0982044149837,0.0,395.85571270639736,0.0,,,379.4292546266567,2474.0982044149837,2375.1342762395607,98.96392817664845,2474.0982044162092,0.0,82.14006038657746,1.0,-0.0,-0.0,0.15975065427769805,126.47641820888536,0.96,824.6994014720685,791.7114254131858,32.98797605888277,1.0,-0.0,-0.0,0.1597506542776981,126.47641820888558,0.96,824.6994014720697,791.7114254131868,32.987976058882815,1.0,-0.0,-0.0,0.15975065427769816,126.47641820888579,0.96,824.6994014720708,791.711425413188,32.987976058882865,,,,833.1066369255433,2375.1342762395607,2195.121130045868,180.0131461925355,2375.134276238398,0.0,1.0,-0.0,-0.0,0.3795275367046537,208.27847614917792,0.924214811010571,593.7835690595986,548.7835690595992,45.0,1.0,0.0,0.0,0.3795275367046532,208.27847614917752,0.92421481101057,593.7835690595989,548.7835690595989,45.0,1.0,-0.0,-0.0,0.37952753670465444,208.2784761491789,0.9242148110105712,593.7835690596002,548.7835690596008,45.0,1.0,-0.0,-0.0,0.3795233850065958,208.27120847800896,0.9241926713064391,593.7835690596004,548.7704228670635,45.01314619253685,1.0,,,0.101,221.7072341346327,2195.121130045868,2195.121130045868,0.0,68.0487550314219,-0.0,,,278.9770743703467,0.0,119.96014197924909,,,,44.4869195,0.0,4.0,1389.7562061868325,0.0,-0.0,0.0,141.1992305485822
102,1,103,0.1016,0.0,0.0,1390.3436251833423,,,,0,0.0,1,2474.0982044149705,2474.0982044149705,0.0,395.8557127063953,0.0,,,379.42925462640704,2474.0982044149705,2375.134276238378,98.96392817659915,2474.098204414977,0.0,82.14006038657702,1.0,-0.0,-0.0,0.15975065427769744,126.4764182088835,0.96,824.6994014720595,791.7114254131772,32.98797605888241,1.0,-0.0,-0.0,0.15975065427766005,126.47641820876167,0.96,824.699401471458,791.7114254125997,32.98797605885835,1.0,-0.0,-0.0,0.1597506542776601,126.47641820876187,0.96,824.6994014714592,791.7114254126008,32.98797605885839,,,,833.092101583196,2375.134276238378,2195.0948376607835,180.03943857760805,2375.1342762383856,0.0,1.0,-0.0,-0.0,0.37952338500659294,208.2712084780053,0.924192671306437,593.7835690595958,548.7704228670581,45.01314619253776,1.0,0.0,0.0,0.37952338500659344,208.2712084780061,0.9241926713064388,593.7835690595962,548.7704228670594,45.01314619253674,1.0,-0.0,-0.0,0.37952753670465267,208.27847614917653,0.9242148110105706,593.7835690595965,548.7835690595971,45.0,1.0,-0.0,-0.0,0.3795233850065948,208.2712084780081,0.9241926713064432,593.7835690595969,548.7704228670627,45.01314619253412,1.0,,,0.101,221.70457860373915,2195.0948376607835,2195.0948376607835,0.0,68.04793996748428,-0.0,,,279.0033667541995,0.0,119.97144770430577,,,,43.88230963,0.0,4.0,1390.343625183342,0.0,-0.0,0.0,141.25891231862758
103,1,104,0.1016,0.0,0.0,1389.0557866698853,,,,0,0.0,1,2474.0982044150355,2474.0982044150355,0.0,395.8557127064057,0.0,,,379.42925462629086,2474.0982044150355,2375.1342762378276,98.96392817657622,2474.098204414404,0.0,82.14006038657918,1.0,-0.0,-0.0,0.1597506542776607,126.47641820876353,0.96,824.6994014714669,791.7114254126082,32.987976058858706,1.0,-0.0,-0.0,0.15975065427766055,126.47641820876353,0.96,824.6994014714677,791.711425412609,32.987976058858735,1.0,-0.0,-0.0,0.15975065427766066,126.4764182087638,0.96,824.699401471469,791.7114254126102,32.987976058858784,,,,833.0993692544041,2375.1342762378276,2195.1079838533688,180.02629238507916,2375.1342762384475,0.0,1.0,-0.0,-0.0,0.37952338500660004,208.2712084780133,0.9241926713064308,593.7835690596115,548.7704228670689,45.01314619254265,1.0,0.0,0.0,0.3795233850066012,208.27120847801592,0.924192671306439,593.7835690596119,548.7704228670741,45.01314619253776,1.0,-0.0,-0.0,0.37952753670466066,208.27847614918687,0.9242148110105728,593.7835690596121,548.7835690596128,45.0,1.0,-0.0,-0.0,0.37952753670466266,208.278476149188,0.9242148110105726,593.7835690596123,548.7835690596129,45.0,1.0,,,0.101,221.70590636919025,2195.1079838533688,2195.1079838533688,0.0,68.04834749945444,-0.0,,,278.9902205610356,0.0,119.9657948412453,,,,45.17874358,0.0,4.0,1389.0557866698853,0.0,-0.0,0.0,141.12806792566033
104,1,105,0.1016,0.0,0.0,1388.668805703353,,,,0,0.0,1,2474.0982044143925,2474.0982044143925,0.0,395.8557127063028,0.0,,,379.42925462658025,2474.0982044143925,2375.1342762383665,98.96392817659867,2474.098204414965,0.0,82.14006038655783,1.0,-0.0,-0.0,0.15975065427769558,126.47641820887739,0.96,824.6994014720292,791.711425413148,32.987976058881195,1.0,-0.0,-0.0,0.15975065427788243,126.4764182089392,0.96,824.6994014714676,791.7114254126088,32.987976058858735,1.0,-0.0,-0.0,0.15975065427766066,126.47641820876366,0.96,824.699401471468,791.7114254126093,32.98797605885875,,,,833.1139045966972,2375.1342762383665,2195.134276238373,180.0,2375.13427623837,0.0,1.0,-0.0,-0.0,0.3795275367046502,208.27847614917346,0.9242148110105698,593.7835690595921,548.7835690595925,45.0,1.0,0.0,0.0,0.379527536704652,208.27847614917468,0.9242148110105705,593.7835690595924,548.7835690595932,45.0,1.0,-0.0,-0.0,0.37952753670465045,208.27847614917397,0.9242148110105705,593.7835690595928,548.7835690595936,45.0,1.0,-0.0,-0.0,0.37952753670465245,208.2784761491751,0.9242148110105703,593.783569059593,548.7835690595937,45.0,1.0,,,0.101,221.70856190007567,2195.134276238373,2195.134276238373,0.0,68.04916256338956,-0.0,,,278.9639281765923,0.0,119.95448911593468,,,,45.58291542,0.0,4.0,1388.6688057033532,0.0,-0.0,0.0,141.08875065946066
105,1,106,0.1016,0.0,0.0,1387.7804812564596,,,,0,0.0,1,2474.0982044149555,2474.0982044149555,0.0,395.85571270639286,0.0,,,379.42925462629853,2474.0982044149555,2375.134276238371,98.9639281765989,2474.09820441497,0.0,82.14006038657652,1.0,-0.0,-0.0,0.15975065427768073,126.47641820882907,0.96,824.6994014717909,791.7114254129192,32.987976058871666,1.0,-0.0,-0.0,0.1597506542776808,126.47641820882937,0.96,824.6994014717925,791.7114254129208,32.98797605887173,1.0,-0.0,-0.0,0.15975065427752028,126.47641820864007,0.96,824.6994014713868,791.7114254125313,32.9879760588555,,,,833.106636925531,2375.134276238371,2195.121130045843,180.01314619253503,2375.134276238378,0.0,1.0,-0.0,-0.0,0.3795275367046511,208.27847614917482,0.9242148110105705,593.7835690595941,548.7835690595948,45.0,1.0,0.0,0.0,0.37952753670465134,208.27847614917502,0.9242148110105705,593.7835690595944,548.783569059595,45.0,1.0,-0.0,-0.0,0.3795275367046531,208.27847614917604,0.9242148110105703,593.7835690595946,548.7835690595952,45.0,1.0,-0.0,-0.0,0.3795233850065926,208.27120847800504,0.9241926713064382,593.7835690595948,548.7704228670578,45.013146192536965,1.0,,,0.101,221.70723413463017,2195.121130045843,2195.121130045843,0.0,68.04875503142114,-0.0,,,278.9770743691271,0.0,119.96014197872465,,,,46.46264443,0.0,4.0,1387.7804812564598,0.0,-0.0,0.0,140.99849689565627
106,1,107,0.1016,0.0,0.0,1385.4466060567977,,,,0,0.0,1,2474.0982044150655,2474.0982044150655,0.0,395.8557127064105,0.0,,,379.42925462647815,2474.0982044150655,2375.1342762385652,98.96392817660697,2474.0982044151724,0.0,82.14006038658017,1.0,-0.0,-0.0,0.15975065427768073,126.47641820882902,0.96,824.6994014717905,791.7114254129189,32.987976058871645,1.0,-0.0,-0.0,0.1597506542777143,126.47641820884026,0.96,824.6994014716906,791.711425412823,32.98797605886765,1.0,-0.0,-0.0,0.15975065427767454,126.47641820880888,0.96,824.6994014716911,791.7114254128235,32.98797605886767,,,,833.1066369256907,2375.1342762385652,2195.1211300461173,180.01314619205357,2375.1342762384156,0.0,1.0,-0.0,-0.0,0.37952338500659133,208.2712084780033,0.9241926713064204,593.7835690596033,548.7704228670551,45.01314619254822,1.0,0.0,0.0,0.37952753670465733,208.27847614918343,0.9242148110105787,593.7835690596038,548.7835690598431,45.0,1.0,-0.0,-0.0,0.3795275367047368,208.27847614932205,0.9242148110109993,593.7835690596042,548.7835690598588,45.0,1.0,-0.0,-0.0,0.3795275367046569,208.27847614918198,0.924214811010572,593.7835690596046,548.7835690596054,45.0,1.0,,,0.101,221.70723413465785,2195.1211300461173,2195.1211300461173,0.0,68.04875503142964,-0.0,,,278.9770743688101,0.0,119.96014197858835,,,,48.79651963,0.0,4.0,1385.4466060568268,0.0,-0.0,0.0,140.76137517537063
107,1,108,0.1016,0.0,0.0,1384.852026803106,,,,0,0.0,1,2474.0982044150046,2474.0982044150046,0.0,395.8557127064007,0.0,,,379.4292546263234,2474.0982044150046,2375.13427623866,98.96392817661092,2474.0982044152706,0.0,82.14006038657816,1.0,-0.0,-0.0,0.15975065427768068,126.47641820882879,0.96,824.6994014717894,791.7114254129178,32.98797605887161,1.0,-0.0,-0.0,0.15975065427768081,126.47641820882914,0.96,824.6994014717909,791.7114254129192,32.987976058871666,1.0,-0.0,-0.0,0.15975065427754204,126.47641820866549,0.96,824.6994014716904,791.7114254128228,32.987976058867645,,,,833.1139045967302,2375.13427623866,2195.1342762384083,180.0,2375.134276238427,0.0,1.0,-0.0,-0.0,0.3795275367046568,208.2784761491819,0.9242148110105696,593.7835690596061,548.7835690596053,45.0,1.0,0.0,0.0,0.379527536704657,208.2784761491823,0.9242148110105701,593.7835690596065,548.7835690596061,45.0,1.0,-0.0,-0.0,0.3795275367046572,208.2784761491827,0.9242148110105707,593.783569059607,548.7835690596067,45.0,1.0,-0.0,-0.0,0.3795275367046578,208.27847614918335,0.9242148110105715,593.7835690596074,548.7835690596077,45.0,1.0,,,0.101,221.70856190007925,2195.1342762384083,2195.1342762384083,0.0,68.04916256339065,-0.0,,,278.963928176845,0.0,119.95448911604335,,,,49.39969432,0.0,4.0,1384.852026803133,0.0,-0.0,0.0,140.70096592319555
108,1,109,0.1016,0.0,0.0,1392.4184339965889,,,,0,0.0,1,2474.0982044152615,2474.0982044152615,0.0,395.85571270644186,0.0,,,379.42925462643564,2474.0982044152615,2375.134276238651,98.96392817661055,2474.0982044152615,0.0,82.14006038658668,1.0,-0.0,-0.0,0.1597506542776807,126.47641820882889,0.96,824.6994014717898,791.7114254129182,32.98797605887162,1.0,-0.0,-0.0,0.15975065427768073,126.47641820882907,0.96,824.6994014717909,791.7114254129192,32.987976058871666,1.0,-0.0,-0.0,0.15975065427763702,126.47641820877763,0.96,824.6994014716811,791.7114254128138,32.987976058867275,,,,833.1066369255249,2375.134276238651,2195.1211300458253,180.0131461925355,2375.13427623837,0.0,1.0,-0.0,-0.0,0.3795275367046502,208.2784761491736,0.9242148110105702,593.7835690595922,548.7835690595929,45.0,1.0,0.0,0.0,0.37952753670465045,208.2784761491738,0.9242148110105701,593.7835690595925,548.7835690595931,45.0,1.0,-0.0,-0.0,0.37952753670465045,208.27847614917388,0.9242148110105701,593.7835690595928,548.7835690595933,45.0,1.0,-0.0,-0.0,0.37952338500659155,208.27120847800362,0.9241926713064373,593.783569059593,548.7704228670557,45.013146192537306,1.0,,,0.101,221.70723413462838,2195.1211300458253,2195.1211300458253,0.0,68.04875503142058,-0.0,,,278.9770743694271,0.0,119.96014197885366,,,,41.82469169,0.0,4.0,1392.4184339965889,0.0,-0.0,0.0,141.46971289405343
109,1,110,0.1016,0.0,0.0,1387.9882495231373,,,,0,0.0,1,2474.098204414516,2474.098204414516,0.0,395.8557127063226,0.0,,,379.429254626093,2474.098204414516,2375.1342762383515,98.96392817659806,2474.0982044149496,0.0,82.14006038656194,1.0,-0.0,-0.0,0.15975065427768081,126.47641820882907,0.96,824.6994014717903,791.7114254129187,32.987976058871645,1.0,-0.0,-0.0,0.15975065427751373,126.47641820863191,0.96,824.6994014713674,791.7114254125127,32.98797605885473,1.0,-0.0,-0.0,0.15975065427751375,126.47641820863198,0.96,824.6994014717916,791.7114254129199,32.987976058871695,,,,833.1139045971032,2375.1342762383515,2195.134276238752,180.0,2375.13427623836,0.0,1.0,-0.0,-0.0,0.37952753670464967,208.27847614931562,0.9242148110105696,593.7835690595916,548.7835690599679,45.0,1.0,0.0,0.0,0.37952753670464967,208.27847614917306,0.9242148110105695,593.7835690595921,548.7835690595923,45.0,1.0,-0.0,-0.0,0.37952753670477657,208.27847614939574,0.9242148110112552,593.7835690595878,548.7835690599956,45.0,1.0,-0.0,-0.0,0.37952753670473516,208.27847614921882,0.9242148110099369,593.7835690595884,548.7835690595892,45.0,1.0,,,0.101,221.70856190011398,2195.134276238752,2195.134276238752,0.0,68.04916256340131,-0.0,,,278.9639281758043,0.0,119.95448911559585,,,,46.2634716,0.0,4.0,1387.9882495233103,0.0,-0.0,0.0,141.01960615155073
110,1,111,0.1016,0.0,0.0,1385.9181057132582,,,,0,0.0,1,2474.0982044149564,2474.0982044149564,0.0,395.85571270639304,0.0,,,379.4292546264878,2474.0982044149564,2375.1342762387603,98.9639281766151,2474.098204415375,0.0,82.14006038657655,1.0,-0.0,-0.0,0.15975065427768081,126.4764182088291,0.96,824.6994014717906,791.711425412919,32.98797605887165,1.0,-0.0,-0.0,0.1597506542776808,126.47641820882923,0.96,824.6994014717917,791.71142541292,32.987976058871695,1.0,-0.0,-0.0,0.1597506542776809,126.4764182088295,0.96,824.6994014717928,791.7114254129211,32.987976058871745,,,,833.113904596695,2375.1342762387603,2195.134276238371,180.0,2375.1342762383683,0.0,1.0,-0.0,-0.0,0.37952753670465156,208.2784761491741,0.9242148110105703,593.7835690595915,548.7835690595923,45.0,1.0,0.0,0.0,0.37952753670465,208.2784761491732,0.9242148110105695,593.783569059592,548.7835690595922,45.0,1.0,-0.0,-0.0,0.3795275367046502,208.27847614917368,0.9242148110105705,593.7835690595923,548.7835690595931,45.0,1.0,-0.0,-0.0,0.37952753670465067,208.2784761491739,0.9242148110105697,593.7835690595928,548.7835690595931,45.0,1.0,,,0.101,221.7085619000755,2195.134276238371,2195.134276238371,0.0,68.0491625633895,-0.0,,,278.96392817700496,0.0,119.95448911611213,,,,48.33361541,0.0,4.0,1385.9181057132582,0.0,-0.0,0.0,140.80927954046703
111,1,112,0.1016,0.0,0.0,1382.6773549398865,,,,0,0.0,1,2474.098204414468,2474.098204414468,0.0,395.8557127063149,0.0,,,379.42925462630404,2474.098204414468,2375.134276237889,98.96392817657882,2474.098204414468,0.0,82.14006038656034,1.0,-0.0,-0.0,0.1597506542776619,126.4764182087677,0.96,824.6994014714878,791.7114254126283,32.987976058859545,1.0,-0.0,-0.0,0.15975065427766202,126.47641820876801,0.96,824.6994014714893,791.7114254126298,32.9879760588596,1.0,-0.0,-0.0,0.1597506542776621,126.47641820876834,0.96,824.699401471491,791.7114254126313,32.98797605885967,,,,833.0993692543959,2375.134276237889,2195.1079838533315,180.02629238507802,2375.1342762384397,0.0,1.0,-0.0,-0.0,0.37952338500659566,208.27120847800956,0.9241926713064325,593.7835690596066,548.7704228670653,45.013146192541285,1.0,0.0,0.0,0.3795275367046578,208.27847614918446,0.9242148110105712,593.7835690596107,548.7835690596106,45.0,1.0,-0.0,-0.0,0.37952338500660093,208.27120847801564,0.9241926713064397,593.7835690596111,548.7704228670738,45.013146192537306,1.0,-0.0,-0.0,0.3795275367046602,208.27847614918633,0.9242148110105727,593.7835690596113,548.783569059612,45.0,1.0,,,0.101,221.7059063691865,2195.1079838533315,2195.1079838533315,0.0,68.04834749945327,-0.0,,,278.9902205611061,0.0,119.96579484127564,,,,51.55717531,0.0,4.0,1382.6773549398865,0.0,-0.0,0.0,140.48001926189247
112,1,113,0.1016,0.0,0.0,1378.6951668864922,,,,0,0.0,1,2474.09820441447,2474.09820441447,0.0,395.85571270631516,0.0,,,379.4292546263068,2474.09820441447,2375.1342762379027,98.96392817657936,2474.098204414482,0.0,82.14006038656039,1.0,-0.0,-0.0,0.1597506542776622,126.4764182087686,0.96,824.6994014714923,791.7114254126325,32.98797605885972,1.0,-0.0,-0.0,0.15975065427766225,126.47641820876888,0.96,824.6994014714937,791.711425412634,32.98797605885978,1.0,-0.0,-0.0,0.15975065427766239,126.47641820876929,0.96,824.6994014714958,791.7114254126359,32.98797605885986,,,,833.106636925551,2375.1342762379027,2195.1211300458835,180.0131461925223,2375.1342762383983,0.0,1.0,-0.0,-0.0,0.379527536704654,208.27847614917835,0.9242148110105711,593.7835690595992,548.7835690595999,45.0,1.0,0.0,0.0,0.3795233850065991,208.27120847801527,0.9241926713064604,593.7835690595996,548.7704228670755,45.01314619252412,1.0,-0.0,-0.0,0.3795275367046542,208.27847614917863,0.924214811010571,593.7835690595998,548.7835690596004,45.0,1.0,-0.0,-0.0,0.37952753670465444,208.27847614917883,0.924214811010571,593.7835690596,548.7835690596006,45.0,1.0,,,0.101,221.70723413463426,2195.1211300458835,2195.1211300458835,0.0,68.04875503142239,-0.0,,,278.977074368606,0.0,119.96014197850057,,,,55.5479588,0.0,4.0,1378.695166886492,0.0,-0.0,0.0,140.0754289556676
113,1,114,0.15246,0.0,0.0,645.3864279233786,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,191.7190207580502,1203.125,1155.0,48.124999999999844,1203.124999999995,0.0,39.94375,1.0,-0.0,-0.0,0.15975065427767018,126.47641820879461,0.96,824.6994014716206,791.7114254127557,32.98797605886485,1.0,-0.0,-0.0,0.17958891942413222,65.2426025492556,0.96,378.4255985283745,363.2885745872395,15.137023941134993,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215253283,1155.0,1065.0,90.0,1155.0,0.0,1.0,-0.0,-0.0,0.37117523147917986,197.6508107626634,0.9220779220779232,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791825,197.65081076266492,0.922077922077923,577.5,532.5,45.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000001,1065.0,1065.0,0.0,33.015,-0.0,,,138.1249999999946,0.0,59.393749999997674,,,,49.19921436,0.0,2.0,645.3864279233785,0.0,0.0,0.0,98.3956148011983
114,1,115,0.15246,0.0,0.0,670.1939003461353,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,191.71902075805002,1203.125,1155.0,48.12499999999971,1203.1249999999918,0.0,39.94375,1.0,-0.0,-0.0,0.15975065427767035,126.47641820879507,0.96,824.6994014716228,791.7114254127579,32.98797605886494,1.0,-0.0,-0.0,0.17958891942413305,65.24260254925494,0.96,378.42559852836894,363.28857458723417,15.137023941134771,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,394.64748700293046,1155.0,1063.7830138135696,91.21698618642336,1155.0,0.0,1.0,-0.0,-0.0,0.37088658876688263,197.15425882167665,0.920477219473821,577.5,531.5755942461326,45.92440575386843,1.0,0.0,0.0,0.37108319222938885,197.49322818125378,0.9215712892942773,577.5,532.2074195674465,45.29258043255493,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.44208439517054,1063.7830138135696,1063.7830138135696,0.0,32.977273428220656,-0.0,,,139.3419861864126,0.0,59.91705406015742,,,,23.61469181,0.0,2.0,670.1939003461512,0.0,0.0,0.0,102.17776204677179
115,1,116,0.15246,0.0,0.0,670.7875165133801,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,191.71902075805087,1203.125,1155.0,48.125000000000014,1203.1249999999993,0.0,39.94375,1.0,-0.0,-0.0,0.15975065427767035,126.47641820879507,0.96,824.6994014716228,791.7114254127579,32.98797605886494,1.0,-0.0,-0.0,0.17958891942413185,65.24260254925582,0.96,378.42559852837655,363.2885745872415,15.137023941135075,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215253283,1155.0,1065.0,90.0,1155.0,0.0,1.0,-0.0,-0.0,0.371175231479179,197.6508107626635,0.9220779220779236,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147918136,197.65081076266483,0.9220779220779234,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000092,1065.0,1065.0,0.0,33.015000000000285,-0.0,,,138.12499999999545,0.0,59.39374999999804,,,,23.79812577,0.0,2.0,670.7875165133802,0.0,0.0,0.0,102.26826476762993
116,1,117,0.15246,0.0,0.0,667.4151027333689,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,191.71902075803908,1203.125,1155.0,48.12499999999992,1203.1249999999968,0.0,39.94375,1.0,-0.0,-0.0,0.1597506542776619,126.47641820876757,0.96,824.6994014714869,791.7114254126274,32.98797605885951,1.0,-0.0,-0.0,0.17958891942411168,65.24260254927151,0.96,378.42559852851,363.2885745873696,15.137023941140415,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215253291,1155.0,1065.0,90.0,1155.0,0.0,1.0,-0.0,-0.0,0.37117523147917897,197.6508107626632,0.9220779220779228,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147918347,197.6508107626659,0.9220779220779234,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.5650000000007,1065.0,1065.0,0.0,33.015000000000214,-0.0,,,138.12499999999366,0.0,59.393749999997276,,,,27.17053955,0.0,2.0,667.4151027333689,0.0,0.0,0.0,101.75410656272943
