,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
117,1,118,0.15246,0.0,0.0,728.4105751528341,,,,0,0.0,1,1649.398802943103,1649.398802943103,0.0,263.9038084708965,0.0,,,252.95283641752656,1649.398802943103,1583.422850825385,65.97595211772443,1649.3988029431096,0.0,54.76004025771102,1.0,-0.0,-0.0,0.15975065427767035,126.47641820879507,0.96,824.6994014716228,791.7114254127579,32.98797605886494,1.0,-0.0,-0.0,0.15975065427761637,126.47641820873147,0.96,824.6994014714868,791.7114254126272,32.9879760588595,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.30162152532586,1583.422850825385,1065.0,90.0,1155.0,428.422850825385,1.0,-0.0,-0.0,0.3711752314791786,197.65081076266284,0.9220779220779235,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791788,197.650810762663,0.922077922077923,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000106,1065.0,1065.0,0.0,33.01500000000033,-0.0,,,584.3988029431081,0.0,251.29148526553647,,,,27.40888279,0.0,2.0,728.4105751528535,0.0,0.0,0.0,111.05347628780109
118,1,119,0.1016,0.0,0.0,1403.6346118628853,,,,0,0.0,1,2474.098204414793,2474.098204414793,0.0,395.8557127063669,0.0,,,379.4292546262444,2474.098204414793,2375.134276238674,98.96392817661152,2474.0982044152856,0.0,82.14006038657114,1.0,-0.0,-0.0,0.1597506542776789,126.47641820882303,0.96,824.699401471761,791.7114254128905,32.98797605887047,1.0,-0.0,-0.0,0.15975065427767896,126.4764182088232,0.96,824.6994014717618,791.7114254128913,32.9879760588705,1.0,1.0,-0.0,0.15975065427748827,126.4764182085982,0.96,824.6994014717628,791.7114254128923,32.987976058870544,,,,833.3525144421309,2375.134276238674,2195.1276056882166,180.0066705499811,2375.134276238218,0.0,1.0,-0.0,-0.0,0.38234761741269685,211.90056789316012,0.9248975877159672,599.2114254127391,554.2092018960843,45.002223516654794,1.0,0.0,0.0,0.3823476174126911,211.90056789315375,0.9248975877159454,599.2114254127396,554.209201896076,45.00222351666355,1.0,1.0,-0.0,0.38234761741269296,211.90056789315486,0.9248975877159453,599.2114254127399,554.2092018960763,45.00222351666366,1.0,1.0,-0.0,0.37117523147917786,197.65081076266222,0.9220779220779235,577.5,532.5,45.0,1.0,,,0.101,221.7078881745099,2195.1276056882166,2195.1276056882166,0.0,68.04895577633471,-0.0,,,278.9705987270487,0.0,119.95735745263094,,,,30.85504538,0.0,4.0,1403.634611862885,0.0,-0.0,0.0,142.60927656526914
119,1,120,0.1016,0.0,0.0,1405.5674687507253,,,,0,0.0,1,2474.098204414857,2474.098204414857,0.0,395.85571270637706,0.0,,,379.4292546263878,2474.098204414857,2375.134276238286,98.96392817659535,2474.0982044148814,0.0,82.14006038657325,1.0,-0.0,-0.0,0.1597506542776705,126.47641820879551,0.96,824.6994014716249,791.7114254127599,32.98797605886502,1.0,-0.0,-0.0,0.15975065427767057,126.47641820879589,0.96,824.699401471627,791.7114254127619,32.98797605886511,1.0,-0.0,-0.0,0.15975065427767066,126.47641820879636,0.96,824.6994014716295,791.7114254127642,32.98797605886521,,,,833.3549930894451,2375.134276238286,2195.132052721707,180.0022235167487,2375.1342762384497,0.0,1.0,-0.0,-0.0,0.3823483196128148,211.9018072168157,0.9249012984540529,599.2114254128221,554.211425412823,45.0,1.0,0.0,0.0,0.38234761741270884,211.900567893162,0.9248975877158102,599.2114254128227,554.2092018960718,45.00222351675086,1.0,-0.0,-0.0,0.38234831961281524,211.9018072168164,0.924901298454053,599.2114254128232,554.2114254128242,45.0,1.0,-0.0,-0.0,0.3711752314791692,197.65081076265102,0.9220779220779203,577.5,532.5,45.0,1.0,,,0.101,221.70833732489243,2195.132052721707,2195.132052721707,0.0,68.04909363437292,-0.0,,,278.96615169318034,0.0,119.95544522806755,,,,28.92511629,0.0,4.0,1405.5674687507253,0.0,-0.0,0.0,142.80565482507367
120,1,121,0.1016,0.0,0.0,1406.3457814517137,,,,0,0.0,1,2474.098204415029,2474.098204415029,0.0,395.85571270640463,0.0,,,379.42925462623003,2474.098204415029,2375.134276238432,98.96392817660141,2474.0982044150333,0.0,82.14006038657897,1.0,-0.0,-0.0,0.15975065427767896,126.47641820882318,0.96,824.6994014717616,791.7114254128911,32.987976058870494,1.0,-0.0,-0.0,0.15975065427757712,126.47641820870321,0.96,824.6994014717637,791.7114254128932,32.98797605887058,1.0,-0.0,-0.0,0.15975065427757718,126.47641820870366,0.96,824.6994014715077,791.7114254126474,32.98797605886034,,,,833.3537537657841,2375.134276238432,2195.1298292049464,180.00444703350092,2375.13427623844,0.0,1.0,-0.0,-0.0,0.38234761741270495,211.90056789315614,0.9248975877158,599.2114254128188,554.2092018960622,45.00222351675666,1.0,0.0,0.0,0.3823476174127085,211.90056789316242,0.9248975877158181,599.2114254128193,554.2092018960734,45.00222351674586,1.0,-0.0,-0.0,0.3823483196128137,211.90180721681415,0.9249012984540523,599.2114254128197,554.2114254128205,45.0,1.0,-0.0,-0.0,0.3711752314791692,197.6508107626513,0.922077922077921,577.5,532.5,45.0,1.0,,,0.101,221.7081127496996,2195.1298292049464,2195.1298292049464,0.0,68.04902470535333,-0.0,,,278.96837521009417,0.0,119.95640134034049,,,,28.14533969,0.0,4.0,1406.345781451714,0.0,-0.0,0.0,142.8847313954941
121,1,122,0.1016,0.0,0.0,1406.600626081563,,,,0,0.0,1,2474.0982044152815,2474.0982044152815,0.0,395.85571270644505,0.0,,,379.42925462647025,2474.0982044152815,2375.134276238677,98.96392817661163,2474.098204415289,0.0,82.14006038658735,1.0,-0.0,-0.0,0.15975065427767898,126.47641820882323,0.96,824.6994014717618,791.7114254128913,32.9879760588705,1.0,-0.0,-0.0,0.15975065427767898,126.47641820882333,0.96,824.6994014717626,791.711425412892,32.98797605887054,1.0,-0.0,-0.0,0.1597506542776791,126.47641820882369,0.96,824.6994014717643,791.7114254128937,32.9879760588706,,,,833.3537537653865,2375.134276238677,2195.129829205011,180.0044470334368,2375.1342762384566,0.0,1.0,-0.0,-0.0,0.3823476174127296,211.9005678931994,0.9248975877159277,599.2114254128198,554.2092018961396,45.00222351668026,1.0,0.0,0.0,0.3823476174119024,211.9005678927101,0.9248975877157919,599.2114254128205,554.2092018960589,45.00222351676166,1.0,-0.0,-0.0,0.3823483196128131,211.90180721681415,0.9249012984540516,599.2114254128211,554.2114254128213,45.0,1.0,-0.0,-0.0,0.3711752314791792,197.65081076266293,0.9220779220779299,577.5,532.5,45.0,1.0,,,0.101,221.70811274970612,2195.129829205011,2195.129829205011,0.0,68.04902470535534,-0.0,,,278.96837521026896,0.0,119.95640134041565,,,,27.89049506,0.0,4.0,1406.600626081563,0.0,-0.0,0.0,142.91062360988678
122,1,123,0.1016,0.0,0.0,1405.946743031967,,,,0,0.0,1,2474.098204414117,2474.098204414117,0.0,395.8557127062587,0.0,,,379.4292546264196,2474.098204414117,2375.1342762384365,98.96392817660161,2474.0982044150383,0.0,82.14006038654868,1.0,-0.0,-0.0,0.15975065427769258,126.47641820886737,0.96,824.6994014719794,791.7114254131002,32.987976058879205,1.0,-0.0,-0.0,0.1597506542776645,126.47641820877605,0.96,824.699401471529,791.7114254126678,32.987976058861186,1.0,-0.0,-0.0,0.15975065427766452,126.47641820877621,0.96,824.6994014715299,791.7114254126686,32.98797605886122,,,,833.3537537658389,2375.1342762384365,2195.129829205035,180.00444703339508,2375.134276238438,0.0,1.0,-0.0,-0.0,0.3823476174127093,211.9005678931655,0.9248975877158374,599.2114254128143,554.2092018960803,45.00222351673392,1.0,0.0,0.0,0.3823483196128118,211.90180721681028,0.924901298454047,599.2114254128152,554.2114254128131,45.0,1.0,-0.0,-0.0,0.3823476174127318,211.90056789320425,0.9248975877159494,599.2114254128161,554.2092018961491,45.00222351666696,1.0,-0.0,-0.0,0.3711752314791765,197.6508107626588,0.922077922077922,577.5,532.5,45.0,1.0,,,0.101,221.70811274970856,2195.129829205035,2195.129829205035,0.0,68.04902470535609,-0.0,,,278.9683752099953,0.0,119.95640134029799,,,,28.54437811,0.0,4.0,1405.9467430319671,0.0,-0.0,0.0,142.84418909204783
123,1,124,0.1016,0.0,0.0,1407.8270229006835,,,,0,0.0,1,2474.0982044145694,2474.0982044145694,0.0,395.85571270633113,0.0,,,379.4292546263246,2474.0982044145694,2375.1342762379863,98.96392817658287,2474.0982044145694,0.0,82.1400603865637,1.0,-0.0,-0.0,0.15975065427766408,126.4764182087746,0.96,824.6994014715217,791.7114254126608,32.987976058860895,1.0,-0.0,-0.0,0.15975065427766408,126.47641820877477,0.96,824.6994014715228,791.7114254126619,32.987976058860944,1.0,-0.0,-0.0,0.15975065427766424,126.47641820877523,0.96,824.6994014715249,791.7114254126639,32.98797605886102,,,,833.3549930894636,2375.1342762379863,2195.1320527217345,180.00222351670834,2375.1342762384415,0.0,1.0,-0.0,-0.0,0.38234831961281834,211.90180721682407,0.9249012984540944,599.2114254128132,554.2114254128397,45.0,1.0,0.0,0.0,0.3823476174127093,211.9005678931649,0.9248975877158359,599.2114254128136,554.2092018960788,45.00222351673483,1.0,-0.0,-0.0,0.382348319612812,211.9018072168109,0.9249012984540512,599.2114254128139,554.2114254128145,45.0,1.0,-0.0,-0.0,0.37117523147917986,197.65081076266378,0.9220779220779236,577.5,532.5,45.0,1.0,,,0.101,221.70833732489518,2195.1320527217345,2195.1320527217345,0.0,68.04909363437376,-0.0,,,278.966151692836,0.0,119.95544522791947,,,,26.66556214,0.0,4.0,1407.8270229006835,0.0,-0.0,0.0,143.03522552670944
124,1,125,0.1016,0.0,0.0,1404.9267463798915,,,,0,0.0,1,2474.0982044146167,2474.0982044146167,0.0,395.85571270633864,0.0,,,379.4292546264444,2474.0982044146167,2375.13427623824,98.96392817659344,2474.0982044148336,0.0,82.14006038656528,1.0,-0.0,-0.0,0.1597506542776784,126.47641820882124,0.96,824.6994014717519,791.7114254128818,32.9879760588701,1.0,-0.0,-0.0,0.15975065427774887,126.47641820884465,0.96,824.6994014715407,791.711425412679,32.987976058861655,1.0,-0.0,-0.0,0.15975065427766524,126.47641820877851,0.96,824.6994014715411,791.7114254126794,32.987976058861676,,,,833.3562324133362,2375.13427623824,2195.1342762389727,180.0,2375.134276237946,0.0,1.0,-0.0,-0.0,0.38234831961294047,211.9018072170536,0.924901298454888,599.2114254127567,554.211425413263,45.0,1.0,0.0,0.0,0.38234831961294025,211.90180721705366,0.9249012984548881,599.2114254127572,554.2114254132634,45.0,1.0,-0.0,-0.0,0.38234831961278104,211.9018072167722,0.9249012984540443,599.2114254127574,554.2114254127581,45.0,1.0,-0.0,-0.0,0.37117523147901516,197.6508107624568,0.9220779220778882,577.5,532.5,45.0,1.0,,,0.101,221.70856190013626,2195.1342762389727,2195.1342762389727,0.0,68.04916256340815,-0.0,,,278.96392817586866,0.0,119.95448911562352,,,,29.56730256,0.0,4.0,1404.926746379917,0.0,-0.0,0.0,142.74055743219697
125,1,126,0.1016,0.0,0.0,1385.0835016392484,,,,0,0.0,1,2474.098204414622,2474.098204414622,0.0,395.85571270633955,0.0,,,379.4292546264443,2474.098204414622,2375.1342762382433,98.96392817659358,2474.098204414837,0.0,82.14006038656545,1.0,-0.0,-0.0,0.1597506542776783,126.47641820882107,0.96,824.6994014717513,791.7114254128812,32.98797605887008,1.0,-0.0,-0.0,0.15975065427774807,126.47641820884432,0.96,824.6994014715426,791.7114254126809,32.98797605886173,1.0,-0.0,-0.0,0.15975065427766535,126.4764182087789,0.96,824.6994014715431,791.7114254126814,32.987976058861754,,,,833.3562324127712,2375.1342762382433,2195.134276237949,180.0,2375.134276237945,0.0,1.0,-0.0,-0.0,0.3823483196127806,211.9018072167713,0.9249012984540431,599.2114254127564,554.2114254127564,45.0,1.0,0.0,0.0,0.3823483196127815,211.90180721677297,0.9249012984540477,599.2114254127567,554.2114254127595,45.0,1.0,-0.0,-0.0,0.38234831961278104,211.90180721677203,0.924901298454044,599.211425412757,554.2114254127576,45.0,1.0,-0.0,-0.0,0.3711752314790149,197.650810762455,0.9220779220778795,577.5,532.5,45.0,1.0,,,0.101,221.70856190003286,2195.134276237949,2195.134276237949,0.0,68.04916256337643,-0.0,,,278.96392817656323,0.0,119.95448911592219,,,,49.4105473,0.0,4.0,1385.0835016392484,0.0,-0.0,0.0,140.72448376654762
126,1,127,0.1016,0.0,0.0,1393.3804302993337,,,,0,0.0,1,2474.098204414628,2474.098204414628,0.0,395.8557127063405,0.0,,,379.4292546263379,2474.098204414628,2375.13427623805,98.96392817658551,2474.0982044146353,0.0,82.14006038656565,1.0,-0.0,-0.0,0.1597506542776914,126.47641820886363,0.96,824.6994014719612,791.7114254130827,32.98797605887848,1.0,-0.0,-0.0,0.15975065427765253,126.47641820873712,0.96,824.6994014713368,791.7114254124833,32.987976058853505,1.0,-0.0,-0.0,0.15975065427765253,126.47641820873717,0.96,824.6994014713373,791.7114254124838,32.98797605885352,,,,833.3562324129763,2375.13427623805,2195.1342762382455,180.0,2375.134276238261,0.0,1.0,-0.0,-0.0,0.38234831961278126,211.90180721677237,0.9249012984540431,599.2114254127575,554.2114254127582,45.0,1.0,0.0,0.0,0.38234831961278126,211.90180721677245,0.9249012984540437,599.2114254127578,554.2114254127584,45.0,1.0,-0.0,-0.0,0.38234831961278526,211.9018072167747,0.9249012984540442,599.211425412758,554.2114254127586,45.0,1.0,-0.0,-0.0,0.37117523147917225,197.6508107626568,0.9220779220779305,577.5,532.5,45.0,1.0,,,0.101,221.70856190006282,2195.1342762382455,2195.1342762382455,0.0,68.04916256338561,-0.0,,,278.9639281763668,0.0,119.95448911583772,,,,41.11361864,0.0,4.0,1393.3804302993772,0.0,-0.0,0.0,141.56745171841231
127,1,128,0.1016,0.0,0.0,1391.3708348906157,,,,0,0.0,1,2474.098204415054,2474.098204415054,0.0,395.85571270640867,0.0,,,379.42925462637,2474.098204415054,2375.1342762384666,98.96392817660288,2474.0982044150696,0.0,82.1400603865798,1.0,-0.0,-0.0,0.1597506542776788,126.47641820882271,0.96,824.6994014717594,791.711425412889,32.98797605887041,1.0,-0.0,-0.0,0.1597506542776789,126.47641820882298,0.96,824.6994014717606,791.7114254128901,32.98797605887045,1.0,-0.0,-0.0,0.15975065427759513,126.47641820872427,0.96,824.6994014715494,791.7114254126874,32.98797605886201,,,,833.3549930893637,2375.1342762384666,2195.132052721604,180.00222351648063,2375.1342762382637,0.0,1.0,-0.0,-0.0,0.3823476174127156,211.90056789317086,0.9248975877159493,599.2114254129481,554.2092018960852,45.00222351686284,1.0,0.0,0.0,0.3823483196128412,211.9018072168787,0.9249012984543792,599.2114254127474,554.2114254129494,45.0,1.0,-0.0,-0.0,0.38234831961277616,211.90180721676575,0.9249012984540428,599.2114254127476,554.2114254127483,45.0,1.0,-0.0,-0.0,0.3711752314790888,197.65081076254847,0.9220779220778992,577.5,532.5,45.0,1.0,,,0.101,221.70833732488202,2195.132052721604,2195.132052721604,0.0,68.04909363436973,-0.0,,,278.9661516932863,0.0,119.9554452281131,,,,43.12175015,0.0,4.0,1391.3708348906157,0.0,-0.0,0.0,141.36327682488655
128,1,129,0.1016,0.0,0.0,1387.8821896075729,,,,0,0.0,1,2474.0982044151738,2474.0982044151738,0.0,395.8557127064278,0.0,,,379.4292546264484,2474.0982044151738,2375.1342762385725,98.96392817660728,2474.0982044151797,0.0,82.14006038658377,1.0,-0.0,-0.0,0.1597506542776768,126.476418208816,0.96,824.699401471726,791.7114254128569,32.987976058869066,1.0,-0.0,-0.0,0.1597506542776768,126.47641820881614,0.96,824.6994014717268,791.7114254128577,32.9879760588691,1.0,-0.0,-0.0,0.1597506542776769,126.47641820881627,0.96,824.6994014717272,791.7114254128581,32.987976058869116,,,,833.3546309762261,2375.1342762385725,2195.1320527217663,180.00222351666685,2375.134276238433,0.0,1.0,-0.0,-0.0,0.38234831961281057,211.901807216809,0.9249012984540511,599.2114254128109,554.2114254128115,45.0,1.0,0.0,0.0,0.38234761741272827,211.90056789319965,0.9248975877159453,599.2114254128112,554.2092018961422,45.002223516669005,1.0,-0.0,-0.0,0.38234766622813077,211.90144510355447,0.9249012984540511,599.2114254128114,554.2114254128121,45.0,1.0,-0.0,-0.0,0.37117523147917875,197.6508107626629,0.9220779220779234,577.5,532.5,45.0,1.0,,,0.101,221.70833732489842,2195.1320527217663,2195.1320527217663,0.0,68.04909363437476,-0.0,,,278.96615169341374,0.0,119.9554452281679,,,,46.61003332,0.0,4.0,1387.8821896075729,0.0,-0.0,0.0,141.0088304641294
129,1,130,0.1016,0.0,0.0,1386.619572850825,,,,0,0.0,1,2474.0982044151756,2474.0982044151756,0.0,395.8557127064281,0.0,,,379.4292546264484,2474.0982044151756,2375.1342762385734,98.96392817660731,2474.0982044151806,0.0,82.14006038658383,1.0,-0.0,-0.0,0.15975065427767682,126.47641820881609,0.96,824.6994014717263,791.7114254128572,32.98797605886908,1.0,-0.0,-0.0,0.15975065427767682,126.47641820881614,0.96,824.6994014717268,791.7114254128577,32.9879760588691,1.0,-0.0,-0.0,0.15975065427767682,126.47641820881621,0.96,824.6994014717272,791.7114254128581,32.987976058869116,,,,833.3549930894784,2375.1342762385734,2195.132052721764,180.00222351666855,2375.134276238433,0.0,1.0,-0.0,-0.0,0.382348319612809,211.90180721680804,0.924901298454051,599.2114254128106,554.2114254128113,45.0,1.0,0.0,0.0,0.38234831961280924,211.9018072168083,0.9249012984540512,599.2114254128109,554.2114254128116,45.0,1.0,-0.0,-0.0,0.3823476174127296,211.9005678932007,0.9248975877159425,599.2114254128139,554.209201896143,45.00222351667094,1.0,-0.0,-0.0,0.37117523147917764,197.65081076266145,0.9220779220779233,577.5,532.5,45.0,1.0,,,0.101,221.70833732489817,2195.132052721764,2195.132052721764,0.0,68.04909363437469,-0.0,,,278.96615169341635,0.0,119.95544522816903,,,,47.87301219,0.0,4.0,1386.6195728508249,0.0,-0.0,0.0,140.88054860164382
130,1,131,0.1016,0.0,0.0,1388.5311044502075,,,,0,0.0,1,2474.0982044143934,2474.0982044143934,0.0,395.85571270630294,0.0,,,379.4292546262906,2474.0982044143934,2375.134276237826,98.96392817657616,2474.098204414402,0.0,82.14006038655786,1.0,-0.0,-0.0,0.15975065427766055,126.4764182087633,0.96,824.6994014714662,791.7114254126076,32.98797605885868,1.0,-0.0,-0.0,0.1597506542776606,126.47641820876353,0.96,824.6994014714674,791.7114254126086,32.98797605885872,1.0,-0.0,-0.0,0.15975065427766066,126.47641820876375,0.96,824.6994014714685,791.7114254126097,32.98797605885877,,,,833.3549930890779,2375.134276237826,2195.1320527211774,180.0022235166632,2375.1342762378317,0.0,1.0,-0.0,-0.0,0.38234831961280763,211.90180721680628,0.9249012984540506,599.2114254128078,554.2114254128087,45.0,1.0,0.0,0.0,0.38234761741272805,211.9005678931997,0.9248975877159507,599.2114254128082,554.2092018961426,45.002223516665595,1.0,-0.0,-0.0,0.38234831961250393,211.90180721641553,0.9249012984539778,599.2114254122263,554.211425412227,45.0,1.0,-0.0,-0.0,0.37117523147917364,197.65081076265642,0.922077922077922,577.5,532.5,45.0,1.0,,,0.101,221.70833732483894,2195.1320527211774,2195.1320527211774,0.0,68.0490936343565,-0.0,,,278.9661516932334,0.0,119.95544522809037,,,,45.96148059,0.0,4.0,1388.5311044502075,0.0,-0.0,0.0,141.0747602121411
131,1,132,0.1016,0.0,0.0,1388.7527526663066,,,,0,0.0,1,2474.098204415183,2474.098204415183,0.0,395.85571270642924,0.0,,,379.42925462645013,2474.098204415183,2375.134276238581,98.96392817660765,2474.098204415189,0.0,82.14006038658407,1.0,-0.0,-0.0,0.15975065427767693,126.47641820881657,0.96,824.699401471729,791.7114254128597,32.98797605886919,1.0,-0.0,-0.0,0.15975065427767704,126.47641820881677,0.96,824.6994014717297,791.7114254128605,32.98797605886922,1.0,-0.0,-0.0,0.15975065427767698,126.4764182088168,0.96,824.6994014717302,791.711425412861,32.987976058869236,,,,833.355870299782,2375.134276238581,2195.1342762383592,180.0,2375.134276238352,0.0,1.0,-0.0,-0.0,0.3823483196127946,211.90180721678973,0.9249012984540457,599.2114254127837,554.2114254127844,45.0,1.0,0.0,0.0,0.38234831961279675,211.9018072167929,0.9249012984540557,599.211425412784,554.2114254127895,45.0,1.0,-0.0,-0.0,0.3823476662281158,211.90144510353574,0.9249012984540476,599.2114254127843,554.2114254127848,45.0,1.0,-0.0,-0.0,0.3711752314791801,197.65081076266372,0.9220779220779236,577.5,532.5,45.0,1.0,,,0.101,221.7085619000743,2195.1342762383592,2195.1342762383592,0.0,68.04916256338913,-0.0,,,278.9639281768301,0.0,119.95448911603694,,,,45.74093416,0.0,4.0,1388.7527526663064,0.0,-0.0,0.0,141.09727967089674
132,1,133,0.1016,0.0,0.0,1381.3760544695483,,,,0,0.0,1,2474.098204415127,2474.098204415127,0.0,395.8557127064203,0.0,,,379.4292546264426,2474.098204415127,2375.134276238545,98.96392817660615,2474.0982044151515,0.0,82.14006038658222,1.0,-0.0,-0.0,0.1597506542776761,126.47641820881384,0.96,824.6994014717154,791.7114254128468,32.98797605886865,1.0,-0.0,-0.0,0.1597506542776762,126.4764182088142,0.96,824.6994014717172,791.7114254128485,32.98797605886872,1.0,-0.0,-0.0,0.15975065427767637,126.47641820881461,0.96,824.699401471719,791.7114254128503,32.98797605886879,,,,833.3562324130567,2375.134276238545,2195.1342762383993,180.0,2375.134276238388,0.0,1.0,-0.0,-0.0,0.3823483196127997,211.9018072167961,0.9249012984540488,599.2114254127929,554.2114254127936,45.0,1.0,0.0,0.0,0.3823483196127999,211.90180721679636,0.9249012984540489,599.2114254127932,554.2114254127939,45.0,1.0,-0.0,-0.0,0.38234831961280014,211.90180721679656,0.9249012984540488,599.2114254127935,554.2114254127941,45.0,1.0,-0.0,-0.0,0.37117523147918213,197.65081076266773,0.9220779220779238,577.5,532.5,45.0,1.0,,,0.101,221.70856190007834,2195.1342762383993,2195.1342762383993,0.0,68.04916256339038,-0.0,,,278.9639281767611,0.0,119.95448911600727,,,,53.11799447,0.0,4.0,1381.3760544695776,0.0,-0.0,0.0,140.3478071341061
133,1,134,0.1016,0.0,0.0,1379.8890252092262,,,,0,0.0,1,2474.098204414669,2474.098204414669,0.0,395.85571270634705,0.0,,,379.42925462634935,2474.098204414669,2375.1342762381037,98.96392817658776,2474.0982044146913,0.0,82.14006038656701,1.0,-0.0,-0.0,0.15975065427766663,126.47641820878287,0.96,824.6994014715624,791.7114254126999,32.98797605886252,1.0,-0.0,-0.0,0.15975065427766663,126.47641820878309,0.96,824.6994014715639,791.7114254127013,32.987976058862586,1.0,-0.0,-0.0,0.15975065427766674,126.47641820878341,0.96,824.6994014715654,791.7114254127027,32.98797605886264,,,,833.3562324128603,2375.1342762381037,2195.134276238121,180.0,2375.1342762381123,0.0,1.0,-0.0,-0.0,0.3823483196127313,211.9018072167084,0.924901298454033,599.2114254126623,554.2114254126633,45.0,1.0,0.0,0.0,0.38234831961277593,211.90180721678652,0.9249012984539019,599.2114254128019,554.211425412803,45.0,1.0,-0.0,-0.0,0.38234831961280435,211.90180721680247,0.9249012984540502,599.2114254128027,554.2114254128035,45.0,1.0,-0.0,-0.0,0.3711752314790991,197.650810762563,0.9220779220779018,577.5,532.5,45.0,1.0,,,0.101,221.70856190005023,2195.134276238121,2195.134276238121,0.0,68.04916256338174,-0.0,,,278.9639281765758,0.0,119.95448911592759,,,,54.60502373,0.0,4.0,1379.88902520926,0.0,-0.0,0.0,140.1967249612574
134,1,135,0.1016,0.0,0.0,1380.102005666845,,,,0,0.0,1,2474.0982044149982,2474.0982044149982,0.0,395.8557127063997,0.0,,,379.42925462641136,2474.0982044149982,2375.134276238398,98.9639281766,2474.098204414998,0.0,82.14006038657794,1.0,-0.0,-0.0,0.1597506542776765,126.47641820881526,0.96,824.6994014717227,791.7114254128537,32.98797605886894,1.0,-0.0,-0.0,0.15975065427767657,126.4764182088154,0.96,824.6994014717231,791.7114254128542,32.98797605886895,1.0,-0.0,-0.0,0.1597506542776659,126.4764182087807,0.96,824.699401471552,791.7114254126899,32.98797605886211,,,,833.3534487907043,2375.134276238398,2195.129829205239,180.00444703337632,2375.1342762384006,0.0,1.0,-0.0,-0.0,0.38234761741270856,211.9005678931686,0.9248975877158777,599.2114254127981,554.2092018960896,45.00222351670857,1.0,0.0,0.0,0.38234831961280435,211.90180721680093,0.9249012984540498,599.2114254127987,554.2114254127995,45.0,1.0,-0.0,-0.0,0.3823476174127249,211.90056789319505,0.9248975877159452,599.2114254128036,554.209201896135,45.00222351666855,1.0,-0.0,-0.0,0.37117465875579353,197.6505057875397,0.9220779220779217,577.5,532.5,45.0,1.0,,,0.101,221.70811274972914,2195.129829205239,2195.129829205239,0.0,68.0490247053624,-0.0,,,278.9683752099736,0.0,119.95640134028865,,,,54.3888105,0.0,4.0,1380.102005666845,0.0,-0.0,0.0,140.21836377575144
135,1,136,0.1016,0.0,0.0,1382.174671815152,,,,0,0.0,1,2474.0982044149696,2474.0982044149696,0.0,395.85571270639514,0.0,,,379.4288693422411,2474.0982044149696,2375.1342762383706,98.96392817659887,2474.0982044149696,0.0,82.14006038657699,1.0,-0.0,-0.0,0.15975065427767512,126.47641820881066,0.96,824.6994014716997,791.7114254128317,32.98797605886802,1.0,-0.0,-0.0,0.15975065427767499,126.47641820881063,0.96,824.6994014717002,791.7114254128321,32.987976058868036,1.0,-0.0,-0.0,0.15975016763044672,126.47603292461983,0.96,824.6994014715696,791.7114254127067,32.98797605886281,,,,833.35623241283,2375.1342762383706,2195.134276238424,180.0,2375.1342762385216,0.0,1.0,-0.0,-0.0,0.3823483196128179,211.90180721685743,0.9249012984540657,599.2114254129269,554.2114254129276,45.0,1.0,0.0,0.0,0.38234831961286453,211.90180721683367,0.9249012984543796,599.2114254127972,554.2114254127979,45.0,1.0,-0.0,-0.0,0.3823483196128057,211.9018072168012,0.9249012984540496,599.2114254127974,554.2114254127982,45.0,1.0,-0.0,-0.0,0.3711752314786378,197.65081076233758,0.922077922077778,577.5,532.5,45.0,1.0,,,0.101,221.7085619000808,2195.134276238424,2195.134276238424,0.0,68.04916256339114,-0.0,,,278.96392817644573,0.0,119.95448911587167,,,,52.31899184,0.0,4.0,1382.174671815152,0.0,-0.0,0.0,140.4289466564194
136,1,137,0.1016,0.0,0.0,1378.7389630120401,,,,0,0.0,1,2474.0982044151137,2474.0982044151137,0.0,395.8557127064182,0.0,,,379.42925462643615,2474.0982044151137,2375.1342762385148,98.9639281766049,2474.0982044151197,0.0,82.14006038658178,1.0,-0.0,-0.0,0.15975065427767546,126.47641820881188,0.96,824.699401471706,791.7114254128377,32.98797605886827,1.0,-0.0,-0.0,0.15975065427767557,126.47641820881209,0.96,824.6994014717068,791.7114254128385,32.9879760588683,1.0,-0.0,-0.0,0.15975065427767557,126.47641820881215,0.96,824.6994014717072,791.7114254128389,32.98797605886832,,,,833.3537537659961,2375.1342762385148,2195.1298292050606,180.00444703303413,2375.1342762383993,0.0,1.0,-0.0,-0.0,0.3823476174127327,211.90056789331186,0.9248975877160085,599.2114254127953,554.2092018964292,45.00222351636603,1.0,0.0,0.0,0.38234761741272394,211.9005678931939,0.9248975877159453,599.2114254128018,554.2092018961334,45.00222351666832,1.0,-0.0,-0.0,0.38234831961280313,211.90180721680144,0.9249012984540492,599.2114254128023,554.2114254128026,45.0,1.0,-0.0,-0.0,0.37117523147922804,197.65081076268893,0.9220779220782038,577.5,532.5,45.0,1.0,,,0.101,221.70811274971112,2195.1298292050606,2195.1298292050606,0.0,68.04902470535687,-0.0,,,278.9683752097545,0.0,119.95640134019445,,,,55.75215813,0.0,4.0,1378.7389630121434,0.0,-0.0,0.0,140.07987864202326
137,1,138,0.13994,0.0,0.0,1390.756033709893,,,,0,0.0,1,2474.098204415149,2474.098204415149,0.0,395.8557127064239,0.0,,,379.4292546264437,2474.098204415149,2375.1342762385502,98.96392817660634,2474.0982044151565,0.0,82.14006038658296,1.0,-0.0,-0.0,0.15975065427767626,126.4764182088144,0.96,824.6994014717181,791.7114254128494,32.98797605886875,1.0,-0.0,-0.0,0.15975065427767635,126.47641820881458,0.96,824.6994014717189,791.7114254128502,32.98797605886879,1.0,-0.0,-0.0,0.1597506542776764,126.47641820881469,0.96,824.6994014717194,791.7114254128506,32.9879760588688,,,,833.356232413327,2375.1342762385502,2195.134276238836,180.0,2375.1342762385566,0.0,1.0,-0.0,-0.0,0.3823483196128794,211.9018072168987,0.924901298454068,599.2114254129457,554.2114254129464,45.0,1.0,0.0,0.0,0.3823483196128439,211.9018072168791,0.9249012984543463,599.2114254127656,554.2114254129466,45.0,1.0,-0.0,-0.0,0.38234831961284277,211.90180721687855,0.924901298454346,599.2114254127661,554.2114254129468,45.0,1.0,-0.0,-0.0,0.3711752314791965,197.65081076267063,0.9220779220777888,577.5,532.5,45.0,1.0,,,0.101,221.70856190012242,2195.134276238836,2195.134276238836,0.0,68.04916256340391,-0.0,,,278.9639281763207,0.0,119.95448911581789,,,,43.73801523,0.0,4.0,1390.7560337098932,0.0,-0.0,0.0,194.62239935736244
138,1,139,0.13994,0.0,0.0,1406.701987209504,,,,0,0.0,1,2474.0982044148345,2474.0982044148345,0.0,395.85571270637354,0.0,,,379.42925462631666,2474.0982044148345,2375.134276238262,98.96392817659434,2474.0982044148564,0.0,82.1400603865725,1.0,-0.0,-0.0,0.15975065427767515,126.47641820881078,0.96,824.6994014717005,791.7114254128325,32.98797605886805,1.0,-0.0,-0.0,0.15975065427767526,126.47641820881117,0.96,824.6994014717023,791.7114254128343,32.98797605886812,1.0,-0.0,-0.0,0.1597506542775764,126.47641820869472,0.96,824.6994014714535,791.7114254125953,32.987976058858166,,,,833.356232413129,2375.134276238262,2195.134276238516,180.0,2375.134276238505,0.0,1.0,-0.0,-0.0,0.3823483196127828,211.9018072167744,0.9249012984540441,599.2114254127611,554.2114254127613,45.0,1.0,0.0,0.0,0.3823483196127828,211.9018072167747,0.9249012984540455,599.2114254127611,554.2114254127621,45.0,1.0,-0.0,-0.0,0.38234831961278326,211.9018072167752,0.9249012984540455,599.2114254127617,554.2114254127628,45.0,1.0,-0.0,-0.0,0.37117523147929066,197.6508107628046,0.9220779220779527,577.5,532.5,45.0,1.0,,,0.101,221.70856190009013,2195.134276238516,2195.134276238516,0.0,68.049162563394,-0.0,,,278.9639281763483,0.0,119.95448911582977,,,,27.79206173,0.0,4.0,1406.7019872095357,0.0,-0.0,0.0,196.853876090098
139,1,140,0.13994,0.0,0.0,1406.2316397119682,,,,0,0.0,1,2474.098204414568,2474.098204414568,0.0,395.8557127063309,0.0,,,379.42925462639187,2474.098204414568,2375.134276238305,98.96392817659614,2474.0982044149014,0.0,82.14006038656366,1.0,-0.0,-0.0,0.15975065427767515,126.47641820881066,0.96,824.6994014716995,791.7114254128315,32.98797605886801,1.0,-0.0,-0.0,0.15975065427767363,126.47641820880585,0.96,824.6994014716761,791.711425412809,32.98797605886707,1.0,-0.0,-0.0,0.15975065427766424,126.47641820877534,0.96,824.6994014715257,791.7114254126647,32.98797605886106,,,,833.3537537658619,2375.134276238305,2195.129829205093,180.00444703333585,2375.13427623842,0.0,1.0,-0.0,-0.0,0.3823476174127285,211.9005678932008,0.9248975877159455,599.2114254128139,554.2092018961448,45.00222351666912,1.0,0.0,0.0,0.3823476174127304,211.9005678932023,0.924897587715947,599.2114254128143,554.209201896146,45.00222351666821,1.0,-0.0,-0.0,0.382348319612811,211.90180721681062,0.9249012984540516,599.2114254128145,554.2114254128152,45.0,1.0,-0.0,-0.0,0.371175231479167,197.65081076264818,0.9220779220779204,577.5,532.5,45.0,1.0,,,0.101,221.7081127497144,2195.129829205093,2195.129829205093,0.0,68.04902470535788,-0.0,,,278.96837520981694,0.0,119.95640134022128,,,,28.25948143,0.0,4.0,1406.2316397119682,0.0,-0.0,0.0,196.78805566129284
140,1,141,0.13994,0.0,0.0,1402.943395690847,,,,0,0.0,1,2474.098204414813,2474.098204414813,0.0,395.8557127063701,0.0,,,379.42925462637623,2474.098204414813,2375.1342762382315,98.96392817659304,2474.0982044148245,0.0,82.1400603865718,1.0,-0.0,-0.0,0.1597506542776693,126.47641820879177,0.96,824.6994014716066,791.7114254127423,32.98797605886429,1.0,-0.0,-0.0,0.15975065427766935,126.47641820879204,0.96,824.6994014716081,791.7114254127438,32.987976058864355,1.0,-0.0,-0.0,0.15975065427766957,126.47641820879242,0.96,824.6994014716096,791.7114254127451,32.98797605886441,,,,833.3549930895572,2375.1342762382315,2195.132052721916,180.00222351652906,2375.134276238435,0.0,1.0,-0.0,-0.0,0.38234831961280924,211.90180721680846,0.9249012984540511,599.2114254128114,554.2114254128121,45.0,1.0,0.0,0.0,0.38234831961280946,211.9018072168087,0.924901298454051,599.2114254128118,554.2114254128123,45.0,1.0,-0.0,-0.0,0.38234761741277257,211.90056789327727,0.9248975877161756,599.2114254128121,554.209201896281,45.0022235165311,1.0,-0.0,-0.0,0.3711752314791784,197.65081076266273,0.9220779220779234,577.5,532.5,45.0,1.0,,,0.101,221.70833732491351,2195.132052721916,2195.132052721916,0.0,68.04909363437939,-0.0,,,278.9661516929184,0.0,119.95544522795491,,,,31.54918935,0.0,4.0,1402.943395690847,0.0,-0.0,0.0,196.32789879297712
141,1,142,0.13994,0.0,0.0,1409.2512534096616,,,,0,0.0,1,2474.0982044151006,2474.0982044151006,0.0,395.8557127064161,0.0,,,379.42925462643393,2474.0982044151006,2375.1342762385048,98.96392817660447,2474.098204415109,0.0,82.14006038658134,1.0,-0.0,-0.0,0.1597506542776753,126.47641820881117,0.96,824.6994014717022,791.7114254128342,32.98797605886812,1.0,-0.0,-0.0,0.15975065427767526,126.47641820881125,0.96,824.6994014717029,791.7114254128347,32.98797605886815,1.0,-0.0,-0.0,0.15975065427767537,126.47641820881152,0.96,824.699401471704,791.7114254128359,32.98797605886819,,,,833.3562324131378,2375.1342762385048,2195.134276238513,180.0,2375.1342762385107,0.0,1.0,-0.0,-0.0,0.38234831961280896,211.90180721680798,0.9249012984540509,599.2114254128105,554.2114254128112,45.0,1.0,0.0,0.0,0.3823483196128088,211.90180721680792,0.9249012984540507,599.2114254128109,554.2114254128113,45.0,1.0,-0.0,-0.0,0.3823483196128091,211.90180721680824,0.9249012984540511,599.2114254128111,554.2114254128118,45.0,1.0,-0.0,-0.0,0.3711752314792196,197.6508107627137,0.9220779220779338,577.5,532.5,45.0,1.0,,,0.101,221.70856190008982,2195.134276238513,2195.134276238513,0.0,68.0491625633939,-0.0,,,278.9639281766748,0.0,119.95448911597016,,,,25.24279553,0.0,4.0,1409.2512534096616,0.0,-0.0,0.0,197.21062040214804
142,1,143,0.1016,0.0,0.0,1409.0492188108594,,,,0,0.0,1,2474.0982044151033,2474.0982044151033,0.0,395.8557127064165,0.0,,,379.4292546264348,2474.0982044151033,2375.134276238509,98.96392817660461,2474.0982044151133,0.0,82.14006038658142,1.0,-0.0,-0.0,0.15975065427767535,126.47641820881144,0.96,824.6994014717037,791.7114254128355,32.98797605886818,1.0,-0.0,-0.0,0.15975065427767546,126.47641820881167,0.96,824.6994014717045,791.7114254128363,32.987976058868206,1.0,-0.0,-0.0,0.1597506542776754,126.4764182088117,0.96,824.699401471705,791.7114254128368,32.98797605886823,,,,833.3549930895198,2375.134276238509,2195.13205272183,180.00222351674677,2375.1342762385034,0.0,1.0,-0.0,-0.0,0.38234761741272255,211.90056789319354,0.924897587715934,599.2114254128102,554.2092018961345,45.00222351667571,1.0,0.0,0.0,0.3823483196128088,211.90180721680784,0.9249012984540509,599.2114254128105,554.2114254128111,45.0,1.0,-0.0,-0.0,0.382348319612809,211.90180721680804,0.9249012984540509,599.2114254128107,554.2114254128113,45.0,1.0,-0.0,-0.0,0.3711752314792174,197.6508107627104,0.9220779220779334,577.5,532.5,45.0,1.0,,,0.101,221.70833732490485,2195.13205272183,2195.13205272183,0.0,68.04909363437673,-0.0,,,278.96615169335684,0.0,119.95544522814343,,,,25.44336623,0.0,4.0,1409.0492188108594,0.0,-0.0,0.0,143.1594006311833
143,1,144,0.1016,0.0,0.0,1406.8724303794784,,,,0,0.0,1,2474.0982044146135,2474.0982044146135,0.0,395.8557127063382,0.0,,,379.4292546263945,2474.0982044146135,2375.134276238318,98.96392817659667,2474.0982044149146,0.0,82.14006038656517,1.0,-0.0,-0.0,0.15975065427767618,126.4764182088142,0.96,824.6994014717174,791.7114254128486,32.987976058868725,1.0,-0.0,-0.0,0.1597506542776723,126.47641820880159,0.96,824.6994014716553,791.711425412789,32.98797605886624,1.0,-0.0,-0.0,0.1597506542776653,126.47641820877867,0.96,824.6994014715419,791.7114254126802,32.987976058861705,,,,833.3562324130128,2375.134276238318,2195.134276238329,180.0,2375.134276238321,0.0,1.0,-0.0,-0.0,0.3823483196127911,211.90180721678394,0.9249012984540463,599.2114254127736,554.2114254127742,45.0,1.0,0.0,0.0,0.38234831961278964,211.9018072167833,0.9249012984540464,599.211425412774,554.2114254127747,45.0,1.0,-0.0,-0.0,0.3823483196127895,211.90180721678314,0.9249012984540462,599.2114254127739,554.2114254127745,45.0,1.0,-0.0,-0.0,0.3711752314791781,197.65081076266233,0.9220779220779228,577.5,532.5,45.0,1.0,,,0.101,221.70856190007126,2195.134276238329,2195.134276238329,0.0,68.04916256338821,-0.0,,,278.9639281765911,0.0,119.95448911593417,,,,27.62161856,0.0,4.0,1406.8724303794784,0.0,-0.0,0.0,142.938238926555
144,1,145,0.1016,0.0,0.0,1404.9490989705646,,,,0,0.0,1,2474.098204414865,2474.098204414865,0.0,395.8557127063784,0.0,,,379.42925462631086,2474.098204414865,2375.1342762382756,98.96392817659489,2474.0982044148705,0.0,82.14006038657352,1.0,-0.0,-0.0,0.15975065427767612,126.47641820881398,0.96,824.6994014717162,791.7114254128476,32.987976058868675,1.0,-0.0,-0.0,0.15975065427767624,126.47641820881434,0.96,824.699401471718,791.7114254128493,32.98797605886875,1.0,-0.0,-0.0,0.15975065427756444,126.47641820868257,0.96,824.6994014714361,791.7114254125786,32.98797605885747,,,,833.3549930894201,2375.1342762382756,2195.132052721614,180.00222351666002,2375.134276238293,0.0,1.0,-0.0,-0.0,0.3823483196127837,211.9018072167759,0.9249012984540466,599.2114254127623,554.2114254127639,45.0,1.0,0.0,0.0,0.38234761741270323,211.90056789317066,0.9248975877159492,599.211425412766,554.2092018961026,45.00222351666332,1.0,-0.0,-0.0,0.3823483196128459,211.90180721681125,0.9249012984536262,599.2114254127649,554.2114254127663,45.0,1.0,-0.0,-0.0,0.3711752314791781,197.65081076266233,0.9220779220779226,577.5,532.5,45.0,1.0,,,0.101,221.70833732488302,2195.132052721614,2195.132052721614,0.0,68.04909363437004,-0.0,,,278.96615169323763,0.0,119.95544522809219,,,,29.54348607,0.0,4.0,1404.949098970614,0.0,-0.0,0.0,142.74282845540935
145,1,146,0.1016,0.0,0.0,1408.9270573816716,,,,0,0.0,1,2474.0982044144257,2474.0982044144257,0.0,395.8557127063081,0.0,,,379.4292546263385,2474.0982044144257,2375.1342762380527,98.96392817658563,2474.0982044146385,0.0,82.14006038655893,1.0,-0.0,-0.0,0.15975065427767363,126.4764182088058,0.96,824.6994014716759,791.7114254128088,32.98797605886706,1.0,-0.0,-0.0,0.1597506542776614,126.47641820876612,0.96,824.6994014714802,791.711425412621,32.98797605885924,1.0,-0.0,-0.0,0.15975065427766158,126.47641820876656,0.96,824.6994014714821,791.7114254126228,32.98797605885932,,,,833.3537537656532,2375.1342762380527,2195.1298292047504,180.00444703330743,2375.134276238086,0.0,1.0,-0.0,-0.0,0.3823476174126127,211.90056789305356,0.924897587715948,599.2114254125776,554.2092018959277,45.002223516649906,1.0,0.0,0.0,0.38234761741270706,211.9005678931726,0.9248975877159458,599.2114254127677,554.2092018961022,45.00222351666548,1.0,-0.0,-0.0,0.38234831961278826,211.90180721678385,0.9249012984540546,599.2114254127724,554.2114254127781,45.0,1.0,-0.0,-0.0,0.3711752314791629,197.6508107626433,0.9220779220779217,577.5,532.5,45.0,1.0,,,0.101,221.7081127496798,2195.1298292047504,2195.1298292047504,0.0,68.04902470534726,-0.0,,,278.96837520985986,0.0,119.95640134023974,,,,25.56406376,0.0,4.0,1408.9270573816716,0.0,-0.0,0.0,143.14698902997782
146,1,147,0.1016,0.0,0.0,1407.0783032441564,,,,0,0.0,1,2474.0982044144316,2474.0982044144316,0.0,395.8557127063091,0.0,,,379.4292546263468,2474.0982044144316,2375.1342762380914,98.96392817658725,2474.0982044146785,0.0,82.14006038655913,1.0,-0.0,-0.0,0.15975065427767618,126.47641820881417,0.96,824.6994014717171,791.7114254128484,32.98797605886872,1.0,-0.0,-0.0,0.1597506542776615,126.4764182087662,0.96,824.6994014714802,791.711425412621,32.98797605885924,1.0,-0.0,-0.0,0.15975065427766152,126.47641820876639,0.96,824.6994014714813,791.711425412622,32.98797605885928,,,,833.3559274377569,2375.1342762380914,2195.134276238147,180.0,2375.1342762381028,0.0,1.0,-0.0,-0.0,0.3823483196127875,211.9018072167799,0.9249012984540482,599.2114254127682,554.2114254127689,45.0,1.0,0.0,0.0,0.38234831961281945,211.90180721688807,0.9249012984540919,599.2114254130048,554.2114254130055,45.0,1.0,-0.0,-0.0,0.3823483196127868,211.90180721677973,0.9249012984540447,599.2114254127688,554.2114254127695,45.0,1.0,-0.0,-0.0,0.37117465875579236,197.65050578730919,0.9220779220779216,577.5,532.5,45.0,1.0,,,0.101,221.70856190005284,2195.134276238147,2195.134276238147,0.0,68.04916256338255,-0.0,,,278.96392817654,0.0,119.9544891159122,,,,27.41544072,0.0,4.0,1407.0783032441566,0.0,-0.0,0.0,142.95915560960628
147,1,148,0.1016,0.0,0.0,1407.7762135719008,,,,0,0.0,1,2474.0982044148973,2474.0982044148973,0.0,395.8557127063836,0.0,,,379.4292546263925,2474.0982044148973,2375.1342762383083,98.96392817659628,2474.0982044149046,0.0,82.14006038657459,1.0,-0.0,-0.0,0.15975065427766896,126.47641820879059,0.96,824.6994014716008,791.7114254127367,32.987976058864064,1.0,-0.0,-0.0,0.15975065427766907,126.476418208791,0.96,824.6994014716029,791.7114254127388,32.98797605886414,1.0,-0.0,-0.0,0.15975065427767518,126.4764182088109,0.96,824.699401471701,791.7114254128329,32.98797605886807,,,,833.3537537658035,2375.1342762383083,2195.1298292049987,180.00444703331584,2375.1342762383147,0.0,1.0,-0.0,-0.0,0.3823476174127094,211.90056789317555,0.9248975877159454,599.2114254127725,554.2092018961065,45.00222351666605,1.0,0.0,0.0,0.38234831961279037,211.90180721678323,0.9249012984540463,599.2114254127728,554.2114254127735,45.0,1.0,-0.0,-0.0,0.38234761741271406,211.9005678931839,0.92489758771597,599.211425412773,554.2092018961216,45.002223516651384,1.0,-0.0,-0.0,0.37117523147917697,197.65081076266068,0.9220779220779232,577.5,532.5,45.0,1.0,,,0.101,221.7081127497049,2195.1298292049987,2195.1298292049987,0.0,68.04902470535497,-0.0,,,278.96837520990573,0.0,119.95640134025946,,,,26.71490757,0.0,4.0,1407.776213571901,0.0,-0.0,0.0,143.0300632989051
148,1,149,0.1016,0.0,0.0,1403.3038064518587,,,,0,0.0,1,2474.098204414802,2474.098204414802,0.0,395.85571270636825,0.0,,,379.42925462637294,2474.098204414802,2375.134276238215,98.96392817659239,2474.0982044148077,0.0,82.14006038657142,1.0,-0.0,-0.0,0.15975065427766907,126.47641820879085,0.96,824.6994014716018,791.7114254127378,32.987976058864106,1.0,-0.0,-0.0,0.15975065427766913,126.476418208791,0.96,824.6994014716026,791.7114254127385,32.987976058864135,1.0,-0.0,-0.0,0.15975065427766913,126.47641820879109,0.96,824.6994014716031,791.7114254127389,32.987976058864156,,,,833.3537537657834,2375.134276238215,2195.1298292049732,180.0044470332382,2375.1342762382224,0.0,1.0,-0.0,-0.0,0.3823476174126892,211.90056789316296,0.9248975877160803,599.2114254126813,554.2092018961029,45.0022235165784,1.0,0.0,0.0,0.3823476174127096,211.90056789317566,0.9248975877159452,599.2114254127727,554.2092018961065,45.00222351666616,1.0,-0.0,-0.0,0.38234831961278826,211.9018072167823,0.9249012984540463,599.2114254127733,554.211425412774,45.0,1.0,-0.0,-0.0,0.37117523147917775,197.65081076266245,0.9220779220779313,577.5,532.5,45.0,1.0,,,0.101,221.7081127497023,2195.1298292049732,2195.1298292049732,0.0,68.04902470535417,-0.0,,,278.9683752098233,0.0,119.95640134022402,,,,31.18731469,0.0,4.0,1403.3038064518585,0.0,-0.0,0.0,142.57566673550883
149,1,150,0.1016,0.0,0.0,1385.7425642254668,,,,0,0.0,1,2474.098204414803,2474.098204414803,0.0,395.85571270636854,0.0,,,379.4292546263733,2474.098204414803,2375.134276238217,98.96392817659247,2474.0982044148095,0.0,82.14006038657146,1.0,-0.0,-0.0,0.159750654277669,126.47641820879088,0.96,824.6994014716024,791.7114254127383,32.98797605886413,1.0,-0.0,-0.0,0.15975065427766919,126.47641820879115,0.96,824.6994014716032,791.711425412739,32.987976058864156,1.0,-0.0,-0.0,0.15975065427766916,126.47641820879124,0.96,824.699401471604,791.7114254127398,32.98797605886419,,,,833.3546881142088,2375.134276238217,2195.1320527216317,180.00222351664343,2375.1342762382646,0.0,1.0,-0.0,-0.0,0.38234831961278726,211.90180721678144,0.9249012984540461,599.2114254127727,554.2114254127732,45.0,1.0,0.0,0.0,0.38234831961278926,211.90180721678266,0.9249012984540461,599.211425412773,554.2114254127736,45.0,1.0,-0.0,-0.0,0.38234761741271384,211.90056789318288,0.9248975877159656,599.2114254127732,554.2092018961192,45.002223516654,1.0,-0.0,-0.0,0.3711746587558279,197.65050578746167,0.922077922077931,577.5,532.5,45.0,1.0,,,0.101,221.7083373248848,2195.1320527216317,2195.1320527216317,0.0,68.04909363437058,-0.0,,,278.9661516931882,0.0,119.95544522807091,,,,48.74971584,0.0,4.0,1385.7425642254668,0.0,-0.0,0.0,140.7914445253074
150,1,151,0.1016,0.0,0.0,1387.5960536995267,,,,0,0.0,1,2474.098204414803,2474.098204414803,0.0,395.8557127063685,0.0,,,379.4292546264323,2474.098204414803,2375.134276238326,98.96392817659702,2474.098204414923,0.0,82.14006038657146,1.0,-0.0,-0.0,0.15975065427767624,126.4764182088142,0.96,824.6994014717171,791.7114254128484,32.98797605886872,1.0,-0.0,-0.0,0.15975065427771454,126.476418208827,0.96,824.6994014716029,791.7114254127388,32.98797605886414,1.0,-0.0,-0.0,0.15975065427766907,126.47641820879109,0.96,824.6994014716033,791.7114254127391,32.98797605886416,,,,833.3562324130223,2375.134276238326,2195.134276238337,180.0,2375.1342762383333,0.0,1.0,-0.0,-0.0,0.38234831961278326,211.9018072167736,0.9249012984540448,599.2114254127576,554.2114254127586,45.0,1.0,0.0,0.0,0.3823483196127976,211.90180721679405,0.9249012984540487,599.2114254127905,554.2114254127913,45.0,1.0,-0.0,-0.0,0.38234831961280014,211.90180721679587,0.9249012984540566,599.2114254127912,554.2114254127923,45.0,1.0,-0.0,-0.0,0.3711752314791754,197.65081076265884,0.9220779220779224,577.5,532.5,45.0,1.0,,,0.101,221.70856190007206,2195.134276238337,2195.134276238337,0.0,68.04916256338845,-0.0,,,278.96392817658625,0.0,119.95448911593209,,,,46.89799524,0.0,4.0,1387.5960536995267,0.0,-0.0,0.0,140.9797590558719
151,1,152,0.1016,0.0,0.0,1390.5021904005614,,,,0,0.0,1,2474.098204414917,2474.098204414917,0.0,395.85571270638667,0.0,,,379.42925462633497,2474.098204414917,2375.134276238324,98.96392817659694,2474.0982044149214,0.0,82.14006038657524,1.0,-0.0,-0.0,0.15975065427767624,126.4764182088142,0.96,824.6994014717171,791.7114254128484,32.98797605886872,1.0,-0.0,-0.0,0.15975065427763047,126.47641820876025,0.96,824.6994014716017,791.7114254127376,32.9879760588641,1.0,-0.0,-0.0,0.15975065427763063,126.4764182087605,0.96,824.6994014716024,791.7114254127383,32.98797605886413,,,,833.354993089348,2375.134276238324,2195.132052721571,180.00222351688217,2375.134276238412,0.0,1.0,-0.0,-0.0,0.3823476174126519,211.90056789306848,0.9248975877155823,599.2114254127952,554.2092018959098,45.00222351688535,1.0,0.0,0.0,0.3823483196128093,211.90180721680719,0.9249012984540491,599.211425412809,554.2114254128087,45.0,1.0,-0.0,-0.0,0.3823483196128195,211.90180721682108,0.9249012984540573,599.211425412827,554.2114254128302,45.0,1.0,-0.0,-0.0,0.3711752314791702,197.65081076265116,0.92207792207792,577.5,532.5,45.0,1.0,,,0.101,221.7083373248787,2195.132052721571,2195.132052721571,0.0,68.0490936343687,-0.0,,,278.96615169339134,0.0,119.95544522815827,,,,43.99039464,0.0,4.0,1390.5021904005616,0.0,-0.0,0.0,141.27502254469704
152,1,153,0.1016,0.0,0.0,1387.130821099521,,,,0,0.0,1,2474.098204414909,2474.098204414909,0.0,395.8557127063855,0.0,,,379.4292546263957,2474.098204414909,2375.1342762383238,98.96392817659691,2474.0982044149205,0.0,82.14006038657499,1.0,-0.0,-0.0,0.15975065427767646,126.47641820881502,0.96,824.6994014717213,791.7114254128525,32.98797605886888,1.0,-0.0,-0.0,0.1597506542776688,126.47641820879024,0.96,824.6994014715992,791.7114254127353,32.987976058864,1.0,-0.0,-0.0,0.1597506542776689,126.47641820879043,0.96,824.6994014716,791.711425412736,32.98797605886403,,,,833.3562324130539,2375.1342762383238,2195.134276238332,180.0,2375.1342762383297,0.0,1.0,-0.0,-0.0,0.38234831961279414,211.9018072167892,0.9249012984540469,599.2114254127833,554.2114254127836,45.0,1.0,0.0,0.0,0.3823483196128572,211.90180721682424,0.9249012984543783,599.211425412783,554.2114254127838,45.0,1.0,-0.0,-0.0,0.38234831961279436,211.90180721678954,0.9249012984540469,599.2114254127833,554.2114254127841,45.0,1.0,-0.0,-0.0,0.3711752314791701,197.6508107626509,0.9220779220779207,577.5,532.5,45.0,1.0,,,0.101,221.70856190007154,2195.134276238332,2195.134276238332,0.0,68.0491625633883,-0.0,,,278.9639281765691,0.0,119.9544891159247,,,,47.36322784,0.0,4.0,1387.1308210995212,0.0,-0.0,0.0,140.93249142371133
