,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
153,1,154,0.1016,0.0,0.0,1385.2737464806783,,,,0,0.0,1,2474.0982044147813,2474.0982044147813,0.0,395.855712706365,0.0,,,379.4292546263723,2474.0982044147813,2375.1342762382133,98.9639281765923,2474.0982044148054,0.0,82.14006038657074,1.0,-0.0,-0.0,0.15975065427766885,126.47641820879038,0.96,824.6994014715999,791.7114254127359,32.98797605886403,1.0,-0.0,-0.0,0.15975065427766902,126.47641820879079,0.96,824.6994014716017,791.7114254127376,32.9879760588641,1.0,-0.0,-0.0,0.15975065427766902,126.47641820879112,0.96,824.6994014716038,791.7114254127396,32.98797605886418,,,,833.354993089417,2375.1342762382133,2195.1320527216726,180.00222351667287,2375.134276238337,0.0,1.0,-0.0,-0.0,0.3823476174127115,211.900567893178,0.9248975877159464,599.211425412776,554.2092018961098,45.00222351666616,1.0,0.0,0.0,0.382348319612791,211.90180721678482,0.924901298454046,599.2114254127765,554.2114254127767,45.0,1.0,-0.0,-0.0,0.38234831961279103,211.90180721678516,0.9249012984540468,599.2114254127769,554.2114254127775,45.0,1.0,-0.0,-0.0,0.37117523147918474,197.65081076266904,0.9220779220779247,577.5,532.5,45.0,1.0,,,0.101,221.70833732488896,2195.1320527216726,2195.1320527216726,0.0,68.04909363437186,-0.0,,,278.96615169314146,0.0,119.95544522805082,,,,49.21883856,0.0,4.0,1385.2737464806783,0.0,-0.0,0.0,140.7438126424369
154,1,155,0.1016,0.0,0.0,1388.620129761593,,,,0,0.0,1,2474.0982044149114,2474.0982044149114,0.0,395.8557127063858,0.0,,,379.4288693425043,2474.0982044149114,2375.1342762383147,98.96392817659655,2474.0982044149114,0.0,82.14006038657506,1.0,-0.0,-0.0,0.15975065427767615,126.47641820881414,0.96,824.6994014717171,791.7114254128484,32.98797605886872,1.0,-0.0,-0.0,0.15975065427758112,126.47641820870197,0.96,824.6994014714763,791.7114254126172,32.98797605885908,1.0,-0.0,-0.0,0.1597501676308832,126.47603292498817,0.96,824.699401471718,791.7114254128493,32.98797605886875,,,,833.3546881142044,2375.1342762383147,2195.1320527216285,180.00222351666957,2375.1342762383233,0.0,1.0,-0.0,-0.0,0.3823483196127914,211.9018072167856,0.9249012984540471,599.2114254127773,554.2114254127781,45.0,1.0,0.0,0.0,0.3823483196127935,211.90180721678803,0.9249012984540466,599.2114254127813,554.2114254127815,45.0,1.0,-0.0,-0.0,0.3823476174127127,211.90056789317896,0.9248975877159382,599.2114254127816,554.2092018961106,45.00222351667105,1.0,-0.0,-0.0,0.37117465875578953,197.65050578745172,0.9220779220779206,577.5,532.5,45.0,1.0,,,0.101,221.7083373248845,2195.1320527216285,2195.1320527216285,0.0,68.04909363437048,-0.0,,,278.9661516932575,0.0,119.95544522810071,,,,45.87176502,0.0,4.0,1388.620129761593,0.0,-0.0,0.0,141.08380518377786
155,1,156,0.1016,0.0,0.0,1386.1370961856196,,,,0,0.0,1,2474.098204414412,2474.098204414412,0.0,395.8557127063059,0.0,,,379.429254626294,2474.098204414412,2375.134276237842,98.96392817657683,2474.098204414419,0.0,82.14006038655849,1.0,-0.0,-0.0,0.15975065427766097,126.4764182087646,0.96,824.6994014714725,791.7114254126135,32.987976058858926,1.0,-0.0,-0.0,0.1597506542776609,126.4764182087646,0.96,824.6994014714729,791.711425412614,32.98797605885895,1.0,-0.0,-0.0,0.159750654277661,126.47641820876476,0.96,824.6994014714734,791.7114254126144,32.98797605885896,,,,833.3558862993751,2375.134276237842,2195.134276238341,180.0,2375.134276238332,0.0,1.0,-0.0,-0.0,0.38234831961279,211.9018072167851,0.9249012984540464,599.2114254127786,554.2114254127789,45.0,1.0,0.0,0.0,0.3823476950972601,211.90146110314438,0.9249012984540463,599.2114254127823,554.2114254127823,45.0,1.0,-0.0,-0.0,0.38234831961279814,211.90180721679025,0.9249012984540421,599.2114254127831,554.2114254127805,45.0,1.0,-0.0,-0.0,0.37117523147917275,197.65081076265537,0.922077922077922,577.5,532.5,45.0,1.0,,,0.101,221.70856190007245,2195.134276238341,2195.134276238341,0.0,68.04916256338858,-0.0,,,278.9639281760884,0.0,119.95448911571802,,,,48.35660664,0.0,4.0,1386.1370961857415,0.0,-0.0,0.0,140.83152897245895
156,1,157,0.1016,0.0,0.0,1385.521086160729,,,,0,0.0,1,2474.098204414787,2474.098204414787,0.0,395.85571270636586,0.0,,,379.4292546264319,2474.098204414787,2375.134276238319,98.96392817659671,2474.098204414916,0.0,82.14006038657092,1.0,-0.0,-0.0,0.15975065427767618,126.47641820881417,0.96,824.6994014717171,791.7114254128484,32.98797605886872,1.0,-0.0,-0.0,0.15975065427771576,126.4764182088274,0.96,824.6994014715991,791.7114254127351,32.98797605886399,1.0,-0.0,-0.0,0.15975065427766885,126.47641820879032,0.96,824.6994014715996,791.7114254127356,32.987976058864014,,,,833.3549930894112,2375.134276238319,2195.132052721644,180.00222351666548,2375.1342762383274,0.0,1.0,-0.0,-0.0,0.3823476174127127,211.90056789317958,0.9248975877159443,599.2114254127795,554.2092018961123,45.002223516667186,1.0,0.0,0.0,0.3823483196127926,211.90180721678706,0.9249012984540464,599.21142541278,554.2114254127803,45.0,1.0,-0.0,-0.0,0.3823483196127968,211.9018072167897,0.9249012984540472,599.2114254127804,554.2114254127811,45.0,1.0,-0.0,-0.0,0.3711752314791723,197.65081076265486,0.9220779220779217,577.5,532.5,45.0,1.0,,,0.101,221.70833732488606,2195.132052721644,2195.132052721644,0.0,68.04909363437096,-0.0,,,278.966151693254,0.0,119.95544522809922,,,,48.97149888,0.0,4.0,1385.5210861607293,0.0,-0.0,0.0,140.76894235393007
157,1,158,0.1016,0.0,0.0,1371.898565600557,,,,0,0.0,1,2474.098204414795,2474.098204414795,0.0,395.85571270636717,0.0,,,379.4292546263722,2474.098204414795,2375.134276238213,98.96392817659228,2474.098204414805,0.0,82.1400603865712,1.0,-0.0,-0.0,0.1597506542776689,126.47641820879056,0.96,824.6994014716009,791.7114254127368,32.987976058864064,1.0,-0.0,-0.0,0.15975065427766902,126.47641820879079,0.96,824.6994014716017,791.7114254127376,32.9879760588641,1.0,-0.0,-0.0,0.15975065427766902,126.47641820879088,0.96,824.6994014716022,791.7114254127381,32.98797605886411,,,,833.3549930893587,2375.134276238213,2195.1320527215926,180.00222351666525,2375.134276238251,0.0,1.0,-0.0,-0.0,0.382347617412711,211.90056789318012,0.924897587715945,599.2114254127833,554.2092018961162,45.002223516667186,1.0,0.0,0.0,0.3823483196127946,211.90180721678973,0.9249012984540471,599.2114254127837,554.2114254127844,45.0,1.0,-0.0,-0.0,0.38234831961279503,211.90180721679013,0.9249012984540477,599.211425412784,554.2114254127847,45.0,1.0,-0.0,-0.0,0.3711752314791279,197.6508107625987,0.9220779220779096,577.5,532.5,45.0,1.0,,,0.101,221.70833732488086,2195.1320527215926,2195.1320527215926,0.0,68.04909363436937,-0.0,,,278.96615169321933,0.0,119.95544522808432,,,,62.59401944,0.0,4.0,1371.8985656006118,0.0,-0.0,0.0,139.38489426501658
158,1,159,0.1016,0.0,0.0,1373.7780965430202,,,,0,0.0,1,2474.098204414935,2474.098204414935,0.0,395.8557127063896,0.0,,,379.4284840586844,2474.098204414935,2375.1342762383238,98.96392817659691,2474.0982044149205,0.0,82.14006038657584,1.0,-0.0,-0.0,0.15975065427767624,126.47641820881442,0.96,824.6994014717185,791.7114254128497,32.98797605886877,1.0,-0.0,-0.0,0.15975016763083866,126.4760329249348,0.96,824.6994014715999,791.7114254127359,32.98797605886403,1.0,-0.0,-0.0,0.15975016763083869,126.47603292493515,0.96,824.6994014716022,791.7114254127381,32.98797605886411,,,,833.3549930894457,2375.1342762383238,2195.1320527216826,180.00222351670016,2375.1342762384093,0.0,1.0,-0.0,-0.0,0.3823483196128077,211.90180721680596,0.924901298454058,599.2114254128023,554.2114254128078,45.0,1.0,0.0,0.0,0.38234831961280624,211.90180721680315,0.924901298454048,599.2114254128031,554.2114254128026,45.0,1.0,-0.0,-0.0,0.3823476174127174,211.90056789318206,0.9248975877159062,599.2114254128038,554.209201896112,45.002223516691856,1.0,-0.0,-0.0,0.37117523147917253,197.6508107626545,0.922077922077929,577.5,532.5,45.0,1.0,,,0.101,221.70833732488995,2195.1320527216826,2195.1320527216826,0.0,68.04909363437216,-0.0,,,278.9661516932116,0.0,119.95544522808099,,,,60.71371793,0.0,4.0,1373.77809654302,0.0,-0.0,0.0,139.57585460877084
159,1,160,0.1016,0.0,0.0,1376.8705614962794,,,,0,0.0,1,2474.0982044149696,2474.0982044149696,0.0,395.85571270639514,0.0,,,379.42925462640704,2474.0982044149696,2375.134276238378,98.96392817659918,2474.098204414977,0.0,82.14006038657699,1.0,-0.0,-0.0,0.15975065427767252,126.47641820880224,0.96,824.6994014716583,791.711425412792,32.987976058866366,1.0,-0.0,-0.0,0.15975065427767252,126.4764182088023,0.96,824.6994014716588,791.7114254127924,32.98797605886638,1.0,-0.0,-0.0,0.15975065427767254,126.47641820880251,0.96,824.6994014716599,791.7114254127935,32.98797605886643,,,,833.3558702997954,2375.134276238378,2195.134276238385,180.0,2375.1342762383733,0.0,1.0,-0.0,-0.0,0.38234831961280125,211.90180721679707,0.9249012984540489,599.2114254127932,554.2114254127939,45.0,1.0,0.0,0.0,0.38234831961280014,211.90180721679656,0.9249012984540489,599.2114254127935,554.2114254127941,45.0,1.0,-0.0,-0.0,0.38234766622812344,211.90144510354375,0.9249012984540494,599.2114254127937,554.2114254127947,45.0,1.0,-0.0,-0.0,0.3711752314791745,197.65081076265798,0.9220779220779217,577.5,532.5,45.0,1.0,,,0.101,221.70856190007692,2195.134276238385,2195.134276238385,0.0,68.04916256338994,-0.0,,,278.96392817660103,0.0,119.95448911593844,,,,57.62312533,0.0,4.0,1376.8705614962794,0.0,-0.0,0.0,139.89004904802198
160,1,161,0.1016,0.0,0.0,1376.4606662108138,,,,0,0.0,1,2474.098204414963,2474.098204414963,0.0,395.8557127063941,0.0,,,379.42925462640653,2474.098204414963,2375.134276238375,98.96392817659907,2474.098204414974,0.0,82.14006038657678,1.0,-0.0,-0.0,0.15975065427767246,126.47641820880209,0.96,824.6994014716577,791.7114254127913,32.98797605886634,1.0,-0.0,-0.0,0.15975065427767246,126.47641820880216,0.96,824.6994014716581,791.7114254127918,32.98797605886635,1.0,-0.0,-0.0,0.15975065427767252,126.47641820880227,0.96,824.6994014716586,791.7114254127922,32.98797605886637,,,,833.3549930895041,2375.134276238375,2195.1320527218145,180.00222351667378,2375.1342762384784,0.0,1.0,-0.0,-0.0,0.38234761741271234,211.90056789317873,0.924897587715937,599.2114254127824,554.2092018961106,45.00222351667185,1.0,0.0,0.0,0.3823483196128031,211.9018072167994,0.9249012984540472,599.211425412798,554.2114254127973,45.0,1.0,-0.0,-0.0,0.3823483196128117,211.90180721681034,0.9249012984540478,599.2114254128151,554.2114254128135,45.0,1.0,-0.0,-0.0,0.37117523147922027,197.65081076271565,0.9220779220779338,577.5,532.5,45.0,1.0,,,0.101,221.70833732490328,2195.1320527218145,2195.1320527218145,0.0,68.04909363437625,-0.0,,,278.96615169316965,0.0,119.95544522806294,,,,58.03191883,0.0,4.0,1376.460666210814,0.0,-0.0,0.0,139.84840368701867
161,1,162,0.13994,0.0,0.0,1383.7247979356223,,,,0,0.0,1,2474.0982044149305,2474.0982044149305,0.0,395.8557127063889,0.0,,,379.428438681278,2474.0982044149305,2375.134276238381,98.96392817659931,2474.0982044149805,0.0,82.1400603865757,1.0,-0.0,-0.0,0.15975065427767246,126.47641820880216,0.96,824.6994014716581,791.7114254127918,32.98797605886635,1.0,-0.0,-0.0,0.15975013897304047,126.47601023623776,0.96,824.6994014716602,791.7114254127937,32.98797605886644,1.0,-0.0,-0.0,0.15975013897304047,126.4760102362381,0.96,824.6994014716623,791.7114254127958,32.98797605886652,,,,833.3549930894494,2375.134276238381,2195.1320527217285,180.00222351666082,2375.1342762383815,0.0,1.0,-0.0,-0.0,0.3823476174127129,211.90056789318044,0.9248975877159514,599.211425412777,554.2092018961142,45.00222351666275,1.0,0.0,0.0,0.38234831961279314,211.90180721678647,0.9249012984540552,599.2114254127772,554.2114254127779,45.0,1.0,-0.0,-0.0,0.38234831961279303,211.90180721678644,0.9249012984540467,599.2114254127774,554.211425412778,45.0,1.0,-0.0,-0.0,0.3711752314792063,197.65081076269615,0.92207792207793,577.5,532.5,45.0,1.0,,,0.101,221.7083373248946,2195.1320527217285,2195.1320527217285,0.0,68.04909363437359,-0.0,,,278.9661516932597,0.0,119.95544522810167,,,,50.76697116,0.0,4.0,1383.724797935622,0.0,-0.0,0.0,193.638448223111
162,1,163,0.13994,0.0,0.0,1408.6492875194494,,,,0,0.0,1,2474.0982044149187,2474.0982044149187,0.0,395.85571270638695,0.0,,,379.4292546263881,2474.0982044149187,2375.134276238288,98.96392817659542,2474.098204414883,0.0,82.1400603865753,1.0,-0.0,-0.0,0.15975065427767057,126.47641820879578,0.96,824.6994014716262,791.7114254127611,32.98797605886508,1.0,-0.0,-0.0,0.15975065427767063,126.47641820879605,0.96,824.6994014716277,791.7114254127625,32.98797605886514,1.0,-0.0,-0.0,0.15975065427767068,126.47641820879633,0.96,824.6994014716292,791.711425412764,32.9879760588652,,,,833.3562324130186,2375.134276238288,2195.1342762383406,180.0,2375.1342762383306,0.0,1.0,-0.0,-0.0,0.3823483196127908,211.90180721678462,0.924901298454046,599.2114254127762,554.2114254127764,45.0,1.0,0.0,0.0,0.38234831961279103,211.90180721678516,0.9249012984540471,599.2114254127766,554.2114254127775,45.0,1.0,-0.0,-0.0,0.38234831961279125,211.9018072167855,0.9249012984540472,599.2114254127772,554.2114254127781,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076266327,0.9220779220779235,577.5,532.5,45.0,1.0,,,0.101,221.70856190007243,2195.1342762383406,2195.1342762383406,0.0,68.04916256338856,-0.0,,,278.9639281765498,0.0,119.95448911591642,,,,25.84476142,0.0,4.0,1408.6492875194792,0.0,-0.0,0.0,197.12638129547176
163,1,164,0.13994,0.0,0.0,1409.7935601508095,,,,0,0.0,1,2474.098204415009,2474.098204415009,0.0,395.85571270640145,0.0,,,379.42925462644894,2474.098204415009,2375.1342762385752,98.9639281766074,2474.0982044151824,0.0,82.1400603865783,1.0,-0.0,-0.0,0.1597506542776767,126.47641820881589,0.96,824.6994014717257,791.7114254128566,32.98797605886906,1.0,-0.0,-0.0,0.15975065427767693,126.47641820881633,0.96,824.6994014717275,791.7114254128584,32.98797605886913,1.0,-0.0,-0.0,0.15975065427767704,126.47641820881671,0.96,824.6994014717293,791.7114254128601,32.9879760588692,,,,833.3549930894656,2375.1342762385752,2195.132052721734,180.00222351667458,2375.1342762384184,0.0,1.0,-0.0,-0.0,0.38234831961280347,211.90180721679974,0.9249012984540357,599.2114254128059,554.2114254127977,45.0,1.0,0.0,0.0,0.38234761741272627,211.90056789319712,0.9248975877159468,599.2114254128062,554.2092018961384,45.002223516667755,1.0,-0.0,-0.0,0.3823483196128082,211.90180721680602,0.9249012984540589,599.2114254128065,554.2114254128072,45.0,1.0,-0.0,-0.0,0.3711752314791783,197.65081076266262,0.9220779220779233,577.5,532.5,45.0,1.0,,,0.101,221.70833732489515,2195.132052721734,2195.132052721734,0.0,68.04909363437375,-0.0,,,278.96615169343886,0.0,119.9554452281787,,,,24.69902489,0.0,4.0,1409.7935601508098,0.0,-0.0,0.0,197.2865108075043
164,1,165,0.13994,0.0,0.0,1406.0592334919518,,,,0,0.0,1,2474.0982044150082,2474.0982044150082,0.0,395.85571270640133,0.0,,,379.4292546263928,2474.0982044150082,2375.134276238309,98.96392817659631,2474.0982044149055,0.0,82.14006038657827,1.0,-0.0,-0.0,0.15975065427767104,126.47641820879728,0.96,824.6994014716337,791.7114254127683,32.98797605886538,1.0,-0.0,-0.0,0.15975065427767118,126.47641820879764,0.96,824.6994014716352,791.7114254127697,32.987976058865435,1.0,-0.0,-0.0,0.15975065427767118,126.47641820879785,0.96,824.6994014716366,791.7114254127712,32.98797605886549,,,,833.3537537658486,2375.134276238309,2195.129829205053,180.00444703335336,2375.1342762384165,0.0,1.0,-0.0,-0.0,0.38234761741272005,211.9005678931896,0.9248975877159384,599.2114254128,554.2092018961278,45.0022235166723,1.0,0.0,0.0,0.38234831961280324,211.90180721680068,0.9249012984540484,599.2114254128005,554.2114254128004,45.0,1.0,-0.0,-0.0,0.3823476174127193,211.90056789318592,0.924897587715923,599.211425412801,554.2092018961193,45.002223516681624,1.0,-0.0,-0.0,0.3711752314791863,197.65081076267248,0.9220779220779253,577.5,532.5,45.0,1.0,,,0.101,221.70811274971035,2195.129829205053,2195.129829205053,0.0,68.04902470535664,-0.0,,,278.96837520984235,0.0,119.9564013402322,,,,28.43188765,0.0,4.0,1406.0592334919518,0.0,-0.0,0.0,196.76392913486373
165,1,166,0.13994,0.0,0.0,1406.8469649094573,,,,0,0.0,1,2474.0982044149073,2474.0982044149073,0.0,395.85571270638513,0.0,,,379.4292546263988,2474.0982044149073,2375.1342762383383,98.96392817659752,2474.098204414936,0.0,82.14006038657492,1.0,-0.0,-0.0,0.1597506542776716,126.47641820879919,0.96,824.6994014716431,791.7114254127773,32.987976058865755,1.0,-0.0,-0.0,0.15975065427767168,126.47641820879957,0.96,824.6994014716453,791.7114254127795,32.98797605886584,1.0,-0.0,-0.0,0.15975065427767185,126.47641820880004,0.96,824.6994014716474,791.7114254127815,32.987976058865925,,,,833.3562324130207,2375.1342762383383,2195.1342762383433,180.0,2375.134276238331,0.0,1.0,-0.0,-0.0,0.38234831961278787,211.9018072167812,0.9249012984540462,599.211425412771,554.2114254127717,45.0,1.0,0.0,0.0,0.382348319612789,211.90180721678254,0.9249012984540466,599.2114254127725,554.2114254127737,45.0,1.0,-0.0,-0.0,0.3823483196127937,211.90180721678533,0.9249012984540468,599.2114254127732,554.2114254127741,45.0,1.0,-0.0,-0.0,0.3711752314791854,197.6508107626716,0.9220779220779246,577.5,532.5,45.0,1.0,,,0.101,221.70856190007268,2195.1342762383433,2195.1342762383433,0.0,68.04916256338865,-0.0,,,278.9639281766016,0.0,119.95448911593869,,,,27.64708403,0.0,4.0,1406.846964909492,0.0,-0.0,0.0,196.87416426942946
166,1,167,0.1016,0.0,0.0,1409.5385308106838,,,,0,0.0,1,2474.0982044149064,2474.0982044149064,0.0,395.855712706385,0.0,,,379.4292546263987,2474.0982044149064,2375.1342762383374,98.9639281765975,2474.098204414935,0.0,82.14006038657489,1.0,-0.0,-0.0,0.15975065427767152,126.47641820879909,0.96,824.6994014716429,791.7114254127771,32.98797605886575,1.0,-0.0,-0.0,0.15975065427767174,126.4764182087996,0.96,824.699401471645,791.7114254127792,32.98797605886583,1.0,-0.0,-0.0,0.15975065427767185,126.47641820880001,0.96,824.6994014716472,791.7114254127813,32.98797605886592,,,,833.3549930893987,2375.1342762383374,2195.132052721648,180.0022235166649,2375.134276238313,0.0,1.0,-0.0,-0.0,0.38234831961278837,211.90180721678053,0.9249012984540463,599.2114254127682,554.2114254127692,45.0,1.0,0.0,0.0,0.38234761741270545,211.9005678931723,0.9248975877159433,599.211425412771,554.2092018961038,45.002223516667186,1.0,-0.0,-0.0,0.3823483196127886,211.90180721678186,0.9249012984540466,599.2114254127715,554.2114254127724,45.0,1.0,-0.0,-0.0,0.3711752314791794,197.65081076266404,0.9220779220779229,577.5,532.5,45.0,1.0,,,0.101,221.70833732488646,2195.132052721648,2195.132052721648,0.0,68.04909363437109,-0.0,,,278.966151693287,0.0,119.95544522811339,,,,24.95405423,0.0,4.0,1409.5385308106838,0.0,-0.0,0.0,143.20911473036546
167,1,168,0.1016,0.0,0.0,1409.201843967076,,,,0,0.0,1,2474.0982044149323,2474.0982044149323,0.0,395.85571270638917,0.0,,,379.42925462639914,2474.0982044149323,2375.13427623834,98.9639281765976,2474.0982044149378,0.0,82.14006038657575,1.0,-0.0,-0.0,0.15975065427767166,126.47641820879952,0.96,824.699401471645,791.7114254127792,32.98797605886583,1.0,-0.0,-0.0,0.15975065427767174,126.47641820879971,0.96,824.6994014716458,791.7114254127799,32.98797605886586,1.0,-0.0,-0.0,0.1597506542776718,126.47641820879993,0.96,824.699401471647,791.7114254127811,32.98797605886591,,,,832.4093675685212,2375.13427623834,2193.42395269461,181.71032354372858,2375.1342762383492,0.0,1.0,-0.0,-0.0,0.38181955174675286,210.95742101951146,0.9220544293221902,599.2114254128799,552.505548902409,46.70587651047083,1.0,0.0,0.0,0.3823476174127248,211.90056789317617,0.9248975877157446,599.2114254128803,554.2092018960858,45.002223516794515,1.0,-0.0,-0.0,0.3823476174127368,211.90056789319686,0.924897587715805,599.2114254128809,554.2092018961225,45.00222351675836,1.0,-0.0,-0.0,0.37117523147912773,197.65081076263675,0.9220779220783938,577.5,532.5,45.0,1.0,,,0.101,221.5358192221556,2193.42395269461,2193.42395269461,0.0,67.9961425335329,-0.0,,,280.6742517203171,0.0,120.68992823973635,,,,24.17259745,0.0,4.0,1409.201843967076,0.0,-0.0,0.0,143.17490734705493
