,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
0,1,1,0.1121,0.0,0.0,1566.9863893774786,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232208427,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,0.0,0.0,0.16409485918209488,138.9336474408334,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,0.0,0.0,0.16409485918190006,138.93364744060798,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,0.0,0.0,0.1640948591819287,138.93364744064291,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333619,,,,28.32875538,0.0,4.0,1566.9863893777106,0.0,-0.0,0.0,175.65917424921537
1,1,2,0.1119,0.0,0.0,1567.8793211774935,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423221165,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209687,138.9336474408386,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591819168,138.93364744062578,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591819373,138.93364744065215,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356268,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890684,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890684,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333335782,,,,27.43582358,0.0,4.0,1567.8793211777433,0.0,-0.0,0.0,175.44569603976151
2,1,3,0.11243,0.0,0.0,1568.7288766274842,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232214424,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209882,138.93364744084366,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918193428,138.9336474406441,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918193906,138.93364744065653,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356269,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890684,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890684,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490218,235.3036756089067,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333336454,,,,26.58626813,0.0,4.0,1568.7288766277711,0.0,-0.0,0.0,176.37218759922806
3,1,4,0.11364,0.0,0.0,1569.0392610378638,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232252105,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209732,138.93364744083976,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209757,138.93364744084036,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209776,138.93364744084096,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,939.6811435960747,2540.0,2347.3810519729495,190.43423831007624,2537.815290283026,2.184709716933412,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40001822533101644,234.536896189131,0.9249226294716579,633.9076451415126,586.3155259864745,47.59211915503806,1.0,-0.0,-0.0,0.4000182253310153,234.53689618913054,0.9249226294716579,633.9076451415133,586.3155259864751,47.592119155038176,1.0,,,0.101,237.08548624926792,2347.3810519729495,2347.3810519729495,0.0,72.76881261116144,-0.0,,,298.4522813603414,0.0,128.3344809849468,,,,24.52831113,0.0,4.0,1569.0392610378635,0.0,-0.0,0.0,178.30562162434285
4,1,5,0.11658,0.0,0.0,1563.9840936176051,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.800942322403,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208416,138.93364744080557,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918208122,138.93364744079764,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918208197,138.93364744079977,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333330973,,,,31.331051139999996,0.0,4.0,1563.9840936180294,0.0,-0.0,0.0,182.32926563394042
5,1,6,0.12222,0.0,0.0,1545.3298443071867,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232241004,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208494,138.93364744080753,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918208197,138.9336474407996,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918208325,138.93364744080296,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355386,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914887233,235.30367560881888,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333311034,,,,49.98530045,0.0,4.0,1545.3298443079486,0.0,-0.0,0.0,188.87021357122435
6,1,7,0.11102,0.0,0.0,1549.429613827574,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423224215,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208638,138.93364744081123,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918208389,138.93364744080478,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918208422,138.93364744080554,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356276,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914902277,235.30367560890724,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.40060212914902277,235.30367560890724,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333313172,,,,45.88553093,0.0,4.0,1549.4296138280492,0.0,-0.0,0.0,172.01767572713726
7,1,8,0.10411,0.0,0.0,1544.3455983675549,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232243437,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208724,138.9336474408136,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918208594,138.93364744081018,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918208616,138.9336474408106,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356259,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914902615,235.30367560890923,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40060212914901633,235.30367560890346,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333315536,,,,50.96954639,0.0,4.0,1544.3455983680603,0.0,-0.0,0.0,160.78182024604612
8,1,9,0.0968,0.0,0.0,1533.3037785375031,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232245096,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208944,138.93364744081913,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918208816,138.93364744081583,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591820882,138.93364744081603,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355353,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914886667,235.30367560881555,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333318571,,,,62.01136622,0.0,4.0,1533.3037785379863,0.0,-0.0,0.0,148.4238057624303
9,1,10,0.08604,0.0,0.0,1542.090861467594,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232246995,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820918,138.9336474408254,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591820905,138.933647440822,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209069,138.9336474408225,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.214702435627,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.40060212914902277,235.30367560890724,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333322094,,,,53.22428329,0.0,4.0,1542.0908614680973,0.0,-0.0,0.0,132.6814977206718
10,1,11,0.08438,0.0,0.0,1539.9941547975782,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232250474,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209626,138.93364744083706,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209488,138.93364744083348,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209518,138.93364744083416,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355332,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291488631,235.30367560881348,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333332851,,,,55.32098996,0.0,4.0,1539.9941547980382,0.0,-0.0,0.0,129.94470678181963
11,1,12,0.08311,0.0,0.0,1536.3760949677976,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232250883,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820967,138.93364744083823,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209546,138.93364744083496,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209574,138.93364744083567,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333329263,,,,58.93904979,0.0,4.0,1536.3760949681355,0.0,-0.0,0.0,127.68821725277367
12,1,13,0.08861,0.0,0.0,1533.5381745176533,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423225271,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209876,138.9336474408436,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209973,138.93364744084604,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591820964,138.93364744083743,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333332645,,,,61.77697024,0.0,4.0,1533.5381745181535,0.0,-0.0,0.0,135.88681764400926
13,1,14,0.094,0.0,0.0,1535.8454532875976,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423225101,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820978,138.933647440841,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209493,138.93364744083337,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209574,138.93364744083567,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333329468,,,,59.46969147,0.0,4.0,1535.8454532881365,0.0,-0.0,0.0,144.36947260903418
14,1,15,0.10181,0.0,0.0,1545.5258170178922,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232249417,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209588,138.93364744083584,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209282,138.933647440828,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209368,138.93364744083033,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333326555,,,,49.78932774,0.0,4.0,1545.5258170181205,0.0,-0.0,0.0,157.3499834305916
15,1,16,0.10382,0.0,0.0,1544.6397705976633,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423224805,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209415,138.9336474408315,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591820911,138.93364744082345,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209185,138.93364744082558,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333332403,,,,50.67537416,0.0,4.0,1544.639770598107,0.0,-0.0,0.0,160.3645009834494
16,1,17,0.12198,0.0,0.0,749.4906380957414,,,,0,0.0,1,1322.9166666666667,1322.9166666666667,0.0,211.66666666666666,0.0,,,211.35426540797994,1322.9166666666667,1270.0,52.916666666666664,1322.9166666666667,0.0,43.92083333333333,1.0,-0.0,-0.0,0.16409485918209415,138.93364744083155,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.17107232590662952,72.4206179671484,0.96,440.97222222222223,423.3333333333333,17.63888888888889,-0.0,-0.0,1.0,0.27099999999999996,0.0,0.96,0.0,0.0,0.0,,,,470.6073512178132,1270.0,1174.75,95.25,1270.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,118.64975000000001,1174.75,1174.75,0.0,36.41725,-0.0,,,148.16666666666666,0.0,63.71166666666669,,,,51.12072853,0.0,2.0,749.4906380957932,0.0,0.0,0.0,91.42286803491854
17,1,18,3.78877,0.0,42.82056475,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924725,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924722,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924728,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,42.82056475,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
18,1,19,5.01894,0.0,22.07158771,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,22.07158771,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
19,1,20,2.52611,0.0,21.85379948,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924728,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924736,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,21.85379948,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
20,1,21,0.75581,0.0,0.0,544.0144002624761,,,,0,0.0,1,1083.3333333333333,1083.3333333333333,0.0,173.33333333333334,0.0,,,169.09525238444428,1083.3333333333333,1040.0,43.333333333333336,1083.3333333333333,0.0,35.96666666666667,1.0,1.0,-0.0,0.15610587775000004,97.9345834652399,0.96,653.5,627.36,26.140000000000022,1.0,1.0,-0.0,0.1724521833055556,71.1606689192044,0.96,429.8333333333333,412.64,17.19333333333335,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,310.2451121080321,1040.0,915.2,124.8,1040.0,0.0,1.0,1.0,-0.0,0.33899159976839266,155.12255605401648,0.88,520.0,457.6,62.4,1.0,1.0,0.0,0.3389915997683908,155.12255605401566,0.88,520.0,457.6,62.4,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,0.0,,,0.101,92.43520000000001,915.2,0.0,915.2,28.3712,1.0,,,1083.3333333333333,0.0,465.8333333333333,,,,27.76116423,0.0,2.0,544.0144002624764,0.0,0.0,0.0,411.17152386238206
21,1,22,0.154,0.0,0.0,537.2675821624753,,,,0,0.0,1,1083.3333333333333,1083.3333333333333,0.0,173.33333333333334,0.0,,,169.09525238444428,1083.3333333333333,1040.0,43.333333333333336,1083.3333333333333,0.0,35.96666666666667,1.0,-0.0,-0.0,0.15610587775000004,97.9345834652399,0.96,653.5,627.36,26.140000000000022,1.0,-0.0,-0.0,0.1724521833055556,71.1606689192044,0.96,429.8333333333333,412.64,17.19333333333335,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,310.2451121080313,1040.0,915.2,124.8,1040.0,0.0,1.0,-0.0,-0.0,0.33899159976839077,155.12255605401563,0.88,520.0,457.6,62.4,1.0,0.0,0.0,0.33899159976839094,155.1225560540157,0.88,520.0,457.6,62.4,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,0.0,,,0.101,92.43520000000001,915.2,0.0,915.2,28.3712,1.0,,,1083.3333333333333,0.0,465.8333333333333,,,,34.50798233,0.0,2.0,537.2675821624756,0.0,0.0,0.0,82.7392076530212
22,1,23,0.12052,0.0,0.0,1566.2797543584468,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232326815,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918226605,138.93364744093333,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918274738,138.93364744117406,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,1.0,-0.0,0.16409485918272382,138.93364744116073,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333357,,,,29.0353904,0.0,4.0,1566.2797543588943,0.0,-0.0,0.0,188.76803599528
23,1,24,0.11633,0.0,0.0,1566.3358993182208,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423231429,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918220962,138.93364744089286,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918268646,138.93364744113168,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591826629,138.93364744111835,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355281,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490162,235.3036756089034,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.40060212914901583,235.30367560890318,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40060212914886556,235.3036756088149,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334948,,,,28.97924544,0.0,4.0,1566.3358993186712,0.0,-0.0,0.0,182.2118551676886
24,1,25,0.1121,0.0,0.0,1565.8099734882076,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423230808,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918218225,138.9336474408771,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918263578,138.93364744110107,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918263575,138.93364744110264,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333745,,,,29.50517127,0.0,4.0,1565.809973488707,0.0,-0.0,0.0,175.52729802802807
25,1,26,0.1119,0.0,0.0,1564.1507568782272,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423229946,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918215053,138.93364744085605,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918260416,138.93364744108004,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918256908,138.93364744105847,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356271,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.40060212914902316,235.30367560890747,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333183,,,,31.16438788,0.0,4.0,1564.150756878622,0.0,-0.0,0.0,175.02846969467362
26,1,27,0.11243,0.0,0.0,1565.2072053482727,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423229148,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918214348,138.93364744083786,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918256353,138.93364744104932,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918252817,138.9336474410276,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333332849,,,,30.10793941,0.0,4.0,1565.207205348541,0.0,-0.0,0.0,175.9762460973063
27,1,28,0.11364,0.0,0.0,1565.1701191583743,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228602,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820867,138.933647440812,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918253755,138.93364744103488,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918250258,138.9336474410133,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333331668,,,,30.1450256,0.0,4.0,1565.1701191584864,0.0,-0.0,0.0,177.86593234115767
28,1,29,0.11658,0.0,0.0,1560.4764900983887,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232282573,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208247,138.93364744080097,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918251562,138.93364744101714,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918250036,138.93364744100762,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333332503,,,,34.83865466,0.0,4.0,1560.4764900984521,0.0,-0.0,0.0,181.92034921567017
29,1,30,0.12222,0.0,0.0,1542.744341428307,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228318,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208858,138.93364744081697,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918250552,138.93364744101223,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918248892,138.93364744100262,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333509,,,,52.57080333,0.0,4.0,1542.7443414284583,0.0,-0.0,0.0,188.5542134093677
30,1,31,0.11102,0.0,0.0,1546.2793518582457,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232282613,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208958,138.93364744081953,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918249708,138.93364744100685,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918248445,138.9336474409997,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334763,,,,49.0357929,0.0,4.0,1546.2793518584524,0.0,-0.0,0.0,171.66793364330243
31,1,32,0.10411,0.0,0.0,1548.3612621482018,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228215,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209057,138.9336474408221,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918248856,138.9336474410014,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918248182,138.93364744099802,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333462,,,,46.95388261,0.0,4.0,1548.3612621484478,0.0,-0.0,0.0,161.19989100224927
32,1,33,0.0968,0.0,0.0,1552.3110817382174,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232281647,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209246,138.93364744082712,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918248007,138.933647440996,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918247227,138.93364744099333,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334804,,,,43.00406302,0.0,4.0,1552.3110817384427,0.0,-0.0,0.0,150.26371271225943
33,1,34,0.08604,0.0,0.0,1549.2629944482028,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232279964,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209757,138.9336474408404,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918245137,138.93364744098068,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918244435,138.93364744097858,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333335314,,,,46.05215031,0.0,4.0,1549.262994448426,0.0,-0.0,0.0,133.2985880423234
34,1,35,0.08438,0.0,0.0,1546.564556537079,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232214105,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820988,138.93364744084369,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918167635,138.93364744032846,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918243225,138.9336474409689,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333704,,,,48.75058822,0.0,4.0,1546.5645565377674,0.0,-0.0,0.0,130.4991172805987
35,1,36,0.08311,0.0,0.0,1545.9422858877315,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232281004,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820982,138.93364744084198,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918245015,138.93364744097988,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918245606,138.93364744098818,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333336678,,,,49.37285887,0.0,4.0,1545.9422858884363,0.0,-0.0,0.0,128.48326338012936
36,1,37,0.08861,0.0,0.0,1545.0698824478832,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232282704,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209685,138.93364744083837,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918245903,138.9336474409856,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824834,138.9336474410031,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333337554,,,,50.24526231,0.0,4.0,1545.0698824484532,0.0,-0.0,0.0,136.9086422837069
37,1,38,0.094,0.0,0.0,1549.714845677759,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228355,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820957,138.9336474408356,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824679,138.93364744099128,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918249206,138.93364744100865,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333338043,,,,45.60029908,0.0,4.0,1549.7148456784619,0.0,-0.0,0.0,145.67319549370936
38,1,39,0.10181,0.0,0.0,1546.1088920182165,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228648,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209474,138.933647440833,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824911,138.93364744100717,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918251535,138.93364744102465,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333513,,,,49.20625274,0.0,4.0,1546.1088920184911,0.0,-0.0,0.0,157.40934629637462
39,1,40,0.10382,0.0,0.0,1542.215117588239,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423230949,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209266,138.93364744082768,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918250138,138.9336474410131,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591827933,138.93364744125407,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356271,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490231,235.30367560890744,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333462,,,,53.10002717,0.0,4.0,1542.215117588722,0.0,-0.0,0.0,160.11277350801097
40,1,41,0.12198,0.0,0.0,745.9986762757915,,,,0,0.0,1,1322.9166666666667,1322.9166666666667,0.0,211.66666666666666,0.0,,,211.35426540797792,1322.9166666666667,1270.0,52.916666666666664,1322.9166666666667,0.0,43.92083333333333,1.0,-0.0,-0.0,0.1640948591820924,138.93364744082768,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.17107232590662755,72.42061796715024,0.96,440.97222222222223,423.3333333333333,17.63888888888889,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,470.6073512178133,1270.0,1174.75,95.25,1270.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089067,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,118.64975000000028,1174.75,1174.75,0.0,36.41725000000008,-0.0,,,148.16666666666666,0.0,63.71166666666669,,,,54.61269035,0.0,2.0,745.9986762757915,0.0,0.0,0.0,90.99691853212104
41,1,42,3.78877,0.0,47.32428183,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924722,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,47.32428183,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
42,1,43,5.01894,0.0,31.53080252,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,31.53080252,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
43,1,44,2.52611,0.0,26.38881691,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.2710000000000001,0.0,0.96,0.0,0.0,0.0,0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.19716472159924625,0.0,0.88,0.0,0.0,0.0,0.0,0.0,0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924722,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,,,,26.38881691,0.0,0.0,0.0,0.0,0.0,0.0,0.0
44,1,45,0.75581,0.0,0.0,539.2883734558085,,,,0,0.0,1,1083.3333333333333,1083.3333333333333,0.0,173.33333333333334,0.0,,,167.74152777777743,1083.3333333333333,1040.0,43.333333333333336,1083.3333333333333,0.0,35.96666666666667,1.0,1.0,-0.0,0.1612899305555556,83.87076388888892,0.96,541.6666666666666,520.0,21.666666666666668,1.0,1.0,-0.0,0.1612899305555548,83.8707638888885,0.96,541.6666666666666,520.0,21.666666666666668,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,310.2451121080314,1040.0,915.2,124.8,1040.0,0.0,1.0,1.0,-0.0,0.33899159976839094,155.1225560540157,0.88,520.0,457.6,62.4,1.0,1.0,0.0,0.33899159976839094,155.1225560540157,0.88,520.0,457.6,62.4,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,0.0,,,0.101,92.43519999999964,915.2,0.0,915.2,28.371199999999888,1.0,,,1083.3333333333333,0.0,465.8333333333333,,,,31.13346643,0.0,2.0,539.2883734558085,0.0,0.0,0.0,407.5995455416346
45,1,46,0.154,0.0,0.0,539.6640864736991,,,,0,0.0,1,1083.3333333333333,1083.3333333333333,0.0,173.33333333333334,0.0,,,167.74152777777724,1083.3333333333333,1040.0,43.333333333333336,1083.3333333333333,0.0,35.96666666666667,1.0,-0.0,-0.0,0.16128993055555493,83.87076388888858,0.96,541.6666666666666,520.0,21.666666666666668,1.0,-0.0,-0.0,0.16128993055555585,83.87076388888866,0.96,541.6666666666666,520.0,21.666666666666668,0.0,0.0,-0.0,0.27099999999999996,0.0,0.96,0.0,0.0,0.0,,,,310.64189887435873,1040.0,916.1666924907233,123.83330750927666,1040.0,0.0,1.0,-0.0,-0.0,0.33899159976839077,155.12255605401563,0.88,520.0,457.6,62.4,1.0,0.0,0.0,0.33914225644176993,155.51934282034313,0.8818590240206218,520.0,458.5666924907233,61.43330750927669,0.0,0.0,-0.0,0.19716472159924636,0.0,0.88,0.0,0.0,0.0,0.0,0.0,-0.0,0.19716472159924636,0.0,0.8800000000000001,0.0,0.0,0.0,0.0,,,0.101,92.53283594156306,916.1666924907233,0.0,916.1666924907233,28.401167467212424,1.0,,,1083.3333333333333,0.0,465.8333333333333,,,,31.25217612,0.0,2.0,539.664086473699,0.0,0.0,0.0,83.10826931694966
46,1,47,0.12052,0.0,0.0,1564.6241038767043,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232163924,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.164094859182099,138.93364744084414,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918173275,138.93364744039758,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,1.0,-0.0,0.16409485918173256,138.9336474403975,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333909,,,,30.69104088,0.0,4.0,1564.6241038772655,0.0,-0.0,0.0,188.5684969992204
