,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
47,1,48,0.11633,0.0,0.0,1570.2821685175459,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232165027,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209873,138.93364744084343,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918173516,138.9336474404035,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591817349,138.9336474404033,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2146402263814,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490278,235.30367560891023,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006020232384048,235.30361339965805,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333335823,,,,25.03291403,0.0,4.0,1570.2821685180318,0.0,-0.0,0.0,182.6709246636461
48,1,49,0.1121,0.0,0.0,1566.186847096742,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423216548,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209663,138.93364744083792,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918173697,138.933647440408,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918173722,138.93364744040886,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333336576,,,,29.12829766,0.0,4.0,1566.186847097281,0.0,-0.0,0.0,175.5695455595448
49,1,50,0.1119,0.0,0.0,1568.5064601966542,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423216554,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209557,138.93364744083527,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918173755,138.9336474404095,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918173797,138.93364744041057,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333336597,,,,26.80868456,0.0,4.0,1568.5064601972817,0.0,-0.0,0.0,175.5158728960056
50,1,51,0.11243,0.0,0.0,1568.4855362616584,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232203373,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209377,138.93364744083038,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918173317,138.93364744040463,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918205602,138.93364744079875,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,940.7022934596404,2540.0,2348.7948532671694,190.4667647474962,2539.2616180146656,0.7383819853343994,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.40047049316261324,235.13074780529396,0.9249825574940542,634.7538726715537,587.136260522989,47.61761214856472,1.0,-0.0,-0.0,0.40047049316261324,235.13074780529388,0.9249825574940542,634.7538726715535,587.1362605229888,47.61761214856472,1.0,-0.0,-0.0,0.4004737982043057,235.1371222401459,0.925,634.7538726715584,587.1473322211916,47.606540450366765,1.0,,,0.101,237.22828017998413,2348.7948532671694,2348.7948532671694,0.0,72.81264045128225,-0.0,,,297.038480066164,0.0,127.72654642845053,,,,26.2459797,0.0,4.0,1568.4855362616581,0.0,-0.0,0.0,176.34482884189825
51,1,52,0.11364,0.0,0.0,1568.2895851775506,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423220313,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209338,138.9336474408295,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918172997,138.93364744040133,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918205685,138.93364744080048,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333399,,,,27.02555958,0.0,4.0,1568.2895851776577,0.0,-0.0,0.0,178.22042845957685
52,1,53,0.11658,0.0,0.0,1564.3194740472582,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423220234,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209296,138.9336474408284,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918172648,138.93364744039746,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918205413,138.93364744079756,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333359,,,,30.99567071,0.0,4.0,1564.3194740476497,0.0,-0.0,0.0,182.36836428442936
53,1,54,0.12222,0.0,0.0,1543.413335406894,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232201566,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209263,138.9336474408276,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918172356,138.93364744039442,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918205044,138.9336474407936,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333399,,,,51.90180935,0.0,4.0,1543.413335407642,0.0,-0.0,0.0,188.63597785343057
54,1,55,0.11102,0.0,0.0,1549.2320135175028,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423219952,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209218,138.9336474408264,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918171207,138.933647440384,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918204086,138.9336474407848,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334396,,,,46.08313124,0.0,4.0,1549.2320135176215,0.0,-0.0,0.0,171.99573814071314
55,1,56,0.10411,0.0,0.0,1547.2800597169637,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423219595,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209124,138.93364744082396,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918170197,138.93364744037376,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591820181,138.9336474407618,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333326005,,,,48.03508504,0.0,4.0,1547.2800597175858,0.0,-0.0,0.0,161.08732701713308
56,1,57,0.0968,0.0,0.0,1548.7233516967701,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423219173,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208977,138.93364744082007,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591816909,138.93364744036168,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918199443,138.9336474407356,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.214702435633,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.40060212914902593,235.30367560890912,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490287,235.30367560891074,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333329937,,,,46.59179306,0.0,4.0,1548.7233516975502,0.0,-0.0,0.0,149.91642044424734
57,1,58,0.08604,0.0,0.0,1547.6838343269533,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232186525,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820875,138.93364744081404,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591816673,138.9336474403375,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591819726,138.93364744071366,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355384,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291488718,235.30367560881857,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333327859,,,,47.63131043,0.0,4.0,1547.6838343274037,0.0,-0.0,0.0,133.16271710549105
58,1,59,0.08438,0.0,0.0,1548.8270380069353,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232180227,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208594,138.9336474408101,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918163905,138.93364744030748,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918194536,138.9336474406847,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355371,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291488698,235.3036756088174,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333327146,,,,46.48810675,0.0,4.0,1548.8270380073395,0.0,-0.0,0.0,130.69002546702518
59,1,60,0.08311,0.0,0.0,1546.845390076869,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423217428,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820841,138.93364744080537,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918161462,138.93364744028105,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918191877,138.93364744065642,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355415,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291488759,235.30367560882098,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490231,235.30367560890744,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333332629,,,,48.46975468,0.0,4.0,1546.8453900772845,0.0,-0.0,0.0,128.5583203692886
60,1,61,0.08861,0.0,0.0,1546.8853874166027,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423216977,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208283,138.93364744080202,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918160366,138.93364744026985,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918188896,138.93364744062583,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355409,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291488762,235.30367560882118,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333332566,,,,48.42975734,0.0,4.0,1546.8853874172387,0.0,-0.0,0.0,137.06951417898514
61,1,62,0.094,0.0,0.0,1544.0743006369562,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232165163,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918207858,138.93364744079093,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918159344,138.93364744025843,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918186859,138.9336474406023,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333323622,,,,51.24084412,0.0,4.0,1544.074300637278,0.0,-0.0,0.0,145.14298425987388
62,1,63,0.10181,0.0,0.0,1544.5084338466345,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423216271,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820772,138.93364744078724,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591815813,138.93364744024555,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918186115,138.93364744059429,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356271,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490231,235.30367560890744,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333322908,,,,50.80671091,0.0,4.0,1544.5084338472543,0.0,-0.0,0.0,157.24640364992587
63,1,64,0.10382,0.0,0.0,1545.356961946398,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232160394,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918207575,138.93364744078357,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918156919,138.93364744023276,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918185487,138.9336474405876,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355345,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291488655,235.30367560881487,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333322277,,,,49.95818281,0.0,4.0,1545.3569619471386,0.0,-0.0,0.0,160.43895978927503
64,1,65,0.12198,0.0,0.0,756.3794178656286,,,,0,0.0,1,1322.9166666666667,1322.9166666666667,0.0,211.66666666666666,0.0,,,211.3542654079552,1322.9166666666667,1270.0,52.916666666666664,1322.9166666666667,0.0,43.92083333333333,1.0,-0.0,-0.0,0.16409485918207573,138.93364744078363,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1710723259066046,72.42061796717157,0.96,440.97222222222223,423.3333333333333,17.63888888888889,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,470.6073512178141,1270.0,1174.75,95.25,1270.0,0.0,1.0,-0.0,-0.0,0.40060212914902327,235.30367560890755,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,118.64975000000001,1174.75,1174.75,0.0,36.41725,-0.0,,,148.16666666666666,0.0,63.71166666666669,,,,44.23194876,0.0,2.0,756.3794178657693,0.0,0.0,0.0,92.26316139124938
65,1,66,3.78877,0.0,40.61210682,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924728,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924728,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,40.61210682,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
66,1,67,5.01894,0.0,30.05652419,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924728,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,30.05652419,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
67,1,68,2.52611,0.0,25.47338594,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,25.47338594,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
68,1,69,0.75581,0.0,0.0,546.0440409024754,,,,0,0.0,1,1083.3333333333333,1083.3333333333333,0.0,173.33333333333334,0.0,,,169.09525238444428,1083.3333333333333,1040.0,43.333333333333336,1083.3333333333333,0.0,35.96666666666667,1.0,1.0,-0.0,0.15610587775000004,97.9345834652399,0.96,653.5,627.36,26.140000000000022,1.0,1.0,-0.0,0.1724521833055556,71.1606689192044,0.96,429.8333333333333,412.64,17.19333333333335,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,310.24511210803144,1040.0,915.2,124.8,1040.0,0.0,1.0,1.0,-0.0,0.33899159976839094,155.1225560540157,0.88,520.0,457.6,62.4,1.0,1.0,0.0,0.3389915997683911,155.12255605401577,0.88,520.0,457.6,62.4,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,0.0,,,0.101,92.43520000000001,915.2,0.0,915.2,28.3712,1.0,,,1083.3333333333333,0.0,465.8333333333333,,,,25.73152359,0.0,2.0,546.0440409024757,0.0,0.0,0.0,412.70554655449996
69,1,70,0.154,0.0,0.0,544.219424711856,,,,0,0.0,1,1083.3333333333333,1083.3333333333333,0.0,173.33333333333334,0.0,,,169.09525238444428,1083.3333333333333,1040.0,43.333333333333336,1083.3333333333333,0.0,35.96666666666667,1.0,-0.0,-0.0,0.15610587775000004,97.9345834652399,0.96,653.5,627.36,26.140000000000022,1.0,-0.0,-0.0,0.1724521833055556,71.1606689192044,0.96,429.8333333333333,412.64,17.19333333333335,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,310.24493879741215,1040.0,915.2,124.8,1040.0,0.0,1.0,-0.0,-0.0,0.3389914103992703,155.12246939870607,0.88,520.0,457.6,62.4,1.0,0.0,0.0,0.3389914103992703,155.12246939870607,0.88,520.0,457.6,62.4,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,0.0,,,0.101,92.43520000000001,915.2,0.0,915.2,28.3712,1.0,,,1083.3333333333333,0.0,465.8333333333333,,,,27.55596647,0.0,2.0,544.2194247118564,0.0,0.0,0.0,83.80979140562583
70,1,71,0.12052,0.0,0.0,1568.151814307869,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423225053,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820939,138.93364744083092,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209618,138.93364744083684,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,1.0,-0.0,0.16409485918209646,138.93364744083752,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356265,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490218,235.3036756089067,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333328632,,,,27.16333045,0.0,4.0,1568.1518143081316,0.0,-0.0,0.0,188.99365666038437
71,1,72,0.11633,0.0,0.0,1568.5788094680183,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423225048,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209435,138.93364744083198,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591820959,138.93364744083593,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209624,138.93364744083686,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356258,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914902044,235.30367560890588,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490218,235.3036756089067,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333332849,,,,26.73633529,0.0,4.0,1568.5788094681307,0.0,-0.0,0.0,182.4727729054146
72,1,73,0.1121,0.0,0.0,1566.8022963680562,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423225049,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209402,138.93364744083107,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209546,138.93364744083487,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.164094859182097,138.93364744083897,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356261,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490228,235.30367560890727,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490202,235.30367560890573,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333332851,,,,28.51284839,0.0,4.0,1566.802296368131,0.0,-0.0,0.0,175.63853742285912
73,1,74,0.1119,0.0,0.0,1567.2160189979531,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232252594,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209735,138.93364744083968,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209804,138.9336474408417,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209915,138.9336474408446,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333332401,,,,28.09912576,0.0,4.0,1567.216018998152,0.0,-0.0,0.0,175.37147252587096
74,1,75,0.11243,0.0,0.0,1568.4363914458097,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423217669,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820975,138.93364744084028,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918178723,138.93364744046193,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918178932,138.9336474404647,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.1982539033515,2540.0,2349.478282680111,190.49943910563945,2539.9777217857504,0.022278214235484484,1.0,-0.0,-0.0,0.4005988311710217,235.29956347583806,0.9249995629994316,634.994430446438,587.3695706700281,47.624859776409835,1.0,0.0,0.0,0.4005988311710217,235.29956347583789,0.9249995629994316,634.9944304464375,587.3695706700277,47.624859776409835,1.0,-0.0,-0.0,0.4005988311710217,235.29956347583789,0.9249995629994316,634.9944304464375,587.3695706700277,47.624859776409835,1.0,-0.0,-0.0,0.40059883117102146,235.29956347583772,0.9249995629994314,634.9944304464375,587.3695706700275,47.62485977640995,1.0,,,0.101,237.29730655069125,2349.478282680111,2349.478282680111,0.0,72.83382676308344,-0.0,,,296.35505065320774,0.0,127.43267178087933,,,,26.86011133,0.0,4.0,1568.4363914458095,0.0,-0.0,0.0,176.33930349025238
75,1,76,0.11364,0.0,0.0,1568.0716459978707,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423227151,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209885,138.93364744084369,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591823446,138.9336474409363,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918234198,138.9336474409351,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333785,,,,27.24349876,0.0,4.0,1568.0716459983416,0.0,-0.0,0.0,178.19566185119803
76,1,77,0.11658,0.0,0.0,1563.8781138373788,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423222451,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820975,138.93364744084028,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918179625,138.9336474404734,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591823361,138.9336474409314,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333332215,,,,31.437030920000005,0.0,4.0,1563.8781138378715,0.0,-0.0,0.0,182.31691051116164
77,1,78,0.12222,0.0,0.0,1549.1630215979003,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232272387,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820969,138.93364744083868,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918235298,138.93364744094146,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918235225,138.93364744094373,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356296,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490214,235.30367560890645,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490275,235.30367560891003,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334336,,,,46.15212316,0.0,4.0,1549.1630215983537,0.0,-0.0,0.0,189.33870449969535
78,1,79,0.11102,0.0,0.0,1548.8979646276264,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423227423,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209624,138.93364744083698,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918236336,138.9336474409483,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918237568,138.93364744095703,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355385,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914901766,235.30367560890426,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291488761,235.3036756088211,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333566,,,,46.41718013,0.0,4.0,1548.897964628281,0.0,-0.0,0.0,171.95865203295907
79,1,80,0.10411,0.0,0.0,1552.6484361678904,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423227672,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209518,138.93364744083422,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918239058,138.93364744096766,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918238756,138.93364744096533,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355311,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914902615,235.30367560890923,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490228,235.30367560890727,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291488538,235.303675608808,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333337982,,,,42.66670859,0.0,4.0,1552.6484361682983,0.0,-0.0,0.0,161.64622868943906
80,1,81,0.0968,0.0,0.0,1549.6447674577425,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232280965,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209368,138.93364744083033,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918242647,138.93364744099082,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918242342,138.93364744098847,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333330893,,,,45.6703773,0.0,4.0,1549.644767458436,0.0,-0.0,0.0,150.00561348990948
81,1,82,0.08604,0.0,0.0,1555.9490867277323,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228213,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209163,138.9336474408248,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918244038,138.9336474409994,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918243735,138.93364744099705,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333329854,,,,39.36605803,0.0,4.0,1555.9490867284476,0.0,-0.0,0.0,133.8738594220541
82,1,83,0.08438,0.0,0.0,1550.9558058581101,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228566,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209057,138.93364744082223,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918247524,138.9336474410225,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918246253,138.9336474410119,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333329385,,,,44.3593389,0.0,4.0,1550.9558058584828,0.0,-0.0,0.0,130.86965089830733
83,1,84,0.08311,0.0,0.0,1550.50112104766,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232284387,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820897,138.93364744081987,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918247319,138.93364744101726,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918246042,138.93364744100674,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333328958,,,,44.81402371,0.0,4.0,1550.5011210484702,0.0,-0.0,0.0,128.86214817027104
84,1,85,0.08861,0.0,0.0,1543.1928591176793,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228525,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208783,138.93364744081498,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918248115,138.93364744102237,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918247083,138.93364744101515,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333328042,,,,52.12228564,0.0,4.0,1543.1928591184787,0.0,-0.0,0.0,136.74231924641757
85,1,86,0.094,0.0,0.0,1553.2690391779797,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228657,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208688,138.93364744081256,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824977,138.93364744103292,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824787,138.93364744102018,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333327613,,,,42.04610558,0.0,4.0,1553.269039178492,0.0,-0.0,0.0,146.0072896827301
86,1,87,0.10181,0.0,0.0,1548.6811316977467,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228822,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208505,138.9336474408077,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918250574,138.9336474410381,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591825018,138.93364744103636,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333326718,,,,46.63401306,0.0,4.0,1548.6811316985086,0.0,-0.0,0.0,157.6712260181476
87,1,88,0.10382,0.0,0.0,1547.3674725976448,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232288656,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918208305,138.93364744080262,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918251432,138.93364744104372,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918250924,138.93364744104025,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024354522,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291488715,235.3036756088184,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291488755,235.30367560882075,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490214,235.30367560890645,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333325782,,,,47.94767216,0.0,4.0,1547.367472598339,0.0,-0.0,0.0,160.64769100508747
88,1,89,0.12198,0.0,0.0,749.3439027755135,,,,0,0.0,1,1322.9166666666667,1322.9166666666667,0.0,211.66666666666666,0.0,,,211.35426540796476,1322.9166666666667,1270.0,52.916666666666664,1322.9166666666667,0.0,43.92083333333333,1.0,-0.0,-0.0,0.1640948591820828,138.93364744080242,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.17107232590661453,72.42061796716233,0.96,440.97222222222223,423.3333333333333,17.63888888888889,0.0,-0.0,1.0,0.2710000000000001,0.0,0.96,0.0,0.0,0.0,,,,470.6073512178131,1270.0,1174.75,95.25,1270.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,0.0,-0.0,1.0,0.19716472159924614,0.0,0.88,0.0,0.0,0.0,0.0,-0.0,1.0,0.20320002216508004,0.0,0.9249999999999999,0.0,0.0,0.0,1.0,,,0.101,118.64975000000001,1174.75,1174.75,0.0,36.41725,-0.0,,,148.16666666666666,0.0,63.71166666666669,,,,51.26746385,0.0,2.0,749.3439027757779,0.0,0.0,0.0,91.40496926055714
89,1,90,3.78877,0.0,42.60116247,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924636,0.0,0.8800000000000001,0.0,0.0,0.0,-0.0,0.0,1.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,0.0,0.19716472159924722,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,0.0,0.19716472159924722,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,42.60116247,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
90,1,91,5.01894,0.0,25.37575695,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.19716472159924614,0.0,0.8800000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.19716472159924614,0.0,0.8800000000000001,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,25.37575695,0.0,0.0,0.0,0.0,0.0,0.0,0.0
91,1,92,2.52611,0.0,23.87948332,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,0.19716472159924636,0.0,0.8800000000000001,0.0,0.0,0.0,0.0,0.0,0.0,0.19716472159924614,0.0,0.8800000000000001,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924722,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,23.87948332,0.0,0.0,0.0,0.0,0.0,0.0,0.0
92,1,93,0.75581,0.0,0.0,541.7815402758191,,,,0,0.0,1,1083.3333333333333,1083.3333333333333,0.0,173.33333333333334,0.0,,,167.7415277777778,1083.3333333333333,1040.0,43.333333333333336,1083.3333333333333,0.0,35.96666666666667,1.0,1.0,-0.0,0.16128993055555552,83.87076388888889,0.96,541.6666666666666,520.0,21.666666666666668,1.0,1.0,-0.0,0.16128993055555557,83.87076388888892,0.96,541.6666666666666,520.0,21.666666666666668,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,310.2451121080422,1040.0,915.2,124.8,1040.0,0.0,1.0,1.0,-0.0,0.33899159976839255,155.12255605401646,0.88,520.0,457.6,62.4,1.0,1.0,0.0,0.3389915997684128,155.12255605402572,0.8799999999999903,520.0,457.6,62.4,0.0,0.0,-0.0,0.19716472159924636,0.0,0.8799999999999998,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,0.0,,,0.101,92.43520000000001,915.2,0.0,915.2,28.3712,1.0,,,1083.3333333333333,0.0,465.8333333333333,,,,28.64029961,0.0,2.0,541.7815402758199,0.0,0.0,0.0,409.4839059558668
