,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
93,1,94,0.154,0.0,0.0,545.1031473558038,,,,0,0.0,1,1083.3333333333333,1083.3333333333333,0.0,173.33333333333334,0.0,,,167.74152777777215,1083.3333333333333,1040.0,43.333333333333336,1083.3333333333333,0.0,35.96666666666667,1.0,-0.0,-0.0,0.16128993055555552,83.87076388888889,0.96,541.6666666666666,520.0,21.666666666666668,1.0,-0.0,-0.0,0.1612899305555557,83.87076388888327,0.96,541.6666666666666,520.0,21.666666666666668,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,310.2451121080326,1040.0,915.2,124.8,1040.0,0.0,1.0,0.0,-0.0,0.3389915997683924,155.1225560540163,0.88,520.0,457.6,62.4,1.0,0.0,0.0,0.33899159976839244,155.12255605401631,0.88,520.0,457.6,62.4,0.0,-0.0,-0.0,0.19716472159924625,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,0.0,,,0.101,92.43520000000001,915.2,0.0,915.2,28.3712,1.0,,,1083.3333333333333,0.0,465.8333333333333,,,,25.31869253,0.0,2.0,545.1031473558047,0.0,0.0,0.0,83.94588469279378
94,1,95,0.12052,0.0,0.0,1568.9159877281554,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232255306,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918210145,138.93364744085054,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,0.0,-0.0,0.16409485918210168,138.9336474408511,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,1.0,-0.0,0.16409485918210176,138.9336474408514,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.40060212914902166,235.30367560890656,0.9249999999999999,635.0,587.3749999999999,47.625000000000114,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333333342,,,,26.39915703,0.0,4.0,1568.9159877281795,0.0,-0.0,0.0,189.08575484099728
95,1,96,0.11633,0.0,0.0,1566.1737072380793,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.800942322553,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918210145,138.93364744085054,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918210168,138.9336474408511,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918210173,138.93364744085136,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356265,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.4006021291490218,235.3036756089068,0.9250000000000006,635.0,587.3750000000001,47.624999999999886,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,0.0,,,296.3333333333333,0.0,127.42333333333332,,,,29.14143752,0.0,4.0,1566.1737072381795,0.0,-0.0,0.0,182.19298736300576
96,1,97,0.1121,0.0,0.0,1563.7429688081393,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423225141,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918210145,138.93364744085054,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591820877,138.93364744081217,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591821018,138.93364744085142,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356253,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.4006021291490215,235.30367560890568,0.925,635.0,587.3749999999981,47.62500000000193,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333342,,,,31.572175949999995,0.0,4.0,1563.7429688081395,0.0,-0.0,0.0,175.2955868033924
97,1,98,0.1119,0.0,0.0,1569.4535074582768,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423227385,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820913,138.93364744082407,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918238753,138.9336474409572,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591823861,138.9336474409572,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333332459,,,,25.8616373,0.0,4.0,1569.4535074583648,0.0,-0.0,0.0,175.62184748458117
98,1,99,0.11243,0.0,0.0,1567.4440826780435,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232273257,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.164094859182092,138.93364744082592,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918238118,138.9336474409531,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.164094859182381,138.9336474409536,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333332074,,,,27.87106208,0.0,4.0,1567.4440826783589,0.0,-0.0,0.0,176.22773821549242
99,1,100,0.11364,0.0,0.0,1566.5236519777375,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232272774,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209332,138.93364744082936,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918237504,138.93364744094922,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918237193,138.9336474409492,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333332137,,,,28.79149278,0.0,4.0,1566.523651978354,0.0,-0.0,0.0,178.0197478107501
100,1,101,0.11658,0.0,0.0,1560.8445456377833,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232271904,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209485,138.9336474408334,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918236283,138.93364744094163,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918236388,138.93364744094404,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333331749,,,,34.47059912,0.0,4.0,1560.8445456383454,0.0,-0.0,0.0,181.96325713045277
101,1,102,0.12222,0.0,0.0,1550.8282252573545,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423222198,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209696,138.93364744083866,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591817711,138.93364744044223,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591823559,138.9336474409389,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355403,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914887505,235.30367560882047,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490218,235.3036756089067,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333177,,,,44.4869195,0.0,4.0,1550.82822525776,0.0,-0.0,0.0,189.54222569095384
102,1,103,0.11102,0.0,0.0,1551.4328351279619,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232273376,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209882,138.93364744084366,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918236824,138.93364744094598,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591823643,138.93364744094413,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334132,,,,43.88230963,0.0,4.0,1551.43283512836,0.0,-0.0,0.0,172.2400733559063
103,1,104,0.10411,0.0,0.0,1550.136401178072,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232273876,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209696,138.93364744083866,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591823781,138.9336474409508,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918237446,138.9336474409493,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333745,,,,45.17874358,0.0,4.0,1550.136401178365,0.0,-0.0,0.0,161.38470072664907
104,1,105,0.0968,0.0,0.0,1549.7322293381908,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232274394,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209651,138.93364744083772,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918238115,138.93364744095285,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918237995,138.93364744095337,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334214,,,,45.58291542,0.0,4.0,1549.7322293383702,0.0,-0.0,0.0,150.01407979993687
105,1,106,0.08604,0.0,0.0,1548.8525003281302,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423227453,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209613,138.9336474408365,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918238653,138.9336474409564,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918237948,138.9336474409524,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334132,,,,46.46264443,0.0,4.0,1548.8525003283717,0.0,-0.0,0.0,133.26326912823234
106,1,107,0.08438,0.0,0.0,1546.5186251278656,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423227481,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820954,138.93364744083476,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918238953,138.93364744095834,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918238367,138.93364744095499,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355396,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.400602129148874,235.30367560881987,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334214,,,,48.79651963,0.0,4.0,1546.5186251282878,0.0,-0.0,0.0,130.4952415882893
107,1,108,0.08311,0.0,0.0,1545.9154504378942,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423227502,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820948,138.93364744083314,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918239253,138.93364744096024,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591823865,138.9336474409568,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.214702435627,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490231,235.30367560890744,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334274,,,,49.39969432,0.0,4.0,1545.9154504383773,0.0,-0.0,0.0,128.4810330858934
108,1,109,0.08861,0.0,0.0,1553.4904530677736,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423227546,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209443,138.93364744083223,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591823959,138.93364744096246,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591823914,138.9336474409599,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355388,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291488728,235.30367560881913,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333458,,,,41.82469169,0.0,4.0,1553.4904530682936,0.0,-0.0,0.0,137.65478904633542
109,1,110,0.094,0.0,0.0,1549.0516731577975,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423227569,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820941,138.93364744083135,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918239872,138.9336474409642,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918239372,138.93364744096135,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024355365,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914886884,235.30367560881683,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334682,,,,46.2634716,0.0,4.0,1549.0516731582936,0.0,-0.0,0.0,145.61085727683297
110,1,111,0.10181,0.0,0.0,1546.98152934779,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232275997,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209357,138.93364744082993,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918240263,138.9336474409666,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.164094859182397,138.93364744096345,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334804,,,,48.33361541,0.0,4.0,1546.9815293483864,0.0,-0.0,0.0,157.4981895028985
111,1,112,0.10382,0.0,0.0,1543.7579694478798,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423225259,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918210126,138.9336474408531,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918209604,138.93364744083513,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,0.0,0.1640948591820977,138.93364744083763,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356261,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,0.0,0.40060212914902144,235.3036756089065,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333337,,,,51.55717531,0.0,4.0,1543.7579694481522,0.0,-0.0,0.0,160.27295238807886
112,1,113,0.12198,0.0,0.0,745.0634078255374,,,,0,0.0,1,1322.9166666666667,1322.9166666666667,0.0,211.66666666666666,0.0,,,211.35426540799784,1322.9166666666667,1270.0,52.916666666666664,1322.9166666666667,0.0,43.92083333333333,1.0,-0.0,-0.0,0.16409485918210126,138.9336474408531,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.17107232590664112,72.42061796714474,0.96,440.97222222222223,423.3333333333333,17.63888888888889,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,470.60735121771324,1270.0,1174.75,95.25,1270.0,0.0,1.0,-0.0,-0.0,0.40060212914885157,235.30367560880669,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,118.64975000000001,1174.75,1174.75,0.0,36.41725,-0.0,,,148.16666666666666,0.0,63.71166666666669,,,,55.5479588,0.0,2.0,745.063407825711,0.0,0.0,0.0,90.88283448655906
113,1,114,3.78877,0.0,49.19921436,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,49.19921436,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
114,1,115,5.01894,0.0,23.61469181,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924736,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,23.61469181,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
115,1,116,2.52611,0.0,23.79812577,0.0,,,,0,0.0,1,0.0,0.0,0.0,0.0,0.0,,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,0.0,0.0,0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924614,0.0,0.88,0.0,0.0,0.0,-0.0,0.0,0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924728,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924733,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,0.0,0.0,0.0,0.0,0.0,-0.0,,,0.0,0.0,0.0,,,,23.79812577,0.0,-0.0,0.0,0.0,0.0,0.0,0.0
116,1,117,0.75581,0.0,0.0,544.6050249424752,,,,0,0.0,1,1083.3333333333333,1083.3333333333333,0.0,173.33333333333334,0.0,,,169.09525238444434,1083.3333333333333,1040.0,43.333333333333336,1083.3333333333333,0.0,35.96666666666667,1.0,1.0,-0.0,0.15610587775,97.93458346524008,0.96,653.5,627.36,26.140000000000022,1.0,1.0,-0.0,0.1724521833055558,71.16066891920426,0.96,429.8333333333333,412.64,17.19333333333335,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,310.2451121080313,1040.0,915.2,124.8,1040.0,0.0,1.0,1.0,-0.0,0.33899159976839077,155.12255605401563,0.88,520.0,457.6,62.4,1.0,1.0,0.0,0.3389915997683908,155.12255605401566,0.88,520.0,457.6,62.4,-0.0,-0.0,-0.0,0.19716472159924725,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,0.0,,,0.101,92.43519999999964,915.2,0.0,915.2,28.371199999999888,1.0,,,1083.3333333333333,0.0,465.8333333333333,,,,27.17053955,0.0,2.0,544.6050249424752,0.0,0.0,0.0,411.6179239017722
117,1,118,0.154,0.0,0.0,544.3666817024753,,,,0,0.0,1,1083.3333333333333,1083.3333333333333,0.0,173.33333333333334,0.0,,,169.09525238444434,1083.3333333333333,1040.0,43.333333333333336,1083.3333333333333,0.0,35.96666666666667,1.0,-0.0,-0.0,0.15610587775,97.93458346524008,0.96,653.5,627.36,26.140000000000022,1.0,-0.0,-0.0,0.1724521833055558,71.16066891920426,0.96,429.8333333333333,412.64,17.19333333333335,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,310.2451121080313,1040.0,915.2,124.8,1040.0,0.0,1.0,-0.0,-0.0,0.3389915997683908,155.12255605401566,0.88,520.0,457.6,62.4,1.0,0.0,0.0,0.3389915997683908,155.12255605401566,0.88,520.0,457.6,62.4,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,0.0,,,0.101,92.43519999999964,915.2,0.0,915.2,28.371199999999888,1.0,,,1083.3333333333333,0.0,465.8333333333333,,,,27.40888279,0.0,2.0,544.3666817024753,0.0,0.0,0.0,83.83246898218118
118,1,119,0.12052,0.0,0.0,1564.4600993777958,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423223176,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209235,138.93364744082683,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918247899,138.93364744099617,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,1.0,-0.0,0.16409485918180658,138.93364744049464,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,1.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333335232,,,,30.85504538,0.0,4.0,1564.4600993779438,0.0,-0.0,0.0,188.54873117701194
119,1,120,0.11633,0.0,0.0,1566.390028467647,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423223222,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209282,138.9336474408281,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824785,138.93364744099512,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918181058,138.933647440499,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333509,,,,28.92511629,0.0,4.0,1566.3900284679485,0.0,-0.0,0.0,182.21815201164137
120,1,121,0.11178,0.0,0.0,1567.1698050675645,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.800942322324,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209327,138.93364744082925,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918247155,138.9336474409912,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.164094859181815,138.93364744050356,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334743,,,,28.14533969,0.0,4.0,1567.1698050679504,0.0,-0.0,0.0,175.17824081045237
121,1,122,0.11143,0.0,0.0,1567.4246496974129,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423223252,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209366,138.93364744083024,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918246805,138.9336474409889,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918181732,138.93364744050606,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334581,,,,27.89049506,0.0,4.0,1567.4246496979517,0.0,-0.0,0.0,174.6581287157827
122,1,123,0.11125,0.0,0.0,1566.7707666475449,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423223366,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.164094859182094,138.93364744083098,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824642,138.9336474409863,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918182867,138.93364744051928,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334254,,,,28.54437811,0.0,4.0,1566.770766647963,0.0,-0.0,0.0,174.30324778953937
123,1,124,0.11124,0.0,0.0,1568.3994488147346,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232266765,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209427,138.93364744083183,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918246192,138.93364744098483,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918210165,138.93364744085105,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,940.9950459969299,2540.0,2349.1982439122457,190.48327871404865,2539.6815226262943,0.31847737371663243,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4005169589090629,235.1917847686143,0.9249887144658736,634.8407613131449,587.2205396975824,47.620221615562514,1.0,-0.0,-0.0,0.40051909731514573,235.19591001050242,0.925,634.8407613131495,587.2277042146634,47.61305709848614,1.0,,,0.101,237.26902263513685,2349.1982439122457,2349.1982439122457,0.0,72.82514556127961,-0.0,,,296.63508942109917,0.0,127.55308845107264,,,,26.66556214,0.0,4.0,1568.3994488147346,0.0,-0.0,0.0,174.46875468615107
124,1,125,0.11167,0.0,0.0,1565.747842198264,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228217,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209468,138.93364744083289,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918245922,138.93364744098318,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918248687,138.9336474410056,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333333625,,,,29.56730256,0.0,4.0,1565.747842198448,0.0,-0.0,0.0,174.84706153828014
125,1,126,0.11198,0.0,0.0,1545.9045974577812,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.800942322813,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209527,138.9336474408343,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824559,138.93364744098128,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824734,138.9336474409974,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333335681,,,,49.4105473,0.0,4.0,1545.9045974584394,0.0,-0.0,0.0,173.11039682332233
126,1,127,0.10432,0.0,0.0,1554.2015261178403,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232281044,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209757,138.93364744084036,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824513,138.93364744097883,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918246322,138.93364744099128,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333336168,,,,41.11361864,0.0,4.0,1554.201526118437,0.0,-0.0,0.0,162.1343032046131
127,1,128,0.08887,0.0,0.0,1552.1933946071335,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423221421,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209882,138.93364744084366,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591816721,138.93364744032428,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824376,138.93364744097417,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356298,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490276,235.30367560891008,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334723,,,,43.12175015,0.0,4.0,1552.193394607772,0.0,-0.0,0.0,137.94342697873597
128,1,129,0.07151,0.0,0.0,1548.70511143783,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423228058,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918209757,138.93364744084036,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918245525,138.93364744098548,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918244665,138.93364744097994,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356242,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.40060212914901633,235.30367560890346,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490234,235.3036756089076,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333336168,,,,46.61003332,0.0,4.0,1548.70511143843,0.0,-0.0,0.0,110.74790251891923
129,1,130,0.06391,0.0,0.0,1547.4421325676578,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.800942322826,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591820945,138.93364744083237,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591824671,138.93364744099327,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918247632,138.9336474410004,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024354595,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40060212914873766,235.30367560873978,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333337452,,,,47.87301219,0.0,4.0,1547.4421325682854,0.0,-0.0,0.0,98.89702669239901
130,1,131,0.06078,0.0,0.0,1549.3536641688497,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423235321,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591828087,138.93364744143076,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918249983,138.93364744101464,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918269756,138.93364744108672,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356267,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490276,235.30367560891008,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.40060212914901633,235.30367560890346,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333329526,,,,45.96148059,0.0,4.0,1549.353664169159,0.0,-0.0,0.0,94.1697157081827
131,1,132,0.05905,0.0,0.0,1549.5742105986506,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423235836,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918284067,138.93364744145057,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918251376,138.93364744102334,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918273337,138.9336474411097,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333337,,,,45.74093416,0.0,4.0,1549.57421059921,0.0,-0.0,0.0,91.50235713585032
132,1,133,0.06315,0.0,0.0,1542.1971502891288,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423238658,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918287067,138.93364744146976,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591825271,138.9336474410319,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918304287,138.93364744136417,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356209,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490165,235.30367560890357,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40060212914901766,235.30367560890426,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333337,,,,53.11799447,0.0,4.0,1542.197150289487,0.0,-0.0,0.0,97.38975004075849
133,1,134,0.06632,0.0,0.0,1540.7101210293395,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232392923,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918289812,138.9336474414866,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918255742,138.93364744105114,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918309477,138.93364744139149,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356258,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914901655,235.3036756089036,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.40060212914902116,235.3036756089063,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40060212914902626,235.30367560890932,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333296,,,,54.60502373,0.0,4.0,1540.710121029555,0.0,-0.0,0.0,102.1798952266658
134,1,135,0.07376,0.0,0.0,1540.9263342593906,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232395675,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1640948591829063,138.9336474414913,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918257782,138.93364744106228,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918311595,138.93364744140317,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356271,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40060212914902316,235.30367560890747,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333337,,,,54.3888105,0.0,4.0,1540.9263342595839,0.0,-0.0,0.0,113.65872641497266
135,1,136,0.0834,0.0,0.0,1542.9961529194902,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8009423240019,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918292527,138.93364744150142,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918258754,138.93364744106742,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1640948591831529,138.93364744143304,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356264,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914902027,235.3036756089058,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490214,235.30367560890645,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40060212914902327,235.30367560890755,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333296,,,,52.31899184,0.0,4.0,1542.9961529196282,0.0,-0.0,0.0,128.68587915348547
136,1,137,0.10749,0.0,0.0,1539.562986629448,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.80094232400995,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16409485918292663,138.9336474415048,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918258823,138.93364744106916,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16409485918315886,138.93364744143602,0.96,881.9444444444445,846.6666666666666,35.27777777777778,,,,941.2147024356252,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490214,235.30367560890645,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490199,235.30367560890556,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333337,,,,55.75215813,0.0,4.0,1539.5629866296351,0.0,-0.0,0.0,165.48762543279938
137,1,138,0.72792,0.0,0.0,1176.661283088364,,,,0,0.0,1,2205.796271676349,2205.796271676349,0.0,352.92740346821586,0.0,,,351.471146369571,2205.796271676349,2117.564420809295,88.23185086705404,2205.796271676349,0.0,73.23243621965479,1.0,-0.0,-0.0,0.1648987583927415,141.00258591362282,0.96,890.7143697844182,855.0857949930414,35.62857479137676,1.0,-0.0,-0.0,0.1640948591820989,138.93364744084363,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,0.0,0.1720366897611311,71.53491301510454,0.96,433.1374574474863,415.81195914958687,17.32549829789947,,,,673.2341454470541,2117.564420809295,1937.5644208092951,180.0,2117.564420809295,0.0,1.0,-0.0,-0.0,0.3474641349820989,168.30853636214832,0.9149966828724844,529.3911052023238,484.3911052023239,45.0,1.0,0.0,0.0,0.3474641349820991,168.3085363621484,0.9149966828724851,529.3911052023238,484.3911052023238,45.0,1.0,-0.0,0.0,0.3474641349805096,168.30853636137846,0.9149966828724847,529.3911052023237,484.39110520232373,45.0,1.0,-0.0,0.0,0.34746413498051054,168.30853636137888,0.9149966828724854,529.3911052023237,484.3911052023237,45.0,1.0,,,0.101,195.6940065017388,1937.5644208092951,1937.5644208092951,0.0,60.064497045088146,-0.0,,,268.2318508670541,0.0,115.33969587283326,,,,43.73801523,0.0,4.0,1176.661283088364,0.0,-0.0,0.0,856.5152811856818
