,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
138,1,139,1.91079,0.0,0.0,1188.7478003580818,,,,0,0.0,1,2205.796271676349,2205.796271676349,0.0,352.92740346821586,0.0,,,351.47114636957076,2205.796271676349,2117.564420809296,88.23185086705409,2205.79627167635,0.0,73.23243621965479,1.0,-0.0,-0.0,0.1648987583927416,141.0025859136231,0.96,890.7143697844193,855.0857949930426,35.628574791376806,1.0,-0.0,-0.0,0.16409485918209837,138.9336474408431,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1720366897611311,71.53491301510454,0.96,433.1374574474863,415.81195914958687,17.32549829789947,,,,670.0428881252519,2117.564420809296,1930.9487880520687,186.6156327572266,2117.564420809295,0.0,1.0,-0.0,-0.0,0.3474641349820991,168.30853636214843,0.9149966828724839,529.3911052023238,484.39110520232384,45.0,1.0,0.0,0.0,0.3455959725084459,165.1172790403456,0.9025000000000001,529.3911052023238,477.7754724450973,51.615632757226535,1.0,-0.0,-0.0,0.3474641349805104,168.30853636137883,0.9149966828724848,529.3911052023237,484.39110520232373,45.0,1.0,-0.0,-0.0,0.34746413498051104,168.30853636137914,0.914996682872485,529.3911052023237,484.3911052023237,45.0,1.0,,,0.101,195.02582759325895,1930.9487880520687,1930.9487880520687,0.0,59.85941242961413,-0.0,,,274.8474836242816,0.0,118.18441795844109,,,,27.79206173,0.0,4.0,1188.7478003580818,0.0,-0.0,0.0,2271.447409446219
139,1,140,0.20267,0.0,0.0,1567.1000167041325,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956985064,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918209835,138.93364744084235,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,0.0,-0.0,0.1633277237118003,136.90906234404082,0.96,873.1745191038386,838.2475383396851,34.926980764153576,,,,941.2147024356261,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.4006021291490216,235.30367560890653,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333305962,,,,28.25948143,0.0,4.0,1567.1000167041325,0.0,-0.0,0.0,317.6041603854265
140,1,141,0.13268,0.0,0.0,1563.810308784131,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956985045,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.1640948591820988,138.93364744084366,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371179555,136.9090623440377,0.96,873.1745191038442,838.2475383396904,34.9269807641538,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333330645,,,,31.54918935,0.0,4.0,1563.8103087841307,0.0,-0.0,0.0,207.4863517694785
141,1,142,0.12244,0.0,0.0,1569.932743489648,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956984995,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.1640948591820983,138.93364744084215,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371178994,136.90906234403414,0.96,873.1745191038515,838.2475383396974,34.92698076415409,,,,941.0530543892193,2540.0,2349.2790983359346,190.48208905426497,2539.7611873901997,0.23881260920097702,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4004775377178159,235.14202756249946,0.925,634.7611873901997,587.1540983359347,47.607089054264975,1.0,,,0.101,237.2771889319294,2349.2790983359346,2349.2790983359346,0.0,72.82765204841397,-0.0,,,296.5542349967744,0.0,127.518321048613,,,,25.24279553,0.0,4.0,1569.9327434896484,0.0,-0.0,0.0,192.22256511287247
142,1,143,0.11797,0.0,0.0,1569.683466710535,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.84529569849457,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.1640948591820977,138.93364744084064,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1633277237117848,136.9090623440307,0.96,873.174519103857,838.2475383397027,34.926980764154315,,,,941.0115898209069,2540.0,2349.2074002092395,190.55378718096028,2539.7611873901997,0.23881260920006753,1.0,-0.0,-0.0,0.4005967810015309,235.2933530559046,0.9249717697368354,635.0,587.3570737828904,47.64292621710956,1.0,0.0,0.0,0.4005967810015309,235.2933530559046,0.9249717697368354,635.0,587.3570737828904,47.64292621710956,1.0,-0.0,-0.0,0.4005967810015309,235.2933530559046,0.9249717697368354,635.0,587.3570737828904,47.64292621710956,1.0,-0.0,-0.0,0.40047188219520674,235.1315306531932,0.9249717697368354,634.7611873901996,587.136178860568,47.6250085296316,1.0,,,0.101,237.2699474211332,2349.2074002092395,2349.2074002092395,0.0,72.82542940648642,-0.0,,,296.62593312346877,0.0,127.54915124309157,,,,25.44336623,0.0,4.0,1569.6834667105345,0.0,-0.0,0.0,185.17555856784182
143,1,144,0.11496,0.0,0.0,1567.7378795738496,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956986331,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918234204,138.9336474409857,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371177015,136.90906234402414,0.96,873.1745191038935,838.2475383397377,34.92698076415577,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333308589,,,,27.62161856,0.0,4.0,1567.7378795742593,0.0,-0.0,0.0,180.22714663580976
144,1,145,0.11178,0.0,0.0,1565.8160120638145,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.84529569860206,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918231942,138.93364744097013,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371174736,136.9090623440087,0.96,873.1745191039167,838.24753833976,34.9269807641567,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333309587,,,,29.54348607,0.0,4.0,1565.8160120642285,0.0,-0.0,0.0,175.02691382849318
145,1,146,0.11143,0.0,0.0,1569.7954343740694,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956985805,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.1640948591823023,138.93364744095916,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1633277237117308,136.9090623439982,0.96,873.1745191039383,838.2475383397808,34.92698076415756,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333310525,,,,25.56406376,0.0,4.0,1569.795434374207,0.0,-0.0,0.0,174.92230525230255
146,1,147,0.11125,0.0,0.0,1567.9440574140426,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956985543,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.1640948591822792,138.93364744094603,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371170737,136.90906234398503,0.96,873.1745191039797,838.2475383398205,34.92698076415922,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333312276,,,,27.41544072,0.0,4.0,1567.9440574141806,0.0,-0.0,0.0,174.43377638731224
147,1,148,0.11124,0.0,0.0,1568.6445905639898,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956985094,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918224415,138.93364744092503,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1633277237116647,136.9090623439612,0.96,873.1745191040559,838.2475383398936,34.926980764162266,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333315555,,,,26.71490757,0.0,4.0,1568.6445905641358,0.0,-0.0,0.0,174.49602425433824
148,1,149,0.11167,0.0,0.0,1564.1721834439786,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956985068,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918220953,138.93364744090098,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1633277237117045,136.90906234398264,0.96,873.1745191039797,838.2475383398205,34.92698076415922,,,,941.2147024356234,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490165,235.30367560890357,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333331576,,,,31.18731469,0.0,4.0,1564.1721834441303,0.0,-0.0,0.0,174.6711077251891
149,1,150,0.11198,0.0,0.0,1546.6097822939769,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956985019,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918218353,138.93364744088265,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371172877,136.9090623439961,0.96,873.1745191039361,838.2475383397785,34.92698076415747,,,,941.2147024356219,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.400602129149018,235.30367560890446,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.40060212914901777,235.3036756089043,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333312011,,,,48.74971584,0.0,4.0,1546.609782294124,0.0,-0.0,0.0,173.18936342127952
150,1,151,0.10432,0.0,0.0,1548.461502893707,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.84529569850537,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918217542,138.93364744087722,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371174367,136.90906234400495,0.96,873.1745191039126,838.2475383397561,34.92698076415654,,,,941.214702435625,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490179,235.30367560890437,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40060212914902316,235.30367560890747,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333310484,,,,46.89799524,0.0,4.0,1548.4615028941305,0.0,-0.0,0.0,161.5355039818715
151,1,152,0.08887,0.0,0.0,1551.3691034935923,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956985062,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918216138,138.9336474408685,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1633277237117582,136.90906234401447,0.96,873.1745191038958,838.24753833974,34.926980764155864,,,,941.2147024355359,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291488677,235.30367560881618,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333309017,,,,43.99039464,0.0,4.0,1551.369103494042,0.0,-0.0,0.0,137.87017222747556
152,1,153,0.07151,0.0,0.0,1547.9962702936973,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.845295698505,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918213593,138.93364744085486,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1633277237117748,136.90906234402695,0.96,873.1745191038865,838.247538339731,34.92698076415549,,,,941.2147024356285,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490214,235.30367560890645,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490214,235.30367560890645,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40060212914902593,235.30367560890912,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333307714,,,,47.36322784,0.0,4.0,1547.9962702941336,0.0,-0.0,0.0,110.6972132887023
153,1,154,0.06391,0.0,0.0,1546.1406595736203,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956985079,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918209313,138.93364744082885,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371181867,136.90906234405585,0.96,873.1745191038362,838.2475383396828,34.926980764153484,,,,941.2147024355392,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490228,235.30367560890727,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291488721,235.30367560881876,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333303375,,,,49.21883856,0.0,4.0,1546.140659574047,0.0,-0.0,0.0,98.81384955335007
154,1,155,0.06078,0.0,0.0,1549.4877331137532,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956985453,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.1640948591820957,138.93364744083544,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371186782,136.90906234408672,0.96,873.1745191037705,838.2475383396197,34.926980764150855,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333301765,,,,45.87176502,0.0,4.0,1549.4877331141715,0.0,-0.0,0.0,94.17786441865393
155,1,156,0.05905,0.0,0.0,1547.0028914937743,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.84529569866885,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.1640948591820969,138.9336474408387,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371190313,136.90906234420692,0.96,873.1745191043484,838.2475383401744,34.92698076417397,,,,941.2147024356273,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490234,235.3036756089076,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333327227,,,,48.35660664,0.0,4.0,1547.0028914942961,0.0,-0.0,0.0,91.35052074270737
156,1,157,0.06315,0.0,0.0,1546.3879992541283,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.84529569869346,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.1640948591820988,138.93364744084366,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371192267,136.9090623442266,0.96,873.1745191043694,838.2475383401946,34.92698076417481,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333332906,,,,48.97149888,0.0,4.0,1546.38799925432,0.0,-0.0,0.0,97.6544021528982
157,1,158,0.06632,0.0,0.0,1532.7654786941844,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956987049,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918209693,138.93364744083874,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371193832,136.90906234424295,0.96,873.1745191043899,838.2475383402143,34.926980764175624,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333329019,,,,62.59401944,0.0,4.0,1532.7654786943313,0.0,-0.0,0.0,101.65300654699831
158,1,159,0.07376,0.0,0.0,1534.6457802042246,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.84529569872035,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918209585,138.93364744083595,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371195547,136.9090623442612,0.96,873.1745191044147,838.2475383402381,34.92698076417662,,,,941.2147024356271,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40060212914902316,235.30367560890747,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.4233333332957,,,,60.71371793,0.0,4.0,1534.6457802043476,0.0,-0.0,0.0,113.19547274786362
159,1,160,0.0834,0.0,0.0,1537.736372803843,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.84529569873666,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918209496,138.93364744083357,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371197338,136.9090623442799,0.96,873.1745191044382,838.2475383402607,34.92698076417756,,,,941.2147024354434,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291488778,235.30367560872372,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333330137,,,,57.62312533,0.0,4.0,1537.7363728041803,0.0,-0.0,0.0,128.2472134918405
160,1,161,0.10749,0.0,0.0,1537.327475709858,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956987427,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.16409485918209427,138.93364744083163,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371198234,136.90906234428786,0.96,873.1745191044411,838.2475383402634,34.92698076417767,,,,941.2145988415397,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.400602129148871,235.3036756088181,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40060195278128546,235.30357201490756,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.400602129149023,235.30367560890738,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333329874,,,,58.03191883,0.0,4.0,1537.3274757102824,0.0,-0.0,0.0,165.24733036405263
161,1,162,0.72792,0.0,0.0,1544.592526973136,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956980169,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.1640948591820914,138.93364744083686,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,0.0,0.16332772371134652,136.90906234355683,0.96,873.1745191040125,838.247538339852,34.92698076416053,,,,941.2147024352977,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.40060212914902316,235.30367560890747,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490218,235.3036756089067,0.9250000000000004,635.0,587.3750000000001,47.624999999999886,1.0,-0.0,-0.0,0.4006021291490216,235.3036756089066,0.925,635.0,587.3750000000001,47.624999999999886,1.0,-0.0,0.0,0.4006021291487727,235.30367560857687,0.9249999999999461,635.0,587.3749999995418,47.62500000045816,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333374,,,,50.76697116,0.0,4.0,1544.5925269733148,0.0,-0.0,0.0,1124.3397922342851
162,1,163,1.91079,0.0,0.0,1532.5028791105992,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.84529569861553,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.16489875839274165,141.0025859136232,0.96,890.7143697844197,855.0857949930429,35.62857479137682,1.0,-0.0,-0.0,0.1640948591820914,138.93364744083686,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.16332772371198556,136.90906234415547,0.96,873.1745191040127,838.2475383398521,34.92698076416054,,,,909.9749948319835,2540.0,2292.35,247.65,2540.0,0.0,1.0,-0.0,-0.0,0.39696163100402204,227.4937487080175,0.9025000000000002,635.0,573.0875000000001,61.91249999999991,1.0,0.0,0.0,0.39696163100402226,227.49374870801765,0.9025000000000002,635.0,573.0875000000001,61.91249999999991,1.0,-0.0,-0.0,0.3969616310038706,227.49374870793073,0.9025000000006513,635.0,573.0875000000001,61.91249999999991,1.0,-0.0,-0.0,0.39696163100402226,227.49374870801765,0.9025000000000002,635.0,573.0875000000001,61.91249999999991,1.0,,,0.101,231.52735,2292.35,2292.35,0.0,71.06285,-0.0,,,353.48333333333335,0.0,151.99783333313687,,,,25.84476142,0.0,4.0,1532.5028791105992,0.0,-0.0,0.0,2928.291176375742
163,1,164,0.20267,0.0,0.0,1570.6604732434948,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956981853,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1648987583927864,141.002585913737,0.96,890.7143697848968,855.0857949935009,35.628574791395906,1.0,-0.0,-0.0,0.16409485918209699,138.9336474408389,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,0.0,-0.0,0.1633277237112531,136.90906234360935,0.96,873.1745191040126,838.247538339852,34.92698076416053,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333337,,,,24.69902489,0.0,4.0,1570.6604732438116,0.0,-0.0,0.0,318.3257581122591
164,1,165,0.13268,0.0,0.0,1566.9276104835262,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.84529569819006,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1648987583927864,141.002585913737,0.96,890.7143697848968,855.0857949935009,35.628574791395906,1.0,-0.0,-0.0,0.16409485918209882,138.93364744084369,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1633277237112531,136.90906234360935,0.96,873.1745191040126,838.247538339852,34.92698076416053,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333334214,,,,28.43188765,0.0,4.0,1566.9276104838166,0.0,-0.0,0.0,207.89995535895426
165,1,166,0.12244,0.0,0.0,1567.7124141038116,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.84529569818517,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1648987583927864,141.002585913737,0.96,890.7143697848968,855.0857949935009,35.628574791395906,1.0,-0.0,-0.0,0.16409485918209696,138.93364744083888,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1633277237112531,136.90906234360935,0.96,873.1745191040126,838.247538339852,34.92698076416053,,,,941.2147024356262,2540.0,2349.5,190.5,2540.0,0.0,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,,,0.101,237.29950000000002,2349.5,2349.5,0.0,72.8345,-0.0,,,296.3333333333333,0.0,127.42333333333337,,,,27.64708403,0.0,4.0,1567.7124141038114,0.0,-0.0,0.0,191.95070798287068
166,1,167,0.11797,0.0,0.0,1568.8378199219019,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956981788,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1648987583927864,141.002585913737,0.96,890.7143697848968,855.0857949935009,35.628574791395906,1.0,-0.0,-0.0,0.16409485918209454,138.9336474408325,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1633277237112531,136.90906234360935,0.96,873.1745191040126,838.247538339852,34.92698076416053,,,,939.8390364698993,2540.0,2347.5994255824116,190.44103826392688,2538.0404638463388,1.9595361536353266,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40007836898506993,234.61584262604367,0.9249305988428915,634.0202319231693,586.4247127912058,47.59551913196344,1.0,-0.0,-0.0,0.40007836898506804,234.61584262604256,0.9249305988428915,634.0202319231691,586.4247127912057,47.59551913196344,1.0,,,0.101,237.10754198382358,2347.5994255824116,2347.5994255824116,0.0,72.77558219305476,-0.0,,,298.23390775089456,0.0,128.24058033288466,,,,24.95405423,0.0,4.0,1568.8378199219014,0.0,-0.0,0.0,185.07579761618678
167,1,168,0.11496,0.0,0.0,1569.59545071905,,,,0,0.0,1,2645.8333333333335,2645.8333333333335,0.0,423.3333333333333,0.0,,,416.8452956981739,2645.8333333333335,2540.0,105.83333333333333,2645.8333333333335,0.0,87.84166666666665,1.0,-0.0,-0.0,0.1648987583927864,141.002585913737,0.96,890.7143697848968,855.0857949935009,35.628574791395906,1.0,-0.0,-0.0,0.16409485918209266,138.93364744082754,0.96,881.9444444444445,846.6666666666666,35.27777777777778,1.0,-0.0,-0.0,0.1633277237112531,136.90906234360935,0.96,873.1745191040126,838.247538339852,34.92698076416053,,,,939.818700236122,2540.0,2347.564873611427,190.47559023491067,2538.040463846338,1.9595361536153177,1.0,-0.0,-0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,0.0,0.0,0.4006021291490216,235.30367560890656,0.925,635.0,587.375,47.625,1.0,-0.0,-0.0,0.40007281590271726,234.60567450915664,0.9249033505239543,634.020231923169,586.4074368057137,47.612795117455335,1.0,-0.0,-0.0,0.4000728159027097,234.60567450915218,0.9249033505239543,634.020231923169,586.4074368057137,47.612795117455335,1.0,,,0.101,237.10405223475416,2347.564873611427,2347.564873611427,0.0,72.77451108195424,-0.0,,,298.2684597218575,0.0,128.25543768039873,,,,24.17259745,0.0,4.0,1569.5954507190502,0.0,-0.0,0.0,180.440693014662
