,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
0,1,1,0.1016,0.0,0.0,1343.461033902144,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462171086,2406.25,2310.0,96.25,2406.25,0.0,79.88750000050796,1.0,0.0,0.0,0.1584660373273213,122.01884874475655,0.96,802.0833333333334,770.0,32.083333333333336,1.0,0.0,0.0,0.15846603731996253,122.01884873617594,0.96,802.0833333333334,770.0,32.083333333333336,1.0,0.0,0.0,0.1584660373199625,122.01884873617612,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430619653,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,0.0,0.37117523147917075,197.6508107739939,0.9220779220779197,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917364,197.65081076265523,0.9220779220779205,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917447,197.65081076265733,0.9220779220779217,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791772,197.6508107626588,0.9220779220779218,577.5,532.5,45.0,1.0,,,0.101,215.13000000308193,2130.0,2130.0,0.0,66.03000000094593,-0.0,,,276.25,0.0,118.78749999346374,,,,28.32875538,0.0,4.0,1343.4610339021556,0.0,-0.0,0.0,136.4956410444578
1,1,2,0.1016,0.0,0.0,1344.3539657236927,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623015795,2406.25,2310.0,96.25,2406.25,0.0,79.88750000118361,1.0,-0.0,-0.0,0.15846603732731748,122.01884874475593,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732889356,122.01884874596955,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732040365,122.01884873943247,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430704942,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314951853,197.65081078252183,0.9220779220779206,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791732,197.6508107626563,0.9220779220779207,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917486,197.6508107626575,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791768,197.65081076265858,0.9220779220779219,577.5,532.5,45.0,1.0,,,0.101,215.13000000307477,2130.0,2130.0,0.0,66.03000000094373,-0.0,,,276.25,0.0,118.78750000221294,,,,27.43582358,0.0,4.0,1344.353965723727,0.0,-0.0,0.0,136.58636291752717
2,1,3,0.1016,0.0,0.0,1345.2032162362864,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623201866,2406.25,2310.0,96.25,2406.25,0.0,79.88750000118317,1.0,-0.0,-0.0,0.1584660373273171,122.01884874475297,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732889322,122.01884874596895,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638279,122.01884874129671,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6029381244986,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314951855,197.65081078252186,0.9220779220779202,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314560779,197.65081076265574,0.9220779220823923,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523148963216,197.65081078052353,0.9220779221352919,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117465875579575,197.65050579879747,0.922077922077922,577.5,532.5,45.0,1.0,,,0.101,215.13000000976916,2130.0,2130.0,0.0,66.03000000299845,-0.0,,,276.25,0.0,118.78749996057519,,,,26.58626813,0.0,4.0,1345.2032162362864,0.0,-0.0,0.0,136.6726467696067
3,1,4,0.1016,0.0,0.0,1346.7803410244685,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462239532,2406.25,2310.0,96.25,2406.25,0.0,79.88749999821697,1.0,-0.0,-0.0,0.1584660373273111,122.01884874474818,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603730673542,122.01884872074226,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603734512182,122.01884875846275,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.1982081989657,2310.0,2129.2465121935606,180.75348785790402,2310.0,0.0,1.0,-0.0,-0.0,0.37093948224733486,197.24577588321435,0.9207731811162859,577.5,531.7465121420769,45.75348790942519,1.0,0.0,0.0,0.37117523149543397,197.65081079043526,0.9220779221671193,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.6508107626592,0.9220779220779195,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917475,197.65081076265696,0.9220779220779212,577.5,532.5,45.0,1.0,,,0.101,215.05389773154963,2129.2465121935606,2129.2465121935606,0.0,66.00664187800038,-0.0,,,277.00348780638774,0.0,119.11149975674672,,,,24.52831113,0.0,4.0,1346.7803410244685,0.0,-0.0,0.0,136.83288264808598
4,1,5,0.1016,0.0,0.0,1340.4587381533047,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462251624,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732547335,122.01884873790443,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732888376,122.01884874596097,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638279,122.01884874129698,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243061973,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791731,197.65081077399861,0.9220779220779219,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917403,197.65081076265702,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917564,197.6508107626579,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791795,197.65081076265952,0.9220779220779212,577.5,532.5,45.0,1.0,,,0.101,215.13000000616907,2130.0,2130.0,0.0,66.03000000189347,-0.0,,,276.25,0.0,118.78749997371136,,,,31.331051139999996,0.0,4.0,1340.4587381533045,0.0,-0.0,0.0,136.19060779637576
5,1,6,0.1016,0.0,0.0,1321.8044888555776,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462320038,2406.25,2310.0,96.25,2406.25,0.0,79.88750000118335,1.0,-0.0,-0.0,0.1584660373273062,122.01884874474602,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732888345,122.01884874596055,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638279,122.01884874129722,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430704922,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314951854,197.65081078252197,0.9220779220779212,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917275,197.65081076265494,0.9220779220779212,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791745,197.65081076265727,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791758,197.65081076265807,0.9220779220779217,577.5,532.5,45.0,1.0,,,0.101,215.13000000308165,2130.0,2130.0,0.0,66.03000000094585,-0.0,,,276.25,0.0,118.78750000220523,,,,49.98530045,0.0,4.0,1321.8044888555776,0.0,-0.0,0.0,134.29533606772668
6,1,7,0.1016,0.0,0.0,1325.9042583741207,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462305602,2406.25,2310.0,96.25,2406.25,0.0,79.88750000050788,1.0,-0.0,-0.0,0.1584660373273005,122.01884874474064,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373199613,122.01884873908959,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733366915,122.01884874672992,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430704934,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.371175231495185,197.65081078252175,0.9220779220779213,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917275,197.65081076265494,0.9220779220779212,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917697,197.65081076265855,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917675,197.65081076265807,0.9220779220779212,577.5,532.5,45.0,1.0,,,0.101,215.13000000308185,2130.0,2130.0,0.0,66.0300000009459,-0.0,,,276.25,0.0,118.78750000220458,,,,45.88553093,0.0,4.0,1325.9042583741355,0.0,-0.0,0.0,134.71187265081065
7,1,8,0.1016,0.0,0.0,1320.8202428950603,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623990887,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732729714,122.01884874473842,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373391598,122.01884875387277,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638279,122.01884874129769,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430623404,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791625,197.65081077436838,0.9220779220778731,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917253,197.65081076265483,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791765,197.6508107626583,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791781,197.65081076265886,0.9220779220779212,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000176885,,,,50.96954639,0.0,4.0,1320.8202429122493,0.0,-0.0,0.0,134.19533667813812
8,1,9,0.1016,0.0,0.0,1309.7781181193013,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462365139,2406.25,2310.0,96.25,2406.25,0.0,79.88750000217233,1.0,-0.0,-0.0,0.15846603732729214,122.01884874466765,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732886982,122.01884875054913,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638279,122.01884874129713,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6029380969376,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791711,197.6508107841674,0.9220779220779214,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917253,197.65081076265483,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791745,197.65081076265727,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117465875579375,197.6505057874581,0.9220779220779215,577.5,532.5,45.0,1.0,,,0.101,215.13000000585006,2130.0,2130.0,0.0,66.03000000179556,-0.0,,,276.25,0.0,118.78750000322849,,,,62.01136622,0.0,4.0,1309.7781181193016,0.0,-0.0,0.0,133.073456800921
9,1,10,0.1016,0.0,0.0,1318.5655060115432,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623650724,2406.25,2310.0,96.25,2406.25,0.0,79.88750000217219,1.0,-0.0,-0.0,0.15846603732728884,122.01884874466494,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373288654,122.01884875054536,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638279,122.01884874129695,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430619655,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917564,197.65081077399674,0.9220779220779208,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791729,197.65081076265506,0.9220779220779216,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917425,197.650810762657,0.9220779220779208,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791741,197.65081076265665,0.9220779220779214,577.5,532.5,45.0,1.0,,,0.101,215.13000000308105,2130.0,2130.0,0.0,66.03000000094566,-0.0,,,276.25,0.0,118.78750001501587,,,,53.22428329,0.0,4.0,1318.565506011554,0.0,-0.0,0.0,133.9662554107728
10,1,11,0.1016,0.0,0.0,1316.468799367501,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462659889,2406.25,2310.0,96.25,2406.25,0.0,79.88750000114413,1.0,-0.0,-0.0,0.15846603732728484,122.01884874466158,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732886153,122.01884875054203,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603735515133,122.0188487707853,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430704907,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314951853,197.6508107825221,0.9220779220779218,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917253,197.65081076265488,0.9220779220779217,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791741,197.65081076265713,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917414,197.65081076265668,0.9220779220779213,577.5,532.5,45.0,1.0,,,0.101,215.13000000308196,2130.0,2130.0,0.0,66.03000000094595,-0.0,,,276.25,0.0,118.78750003575112,,,,55.32098996,0.0,4.0,1316.4687993795617,0.0,-0.0,0.0,133.7532300157381
11,1,12,0.1016,0.0,0.0,1312.8507395002412,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654622520996,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.1584660373272808,122.01884874196854,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732053244,122.01884873677254,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733312478,122.01884874646888,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430619681,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791792,197.65081077399884,0.9220779220779217,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791721,197.65081076265457,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791761,197.65081076265798,0.922077922077921,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791741,197.65081076265662,0.9220779220779212,577.5,532.5,45.0,1.0,,,0.101,215.13000000308188,2130.0,2130.0,0.0,66.03000000094592,-0.0,,,276.25,0.0,118.78749999429235,,,,58.93904979,0.0,4.0,1312.85073950026,0.0,-0.0,0.0,133.3856351332245
12,1,13,0.1016,0.0,0.0,1310.012819051095,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654624839326,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732727757,122.01884874463428,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732885448,122.01884874584863,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603734451895,122.01884875791038,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506278,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791713,197.65081076265426,0.9220779220779218,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791794,197.65081076265864,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791745,197.6508107626571,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791765,197.6508107626579,0.922077922077921,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000918807,,,,61.77697024,0.0,4.0,1310.0128190590212,0.0,-0.0,0.0,133.09730241559126
13,1,14,0.1016,0.0,0.0,1312.3200978314294,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623639225,2406.25,2310.0,96.25,2406.25,0.0,79.88750000215217,1.0,-0.0,-0.0,0.1584660373272734,122.01884874461852,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732885048,122.01884875047703,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638279,122.01884874129671,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430619708,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791794,197.65081077399896,0.922077922130827,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917275,197.65081076265506,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791772,197.6508107626586,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791766,197.65081076265824,0.9220779220779209,577.5,532.5,45.0,1.0,,,0.101,215.1300000030823,2130.0,2130.0,0.0,66.03000000094605,-0.0,,,276.25,0.0,118.78750001475603,,,,59.46969147,0.0,4.0,1312.3200978314455,0.0,-0.0,0.0,133.33172193967323
14,1,15,0.1016,0.0,0.0,1322.0001565862344,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462363862,2406.25,2310.0,96.25,2406.25,0.0,79.88750000215222,1.0,-0.0,-0.0,0.15846603732726972,122.01884874461604,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732884607,122.01884875047345,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638279,122.01884874129671,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6029380867667,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791801,197.65081077399932,0.9220779220779219,577.5,532.5,45.0,1.0,0.0,0.0,0.371175231479173,197.65081076265523,0.922077922077922,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791734,197.65081076265642,0.9220779220779204,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711746587557917,197.6505057874557,0.9220779220779208,577.5,532.5,45.0,1.0,,,0.101,215.13000000308162,2130.0,2130.0,0.0,66.03000000094583,-0.0,,,276.25,0.0,118.78750001475298,,,,49.78932774,0.0,4.0,1322.0001565862344,0.0,-0.0,0.0,134.31521590916142
15,1,16,0.1016,0.0,0.0,1321.1144151574636,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462422373,2406.25,2310.0,96.25,2406.25,0.0,79.88750000316564,1.0,-0.0,-0.0,0.1584660373288423,122.01884875047028,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373288422,122.01884875047027,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638279,122.01884874129671,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430718839,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314960013,197.65081078391486,0.9220779220823924,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791726,197.65081076265503,0.922077922077922,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917403,197.6508107626568,0.9220779220779208,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791743,197.6508107626572,0.9220779220779218,577.5,532.5,45.0,1.0,,,0.101,215.1300000033424,2130.0,2130.0,0.0,66.03000000102588,-0.0,,,276.25,0.0,118.78750002677089,,,,50.67537416,0.0,4.0,1321.1144151574636,0.0,-0.0,0.0,134.2252245799983
16,1,17,0.1016,0.0,0.0,1320.669060800682,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462410258,2406.25,2310.0,96.25,2406.25,0.0,79.887500003166,1.0,-0.0,-0.0,0.15846603732726558,122.01884874925739,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732884254,122.01884875047168,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638279,122.01884874129671,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430832283,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791783,197.6508107739983,0.9220779220820434,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791783,197.65081076265795,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791734,197.65081076265648,0.9220779220779206,577.5,532.5,45.0,1.0,-0.0,0.0,0.3711752314960022,197.6508107839156,0.9220779220823914,577.5,532.5,45.0,1.0,,,0.101,215.13000000642788,2130.0,2130.0,0.0,66.03000000197291,-0.0,,,276.25,0.0,118.7875000136412,,,,51.12072853,0.0,4.0,1320.6690608006822,0.0,-0.0,0.0,134.1799765773493
17,1,18,0.15246,0.0,0.0,704.0837542885774,,,,0,0.0,1,1604.1666666666667,1604.1666666666667,0.0,256.6666666666667,0.0,,,244.03769749032224,1604.1666666666667,1540.0,64.16666666666667,1604.1666666666667,0.0,53.2583333344489,1.0,-0.0,-0.0,0.15846603732725584,122.01884874455298,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732883524,122.01884874576926,0.96,802.0833333333334,770.0,32.083333333333336,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.30162154518166,1540.0,1065.0,90.0,1155.0,385.0,1.0,-0.0,-0.0,0.3711752314951854,197.65081078252217,0.9220779220779222,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791809,197.6508107626595,0.922077922077921,577.5,532.5,45.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.2032000221650788,0.0,0.925,0.0,0.0,0.0,1.0,,,0.101,107.56500000308297,1065.0,1065.0,0.0,33.01500000094626,-0.0,,,539.1666666666666,0.0,231.8416666679904,,,,42.82056475,0.0,2.0,704.0837542885869,0.0,0.0,0.0,107.34460917883652
18,1,19,0.15246,0.0,0.0,721.1468076578785,,,,0,0.0,1,1604.1666666666667,1604.1666666666667,0.0,256.6666666666667,0.0,,,244.03769749027916,1604.1666666666667,1540.0,64.16666666666667,1604.1666666666667,0.0,53.2583333344447,1.0,-0.0,-0.0,0.15846603732725234,122.01884874453103,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732883274,122.01884874574813,0.96,802.0833333333334,770.0,32.083333333333336,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,392.20578196715843,1540.0,1059.1575832718058,95.84241676129795,1155.0,385.0,1.0,-0.0,-0.0,0.3708530815451998,197.09615921455983,0.9202891051798129,577.5,531.4669582718234,46.03304176129825,1.0,0.0,0.0,0.3697424466326329,195.1096227525986,0.9137499999475712,577.5,527.6906249999876,49.809374999999704,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,106.9749159104524,1059.1575832718058,1059.1575832718058,0.0,32.83388508142598,-0.0,,,545.0090834283387,0.0,234.35390587418564,,,,22.07158771,0.0,2.0,721.14680765789,0.0,0.0,0.0,109.94604229552017
19,1,20,0.15246,0.0,0.0,667.3574193480606,,,,0,0.0,1,1203.1250000344887,1203.1250000344887,0.0,192.5,0.0,,,189.89188192257194,1203.1250000344887,1155.0,48.12500000137959,1203.1250000344885,0.0,39.94375000114503,1.0,-0.0,-0.0,0.1584660373272494,122.01884874452868,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.17629359266244052,67.87303317804324,0.96,401.0416666844146,385.0,16.0416666673766,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,392.3253025240914,1155.0,1059.3468750633392,95.65312496976958,1155.0,0.0,1.0,-0.0,-0.0,0.3695086769422373,194.67449174356764,0.9122889610389615,577.5,526.8468750302168,50.65312500290486,1.0,0.0,0.0,0.37117523148963283,197.65081078052376,0.9220779221352975,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.20320002216507863,0.0,0.925,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.1971647215992455,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,106.99403438139727,1059.3468750633392,1059.3468750633392,0.0,32.839753126963515,-0.0,,,143.7781249711494,0.0,61.82459373759424,,,,21.85379948,0.0,2.0,667.3574193480606,0.0,0.0,0.0,101.74531215380533
20,1,21,0.15246,0.0,0.0,719.1431548000007,,,,0,0.0,1,1604.1666666666667,1604.1666666666667,0.0,256.6666666666667,0.0,,,244.03769749027185,1604.1666666666667,1540.0,64.16666666666667,1604.1666666666667,0.0,53.25833333444481,1.0,-0.0,-0.0,0.15846603732724668,122.01884874452664,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732882913,122.0188487457452,0.96,802.0833333333334,770.0,32.083333333333336,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.30162153665725,1540.0,1065.0,90.0,1155.0,385.0,1.0,-0.0,-0.0,0.3711752314791812,197.65081077400083,0.9220779221308313,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791735,197.65081076265642,0.9220779220779266,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924545,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000308327,1065.0,1065.0,0.0,33.01500000094635,-0.0,,,539.1666666666666,0.0,231.84166666793413,,,,27.76116423,0.0,2.0,719.1431548000124,0.0,0.0,0.0,109.64056538080813
21,1,22,0.15246,0.0,0.0,712.3963367000144,,,,0,0.0,1,1604.1666666666667,1604.1666666666667,0.0,256.6666666666667,0.0,,,244.03769749027265,1604.1666666666667,1540.0,64.16666666666667,1604.1666666666667,0.0,53.25833333444504,1.0,-0.0,-0.0,0.15846603732724934,122.01884874452887,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373288268,122.01884874574377,0.96,802.0833333333334,770.0,32.083333333333336,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215366589,1540.0,1065.0,90.0,1155.0,385.0,1.0,-0.0,-0.0,0.3711752314791805,197.65081077399964,0.9220779220820433,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791805,197.65081076265926,0.9220779220779222,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.1971647215992469,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000308296,1065.0,1065.0,0.0,33.01500000094625,-0.0,,,539.1666666666666,0.0,231.8416666679378,,,,34.50798233,0.0,2.0,712.3963367000144,0.0,0.0,0.0,108.61194549328421
22,1,23,0.1016,0.0,0.0,1091.3210881295256,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654621862266,2406.25,2310.0,96.25,2406.25,0.0,79.88750000054581,1.0,-0.0,-0.0,0.15846603732723938,122.01884874449183,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732087433,122.01884873706527,0.96,802.0833333333334,770.0,32.083333333333336,1.0,1.0,-0.0,0.15846603732087455,122.01884873706554,0.96,802.0833333333334,770.0,32.083333333333336,,,,592.9524323078335,2310.0,1597.5,135.0,1732.5,577.5,1.0,-0.0,-0.0,0.3711752314951857,197.65081078252206,0.9220779220779205,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917275,197.65081076265497,0.9220779220779215,577.5,532.5,45.0,1.0,1.0,-0.0,0.3711752314791755,197.65081076265653,0.9220779220779216,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.2032000221650788,0.0,0.925,0.0,0.0,0.0,1.0,,,0.101,161.3475000030824,1597.5,1597.5,0.0,49.522500000946074,-0.0,,,808.75,0.0,347.762499993972,,,,29.0353904,0.0,3.0,1091.3210881295386,0.0,-0.0,0.0,110.8782225539598
23,1,24,0.1016,0.0,0.0,1342.8105438656273,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.056546219702,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732638642,122.01884874131014,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732089456,122.01884873708148,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638645,122.01884874131036,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430811283,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752315033088,197.6508107931467,0.9220779220843338,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917875,197.65081076265827,0.922077922077921,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917875,197.65081076266256,0.9220779220779215,577.5,532.5,45.0,1.0,1.0,-0.0,0.37117523147917747,197.65081076266074,0.9220779220779215,577.5,532.5,45.0,1.0,,,0.101,215.13000000479698,2130.0,2130.0,0.0,66.03000000147233,-0.0,,,276.25,0.0,118.78749997953611,,,,28.97924544,0.0,4.0,1342.810543865627,0.0,-0.0,0.0,136.42955125674774
24,1,25,0.1016,0.0,0.0,1342.2846180399783,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654622408923,2406.25,2310.0,96.25,2406.25,0.0,79.8875000016428,1.0,-0.0,-0.0,0.15846603732089526,122.01884873708228,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.158466037328814,122.01884874569609,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638687,122.01884874131086,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430811294,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523150330967,197.65081079314902,0.9220779220843343,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314460494,197.65081076265812,0.9220779220020349,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791772,197.65081076266037,0.9220779220779216,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917764,197.65081076266193,0.9220779220779214,577.5,532.5,45.0,1.0,,,0.101,215.13000000479607,2130.0,2130.0,0.0,66.03000000147206,-0.0,,,276.25,0.0,118.78749998662829,,,,29.50517127,0.0,4.0,1342.284618040015,0.0,-0.0,0.0,136.37611719286178
25,1,26,0.1016,0.0,0.0,1340.625401342304,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462224232,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732723227,122.01884874196138,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732881365,122.01884874568385,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731464992,122.01884873477798,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430017093,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523136533326,197.65081071372978,0.9220779221324779,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791765,197.65081076265693,0.9220779220779212,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791778,197.65081076266125,0.9220779220779217,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791774,197.6508107626613,0.9220779220779222,577.5,532.5,45.0,1.0,,,0.101,215.13000000317976,2130.0,2130.0,0.0,66.03000000097596,-0.0,,,276.25,0.0,118.78749999348402,,,,31.16438788,0.0,4.0,1340.6254013473122,0.0,-0.0,0.0,136.2075407763781
26,1,27,0.1016,0.0,0.0,1341.6815449174187,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.056546231457,2406.25,2310.0,96.25,2406.25,0.0,79.88750000108855,1.0,-0.0,-0.0,0.15846603732723255,122.01884874446611,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732880798,122.01884874567924,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638687,122.01884874131166,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6029380916268,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791763,197.65081077885242,0.9220779220779212,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791763,197.6508107626568,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076265977,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711746587557928,197.6505057874578,0.9220779220779215,577.5,532.5,45.0,1.0,,,0.101,215.1300000043996,2130.0,2130.0,0.0,66.03000000135037,-0.0,,,276.25,0.0,118.78749999535276,,,,30.10793941,0.0,4.0,1341.6815449174833,0.0,-0.0,0.0,136.31484496360974
27,1,28,0.1016,0.0,0.0,1341.644763688664,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654622894133,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732721967,122.018848741953,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732880396,122.01884874567638,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638687,122.01884874131198,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430566727,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791712,197.6508107626538,0.92207792207792,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791774,197.65081076265747,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147956244,197.65081076870325,0.9220779220800451,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917586,197.65081076265818,0.9220779220779214,577.5,532.5,45.0,1.0,,,0.101,215.13000000304982,2130.0,2130.0,0.0,66.03000000093608,-0.0,,,276.25,0.0,118.78749999403745,,,,30.1450256,0.0,4.0,1341.6447636886637,0.0,-0.0,0.0,136.31110799076825
28,1,29,0.1016,0.0,0.0,1336.9511346366007,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462301188,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603733040082,122.01884874440307,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732721568,122.01884874440321,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638687,122.01884874131252,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430665094,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917086,197.65081077853387,0.9220779220779199,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917963,197.6508107626587,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917963,197.65081076265764,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917986,197.65081076265923,0.9220779220779209,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749999544364,,,,34.83865466,0.0,4.0,1336.9511346366285,0.0,-0.0,0.0,135.83423527907863
29,1,30,0.1016,0.0,0.0,1319.2189858793072,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623316036,2406.25,2310.0,96.25,2406.25,0.0,79.88750000159287,1.0,-0.0,-0.0,0.15846603732721531,122.01884874438886,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732721098,122.01884874438564,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732721104,122.0188487443859,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032429929754,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752315083745,197.65081079888563,0.9220779220779198,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523126076873,197.65081066878375,0.9220779220779216,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917963,197.65081076265236,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917986,197.6508107626537,0.922077922077922,577.5,532.5,45.0,1.0,,,0.101,215.13000000561706,2130.0,2130.0,0.0,66.03000000172405,-0.0,,,276.25,0.0,118.78749997072548,,,,52.57080333,0.0,4.0,1319.2189859017528,0.0,-0.0,0.0,134.03264896533761
30,1,31,0.1016,0.0,0.0,1322.7539964484624,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462360574,2406.25,2310.0,96.25,2406.25,0.0,79.8875000020875,1.0,-0.0,-0.0,0.15846603732721087,122.01884874444339,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732879636,122.01884875030105,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638687,122.01884874131295,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430945559,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.371175231479171,197.65081078336127,0.9220779220779197,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523148064824,197.65081078589836,0.9220779220860854,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523143698383,197.65081076264727,0.9220779221827362,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076264897,0.9220779220779218,577.5,532.5,45.0,1.0,,,0.101,215.13000001784914,2130.0,2130.0,0.0,66.03000000547844,-0.0,,,276.25,0.0,118.78749995104812,,,,49.0357929,0.0,4.0,1322.7539964484624,0.0,-0.0,0.0,134.39180603916378
31,1,32,0.1016,0.0,0.0,1324.8359067185147,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623601595,2406.25,2310.0,96.25,2406.25,0.0,79.88750000208856,1.0,-0.0,-0.0,0.15846603732720765,122.01884874438298,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732880205,122.01884875032026,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638687,122.01884874131272,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430868813,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523150842774,197.6508107989518,0.9220779220779198,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791781,197.65081076265787,0.9220779220779216,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791514,197.65081076262854,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917875,197.6508107626431,0.9220779220779218,577.5,532.5,45.0,1.0,,,0.101,215.13000000562423,2130.0,2130.0,0.0,66.03000000172624,-0.0,,,276.25,0.0,118.78750000310563,,,,46.95388261,0.0,4.0,1324.8359067185215,0.0,-0.0,0.0,134.60332812260108
32,1,33,0.1016,0.0,0.0,1328.7854213000883,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462312916,2406.25,2310.0,96.25,2406.25,0.0,79.8875000010607,1.0,-0.0,-0.0,0.15846603732720382,122.01884874438036,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732878586,122.01884874559863,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638687,122.01884874131261,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6029380859399,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791733,197.65081077317143,0.9220779220779215,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917275,197.65081076265503,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917436,197.65081076265608,0.9220779220779216,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711746587557943,197.6505057874573,0.9220779220779216,577.5,532.5,45.0,1.0,,,0.101,215.13000000285706,2130.0,2130.0,0.0,66.03000000087691,-0.0,,,276.25,0.0,118.78750000156946,,,,43.00406302,0.0,4.0,1328.7854213000885,0.0,-0.0,0.0,135.00459880408897
33,1,34,0.1016,0.0,0.0,1325.7376390480931,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462360488,2406.25,2310.0,96.25,2406.25,0.0,79.88750000209514,1.0,-0.0,-0.0,0.1584660373272001,122.01884874437783,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732881231,122.01884875035847,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.158466037326387,122.01884874131248,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032431102788,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523150847154,197.65081079900625,0.9220779220779214,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791774,197.65081076265747,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314806689,197.6508107859553,0.9220779220861023,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917647,197.65081076265966,0.9220779220779215,577.5,532.5,45.0,1.0,,,0.101,215.13000001176545,2130.0,2130.0,0.0,66.03000000361118,-0.0,,,276.25,0.0,118.78749997704814,,,,46.05215031,0.0,4.0,1325.7376390480931,0.0,-0.0,0.0,134.69494412728625
34,1,35,0.1016,0.0,0.0,1323.0392011054864,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462329118,2406.25,2310.0,96.25,2406.25,0.0,79.88750000154276,1.0,-0.0,-0.0,0.15846603732638675,122.0188487413114,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733804462,122.01884875028831,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638684,122.01884874131206,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243086939,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523150848225,197.65081079901944,0.9220779220779189,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917675,197.65081076265704,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791299,197.6508107626019,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791774,197.65081076266065,0.9220779220779216,577.5,532.5,45.0,1.0,,,0.101,215.13000000563548,2130.0,2130.0,0.0,66.03000000172969,-0.0,,,276.25,0.0,118.78749999600507,,,,48.75058822,0.0,4.0,1323.0392011054862,0.0,-0.0,0.0,134.42078283231743
35,1,36,0.1016,0.0,0.0,1322.4169304586094,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462359719,2406.25,2310.0,96.25,2406.25,0.0,79.88750000207523,1.0,-0.0,-0.0,0.15846603732719383,122.01884874437377,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373287753,122.01884875028635,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638687,122.01884874131179,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243087002,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523150848736,197.65081079902586,0.9220779220779212,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917253,197.65081076265483,0.9220779220779212,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791801,197.6508107626618,0.9220779220779226,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791765,197.65081076265963,0.9220779220779213,577.5,532.5,45.0,1.0,,,0.101,215.1300000056463,2130.0,2130.0,0.0,66.03000000173301,-0.0,,,276.25,0.0,118.78750000284307,,,,49.37285887,0.0,4.0,1322.41693045862,0.0,-0.0,0.0,134.3575601345947
36,1,37,0.1016,0.0,0.0,1321.5445270186183,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623602857,2406.25,2310.0,96.25,2406.25,0.0,79.88750000209288,1.0,-0.0,-0.0,0.15846603732719106,122.01884874437198,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732721157,122.01884874438788,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732798392,122.01884874726869,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430869676,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752315084931,197.6508107990329,0.9220779220779209,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791721,197.65081076265457,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791745,197.6508107626213,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917564,197.65081076265878,0.9220779220779216,577.5,532.5,45.0,1.0,,,0.101,215.13000000563713,2130.0,2130.0,0.0,66.0300000017302,-0.0,,,276.25,0.0,118.78750000311204,,,,50.24526231,0.0,4.0,1321.5445270186333,0.0,-0.0,0.0,134.26892394509161
37,1,38,0.1016,0.0,0.0,1326.18949023574,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623596394,2406.25,2310.0,96.25,2406.25,0.0,79.88750000207541,1.0,-0.0,-0.0,0.15846603732718845,122.01884874437032,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732876832,122.01884875028134,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638687,122.0188487413123,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430737126,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523148065157,197.65081078574028,0.9220779220860277,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791741,197.65081076265545,0.9220779220779205,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917386,197.6508107626568,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917825,197.65081076266014,0.9220779220779212,577.5,532.5,45.0,1.0,,,0.101,215.13000000606343,2130.0,2130.0,0.0,66.03000000186105,-0.0,,,276.25,0.0,118.78750000106739,,,,45.60029908,0.0,4.0,1326.18949023574,0.0,-0.0,0.0,134.74085220795118
38,1,39,0.1016,0.0,0.0,1322.5835365417124,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623110973,2406.25,2310.0,96.25,2406.25,0.0,79.8875000010277,1.0,-0.0,-0.0,0.15846603732718556,122.01884874429085,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373287653,122.01884874550736,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638687,122.01884874131152,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430608138,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917114,197.6508107728412,0.9220779220779206,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791743,197.65081076265562,0.9220779220779206,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917586,197.65081076265884,0.9220779220779212,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917564,197.65081076265818,0.922077922077921,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000152745,,,,49.20625274,0.0,4.0,1322.5835365519235,0.0,-0.0,0.0,134.37448731263797
39,1,40,0.1016,0.0,0.0,1318.6890927575305,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05618179220284,2406.25,2310.0,96.25,2406.25,0.0,79.88750000154404,1.0,-0.0,-0.0,0.15846603732718229,122.01884874428846,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732876208,122.01884874550518,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846556402603992,122.01848430240919,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6029381266735,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523150092024,197.65081078963706,0.9220779220779202,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523149337805,197.6508107869229,0.9220779221558401,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917464,197.65081076265733,0.9220779220779206,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711746587557922,197.65050578745627,0.9220779220779209,577.5,532.5,45.0,1.0,,,0.101,215.13000000873248,2130.0,2130.0,0.0,66.03000000268027,-0.0,,,276.25,0.0,118.78749998282257,,,,53.10002717,0.0,4.0,1318.6890927576087,0.0,-0.0,0.0,133.9788118241651
40,1,41,0.1016,0.0,0.0,1317.1770990805915,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462416577,2406.25,2310.0,96.25,2406.25,0.0,79.88750000306527,1.0,-0.0,-0.0,0.15846603732876258,122.01884875017298,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373287625,122.01884875017294,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732638687,122.01884874131179,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243168795,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752315293164,197.65081082486853,0.9220779220779203,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752315119272,197.65081081861027,0.9220779222575877,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917475,197.6508107626574,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917675,197.65081076265875,0.9220779220779208,577.5,532.5,45.0,1.0,,,0.101,215.1300000201389,2130.0,2130.0,0.0,66.03000000618124,-0.0,,,276.25,0.0,118.78749995396083,,,,54.61269035,0.0,4.0,1317.1770990805915,0.0,-0.0,0.0,133.8251932665881
41,1,42,0.15246,0.0,0.0,699.5800372558333,,,,0,0.0,1,1604.1666666666667,1604.1666666666667,0.0,256.6666666666667,0.0,,,244.03769748968955,1604.1666666666667,1540.0,64.16666666666667,1604.1666666666667,0.0,53.25833333433617,1.0,-0.0,-0.0,0.15846603732717476,122.01884874422252,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732875417,122.01884874546703,0.96,802.0833333333334,770.0,32.083333333333336,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.30162158662694,1540.0,1065.0,90.0,1155.0,385.0,1.0,-0.0,-0.0,0.37117523152859316,197.65081082397137,0.9220779220779218,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917353,197.65081076265557,0.9220779220779222,577.5,532.5,45.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924614,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000951931,1065.0,1065.0,0.0,33.01500000292177,-0.0,,,539.1666666666666,0.0,231.84166663912077,,,,47.32428183,0.0,2.0,699.5800372558358,0.0,0.0,0.0,106.65797248002436
42,1,43,0.15246,0.0,0.0,661.2277010120065,,,,0,0.0,1,1203.1250001064948,1203.1250001064948,0.0,192.5,0.0,,,189.89188193075321,1203.1250001064948,1155.0,48.12500000425983,1203.1250001064948,0.0,39.94375000353563,1.0,-0.0,-0.0,0.1584660373271715,122.0188487442388,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1762935926521258,67.87303318651442,0.96,401.0416667579325,385.0,16.041666670317312,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.30162159092686,1155.0,1065.0,90.0,1155.0,0.0,1.0,-0.0,-0.0,0.37117523153110765,197.65081082826796,0.9220779220917198,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917986,197.65081076265886,0.92207792191464,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924497,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924497,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500001032633,1065.0,1065.0,0.0,33.01500000316947,-0.0,,,138.1250000042553,0.0,59.39375000182978,,,,31.53080252,0.0,2.0,661.2277010120065,0.0,0.0,0.0,100.81077529629052
43,1,44,0.15246,0.0,0.0,720.515502149492,,,,0,0.0,1,1604.1666666666667,1604.1666666666667,0.0,256.6666666666667,0.0,,,244.0376974896505,1604.1666666666667,1540.0,64.16666666666667,1604.1666666666667,0.0,53.25833333433647,1.0,-0.0,-0.0,0.15846603732716538,122.0188487442156,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732874884,122.0188487454349,0.96,802.0833333333334,770.0,32.083333333333336,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215603201,1540.0,1065.0,90.0,1155.0,385.0,1.0,-0.0,-0.0,0.3711752314791803,197.65081079765932,0.9220779220779232,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791812,197.6508107626608,0.9220779220779276,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.5650000095214,1065.0,1065.0,0.0,33.015000002922406,-0.0,,,539.1666666666666,0.0,231.8416666391209,,,,26.38881691,0.0,2.0,720.515502149492,0.0,0.0,0.0,109.84979345771156
44,1,45,0.15246,0.0,0.0,715.7708526294743,,,,0,0.0,1,1604.1666666666667,1604.1666666666667,0.0,256.6666666666667,0.0,,,244.03769748964788,1604.1666666666667,1540.0,64.16666666666667,1604.1666666666667,0.0,53.258333334336186,1.0,-0.0,-0.0,0.15846603732716533,122.01884874421533,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732874606,122.01884874543254,0.96,802.0833333333334,770.0,32.083333333333336,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215603162,1540.0,1065.0,90.0,1155.0,385.0,1.0,-0.0,-0.0,0.37117523147918163,197.6508107976599,0.9220779220906443,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791754,197.65081076265636,0.9220779220779213,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924728,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000952165,1065.0,1065.0,0.0,33.015000002922484,-0.0,,,539.1666666666666,0.0,231.84166663912146,,,,31.13346643,0.0,2.0,715.7708526294858,0.0,0.0,0.0,109.12642419188967
45,1,46,0.15246,0.0,0.0,715.6521429394834,,,,0,0.0,1,1604.1666666666667,1604.1666666666667,0.0,256.6666666666667,0.0,,,244.0376974896464,1604.1666666666667,1540.0,64.16666666666667,1604.1666666666667,0.0,53.2583333343364,1.0,-0.0,-0.0,0.1584660373271653,122.01884874421526,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732874412,122.01884874543113,0.96,802.0833333333334,770.0,32.083333333333336,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215603159,1540.0,1065.0,90.0,1155.0,385.0,1.0,-0.0,-0.0,0.37117523147918163,197.6508107976599,0.9220779220906443,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917325,197.65081076265596,0.9220779220779248,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000952117,1065.0,1065.0,0.0,33.015000002922335,-0.0,,,539.1666666666666,0.0,231.8416666391207,,,,31.25217612,0.0,2.0,715.6521429394836,0.0,0.0,0.0,109.10832571255365
