,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
46,1,47,0.1016,0.0,0.0,1341.0987484595032,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654624437307,2406.25,2310.0,96.25,2406.25,0.0,79.88750000325972,1.0,-0.0,-0.0,0.15846603732879802,122.01884874419142,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732874032,122.01884875008997,0.96,802.0833333333334,770.0,32.083333333333336,1.0,1.0,-0.0,0.15846603732874234,122.01884875009169,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430856221,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791692,197.65081079765253,0.922077922090644,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791734,197.65081076265486,0.9220779220779068,577.5,532.5,45.0,1.0,1.0,-0.0,0.37117523147917625,197.65081076265915,0.9220779220779197,577.5,532.5,45.0,1.0,1.0,-0.0,0.3711752314791714,197.65081076265557,0.9220779220779198,577.5,532.5,45.0,1.0,,,0.101,215.13000000951894,2130.0,2130.0,0.0,66.03000000292165,-0.0,,,276.25,0.0,118.7875000052593,,,,30.69104088,0.0,4.0,1341.0987484595141,0.0,-0.0,0.0,136.25563284348553
47,1,48,0.1016,0.0,0.0,1346.7568753295575,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462349988,2406.25,2310.0,96.25,2406.25,0.0,79.88750000148978,1.0,-0.0,-0.0,0.15846603732716266,122.0188487442052,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373287368,122.01884874539569,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732873946,122.01884874539792,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032431118555,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.371175231479169,197.65081077740268,0.9220779220779194,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523149277876,197.65081078589697,0.9220779221525297,577.5,532.5,45.0,1.0,-0.0,-0.0,0.371175231492779,197.65081078589728,0.9220779221525301,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917186,197.65081076265855,0.9220779220779199,577.5,532.5,45.0,1.0,,,0.101,215.13000001271604,2130.0,2130.0,0.0,66.03000000390294,-0.0,,,276.25,0.0,118.78749996516113,,,,25.03291403,0.0,4.0,1346.7568753295702,0.0,-0.0,0.0,136.83049853348302
48,1,49,0.1016,0.0,0.0,1342.6614916416056,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462332935,2406.25,2310.0,96.25,2406.25,0.0,79.88750000140459,1.0,-0.0,-0.0,0.15846603732711154,122.01884874401497,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373287331,122.01884874526348,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373271115,122.01884874401506,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430645383,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147916986,197.65081077656478,0.9220779220779194,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791723,197.65081076265432,0.9220779220779195,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917186,197.65081076265687,0.9220779220779199,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791788,197.6508107626623,0.92207792207792,577.5,532.5,45.0,1.0,,,0.101,215.13000000378153,2130.0,2130.0,0.0,66.03000000116066,-0.0,,,276.25,0.0,118.78750000203691,,,,29.12829766,0.0,4.0,1342.6614916416133,0.0,-0.0,0.0,136.41440755078713
49,1,50,0.1016,0.0,0.0,1344.981104748153,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623204384,2406.25,2310.0,96.25,2406.25,0.0,79.8875000013999,1.0,-0.0,-0.0,0.15846603732711143,122.01884874401435,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732711148,122.01884874401456,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373271116,122.0188487440149,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430727585,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523149750486,197.6508107847891,0.9220779220707593,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791723,197.6508107626544,0.9220779220779199,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917153,197.65081076265673,0.9220779220779198,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791715,197.6508107626583,0.9220779220779197,577.5,532.5,45.0,1.0,,,0.101,215.1300000033628,2130.0,2130.0,0.0,66.03000000103214,-0.0,,,276.25,0.0,118.78750000381709,,,,26.80868456,0.0,4.0,1344.981104748165,0.0,-0.0,0.0,136.65008024241234
50,1,51,0.1016,0.0,0.0,1345.5438096133385,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623455587,2406.25,2310.0,96.25,2406.25,0.0,79.88750000140459,1.0,-0.0,-0.0,0.15846603732711814,122.0188487440394,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373287253,122.0188487452572,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732872772,122.01884874525926,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430750007,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314988156,197.65081078702616,0.9220779220779203,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791732,197.65081076265494,0.9220779220779203,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917253,197.6508107626573,0.92207792207792,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917875,197.6508107626623,0.9220779220779203,577.5,532.5,45.0,1.0,,,0.101,215.1300000037818,2130.0,2130.0,0.0,66.03000000116074,-0.0,,,276.25,0.0,118.78750000208947,,,,26.2459797,0.0,4.0,1345.5438096133385,0.0,-0.0,0.0,136.7072510567152
51,1,52,0.1016,0.0,0.0,1344.7642297308123,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.056546232044,2406.25,2310.0,96.25,2406.25,0.0,79.88750000139996,1.0,-0.0,-0.0,0.15846603732711143,122.01884874401436,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732711148,122.01884874401462,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373271116,122.01884874401503,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430749968,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.371175231498815,197.6508107870251,0.9220779220779205,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917275,197.65081076265471,0.9220779220779205,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791732,197.65081076265764,0.9220779220779202,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791732,197.65081076265935,0.9220779220779225,577.5,532.5,45.0,1.0,,,0.101,215.13000000378148,2130.0,2130.0,0.0,66.03000000116064,-0.0,,,276.25,0.0,118.78750000203505,,,,27.02555958,0.0,4.0,1344.7642297308225,0.0,-0.0,0.0,136.62804574065052
52,1,53,0.1016,0.0,0.0,1340.7941185751206,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462345166,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.1584660373271114,122.01884874401416,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373287175,122.01884874525096,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732871795,122.01884874525145,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430644925,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791729,197.6508107765308,0.9220779220779208,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917497,197.65081076265704,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791647,197.65081076264482,0.9220779220779203,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791741,197.65081076265983,0.9220779220779223,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.787500002081,,,,30.99567071,0.0,4.0,1340.7941185890093,0.0,-0.0,0.0,136.22468244723225
53,1,54,0.1016,0.0,0.0,1319.8879799639967,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623329224,2406.25,2310.0,96.25,2406.25,0.0,79.8875000013999,1.0,-0.0,-0.0,0.15846603732713266,122.01884874403036,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732711131,122.01884874401414,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732871326,122.01884874524774,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430766246,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314997636,197.6508107886691,0.9220779220833921,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791742,197.65081076265687,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147915915,197.65081076263803,0.9220779220779206,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791754,197.65081076266063,0.9220779220779224,577.5,532.5,45.0,1.0,,,0.101,215.1300000040893,2130.0,2130.0,0.0,66.03000000125513,-0.0,,,276.25,0.0,118.78750000072438,,,,51.90180935,0.0,4.0,1319.8879799640063,0.0,-0.0,0.0,134.10061876434207
54,1,55,0.1016,0.0,0.0,1325.7066580462078,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654621299846,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732713227,122.0188487440923,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373271113,122.01884874401381,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731072298,122.01884872489231,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430698656,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523149210413,197.65081078193032,0.9220779221489727,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791752,197.65081076264198,0.9220779220779208,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147915477,197.65081076263257,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917564,197.65081076266068,0.9220779220779209,577.5,532.5,45.0,1.0,,,0.101,215.13000000335933,2130.0,2130.0,0.0,66.03000000103108,-0.0,,,276.25,0.0,118.787499985445,,,,46.08313124,0.0,4.0,1325.7066580462233,0.0,-0.0,0.0,134.69179645749472
55,1,56,0.1016,0.0,0.0,1323.7547042444107,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623642783,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732712505,122.01884874402398,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732711115,122.01884874401338,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603734114945,122.01884874839048,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430623139,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.371175231477881,197.6508107743517,0.9220779220709471,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917697,197.65081076264394,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791746,197.6508107626571,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791765,197.6508107626612,0.922077922077921,577.5,532.5,45.0,1.0,,,0.101,215.12999999958137,2130.0,2130.0,0.0,66.0299999998715,-0.0,,,276.25,0.0,118.787500003811,,,,48.03508504,0.0,4.0,1323.754704258323,0.0,-0.0,0.0,134.49347795123214
56,1,57,0.1016,0.0,0.0,1325.1979962224789,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462344938,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732712006,122.0188487440198,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732870257,122.01884874523847,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373286984,122.0188487452355,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430623134,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147789055,197.65081077435167,0.9220779220709622,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791603,197.65081076263962,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791766,197.65081076266077,0.9220779220779208,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917675,197.65081076266137,0.9220779220779225,577.5,532.5,45.0,1.0,,,0.101,215.12999999958487,2130.0,2130.0,0.0,66.02999999987257,-0.0,,,276.25,0.0,118.78750000380602,,,,46.59179306,0.0,4.0,1325.1979962363919,0.0,-0.0,0.0,134.64011641620385
57,1,58,0.1016,0.0,0.0,1324.1584787762058,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.056546220808,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732711098,122.01884874401243,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732869874,122.01884874523542,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373109385,122.01884873156015,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430783547,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752315115303,197.65081077651348,0.9220779221480437,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791747,197.65081077651809,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791792,197.6508107626612,0.9220779220779224,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917786,197.650810762662,0.9220779220779224,577.5,532.5,45.0,1.0,,,0.101,215.1300000040868,2130.0,2130.0,0.0,66.03000000125436,-0.0,,,276.25,0.0,118.78749998466259,,,,47.63131043,0.0,4.0,1324.1584788732496,0.0,-0.0,0.0,134.5345014436625
58,1,59,0.1016,0.0,0.0,1325.301682537112,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462363721,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.1584660373271108,122.01884874401193,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732711087,122.01884874401244,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603734101497,122.01884874834772,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430644957,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791754,197.6508107764194,0.9220779220779208,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917786,197.65081076266077,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917786,197.6508107627533,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791781,197.65081076266216,0.9220779220779216,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000207826,,,,46.48810675,0.0,4.0,1325.301682550868,0.0,-0.0,0.0,134.65065094577056
59,1,60,0.1016,0.0,0.0,1323.3200346127264,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462240069,2406.25,2310.0,96.25,2406.25,0.0,79.8874999986184,1.0,-0.0,-0.0,0.1584660373271072,122.01884874400942,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731105624,122.01884872527998,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603734101344,122.01884875471752,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430713326,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.371175231491867,197.65081078317488,0.9220779221475335,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791783,197.6508107626614,0.9220779220779216,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147931436,197.65081076283386,0.922077922077958,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791785,197.65081076266245,0.9220779220779224,577.5,532.5,45.0,1.0,,,0.101,215.13000000376894,2130.0,2130.0,0.0,66.0300000011568,-0.0,,,276.25,0.0,118.78750000207246,,,,48.46975468,0.0,4.0,1323.3200346191086,0.0,-0.0,0.0,134.449315516653
60,1,61,0.1016,0.0,0.0,1323.3600319355983,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462263765,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732494388,122.01884873592964,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732868464,122.01884874522446,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732868178,122.01884874522239,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430496228,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917636,197.6508107626606,0.9220779220779217,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917786,197.65081076266145,0.9220779220779217,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917963,197.6508107626629,0.9220779220779229,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314800206,197.65081076163787,0.92207792207105,577.5,532.5,45.0,1.0,,,0.101,215.12999999959868,2130.0,2130.0,0.0,66.02999999987682,-0.0,,,276.25,0.0,118.7875000017014,,,,48.42975734,0.0,4.0,1323.3600319355983,0.0,-0.0,0.0,134.4533792446568
61,1,62,0.1016,0.0,0.0,1320.5489451560022,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462246293,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732611775,122.018848740308,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732711106,122.01884874401291,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732611791,122.01884874030839,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243051373,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791765,197.65081076266108,0.9220779220779212,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791801,197.65081076266338,0.9220779220779234,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917875,197.65081076266242,0.922077922077922,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523148053755,197.65081076338623,0.9220779220779229,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000150548,,,,51.24084412,0.0,4.0,1320.5489451560024,0.0,-0.0,0.0,134.16777282784983
62,1,63,0.1016,0.0,0.0,1320.983078347429,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462212553,2406.25,2310.0,96.25,2406.25,0.0,79.88749999932502,1.0,-0.0,-0.0,0.1584660373270919,122.01884874399869,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732868036,122.01884874522158,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389974,122.01884873203502,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243038142,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147912695,197.65081076259926,0.922077922077922,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791794,197.6508107626272,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791339,197.65081076260674,0.922077922077922,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314694199,197.65081075030884,0.9220779220753077,577.5,532.5,45.0,1.0,,,0.101,215.12999999803156,2130.0,2130.0,0.0,66.02999999939583,-0.0,,,276.25,0.0,118.78749999959885,,,,50.80671091,0.0,4.0,1320.9830783474288,0.0,-0.0,0.0,134.21188076009878
63,1,64,0.1016,0.0,0.0,1321.831606452611,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462119699,2406.25,2310.0,96.25,2406.25,0.0,79.88749999792378,1.0,-0.0,-0.0,0.1584660373249422,122.01884873592329,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732711106,122.01884874401333,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731155237,122.01884873203325,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506409,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147918025,197.6508107626643,0.9220779220779224,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147918163,197.65081076266418,0.9220779220779229,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917963,197.65081076266313,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917986,197.65081076264943,0.9220779220779219,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749997312453,,,,49.95818281,0.0,4.0,1321.831606452611,0.0,-0.0,0.0,134.29809121558526
64,1,65,0.1016,0.0,0.0,1327.5578405164333,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462258082,2406.25,2310.0,96.25,2406.25,0.0,79.88750000135079,1.0,-0.0,-0.0,0.15846603732095121,122.01884874391224,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732867956,122.01884874986332,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.158466037323899,122.01884873203262,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506405,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917386,197.65081076265628,0.9220779220779225,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791741,197.6508107626567,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791823,197.65081076266483,0.9220779220779235,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791788,197.6508107626627,0.922077922077922,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.7875000175055,,,,44.23194876,0.0,4.0,1327.5578405164488,0.0,-0.0,0.0,134.87987659646961
65,1,66,0.15246,0.0,0.0,673.5779264990144,,,,0,0.0,1,1389.1213389738452,1389.1213389738452,0.0,222.25941423581523,0.0,,,211.32341179373293,1389.1213389738452,1333.5564854148947,55.564853558954,1389.1213389738487,0.0,46.11882845393166,1.0,-0.0,-0.0,0.15846603732707926,122.01884874386673,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389875,89.30456304986622,0.96,587.0380056272653,563.5564854021746,23.481520225090634,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215252875,1333.5564854148947,1065.0,90.0,1155.0,178.5564854149261,1.0,-0.0,-0.0,0.37117523147916415,197.65081076264423,0.9220779220779224,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791641,197.6508107626433,0.9220779220779178,577.5,532.5,45.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000001,1065.0,1065.0,0.0,33.015,-0.0,,,324.12133897387747,0.0,139.3721757587673,,,,40.61210682,0.0,2.0,673.5779264990205,0.0,0.0,0.0,102.69369067403974
66,1,67,0.15246,0.0,0.0,684.1332041536912,,,,0,0.0,1,1389.1213389738489,1389.1213389738489,0.0,222.25941423581583,0.0,,,211.32341179374959,1389.1213389738489,1333.5564854148981,55.56485355895414,1389.1213389738523,0.0,46.11882845393178,1.0,-0.0,-0.0,0.15846603732707637,122.01884874388357,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389838,89.30456304986602,0.96,587.0380056272654,563.5564854021748,23.481520225090637,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3013165500762,1333.5564854148981,1065.0,90.0,1155.0,178.55648541502387,1.0,-0.0,-0.0,0.3711752314791691,197.65081076263556,0.9220779220779224,577.5,532.5,45.0,1.0,0.0,0.0,0.37117465875579636,197.6505057874406,0.9220779220779222,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56499999998857,1065.0,1065.0,0.0,33.01499999999649,-0.0,,,324.121338973968,0.0,139.37217575880624,,,,30.05652419,0.0,2.0,684.1332041538144,0.0,0.0,0.0,104.30294830527177
67,1,68,0.15246,0.0,0.0,688.4141312015729,,,,0,0.0,1,1389.121338973846,1389.121338973846,0.0,222.25941423581534,0.0,,,211.3234117937294,1389.121338973846,1333.5564854148972,55.5648535589541,1389.1213389738514,0.0,46.118828453931684,1.0,-0.0,-0.0,0.15846603732707454,122.0188487438641,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389825,89.30456304986532,0.96,587.0380056272613,563.5564854021709,23.481520225090474,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.04690711026456,1333.5564854148972,1064.5267152235538,90.47328477632107,1155.0,178.55648541501773,1.0,-0.0,-0.0,0.3711752314791465,197.65081076262234,0.9220779220779209,577.5,532.5,45.0,1.0,0.0,0.0,0.37102666219434655,197.39609634764219,0.9212583813396886,577.5,532.0267152236208,45.47328477632561,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.51719823757894,1064.5267152235538,1064.5267152235538,0.0,33.000328171930164,-0.0,,,324.5946237502929,0.0,139.57568821262595,,,,25.47338594,0.0,2.0,688.4141312015729,0.0,0.0,0.0,104.9556184429918
68,1,69,0.15246,0.0,0.0,688.4022955904538,,,,0,0.0,1,1389.1213389738414,1389.1213389738414,0.0,222.2594142358146,0.0,,,211.32341179372753,1389.1213389738414,1333.5564854148988,55.56485355895417,1389.121338973853,0.0,46.118828453931535,1.0,-0.0,-0.0,0.15846603732707193,122.01884874386192,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389802,89.3045630498656,0.96,587.038005627264,563.5564854021735,23.481520225090584,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.25427781657606,1333.5564854148988,1064.912173961883,90.08782603798716,1155.0,178.5564854150241,1.0,-0.0,-0.0,0.371175231479145,197.6508107626206,0.9220779220779208,577.5,532.5,45.0,1.0,0.0,0.0,0.37114753703598957,197.60346705395548,0.9219258423584481,577.5,532.4121739619525,45.08782603799193,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.55612957015018,1064.912173961883,1064.912173961883,0.0,33.01227739281837,-0.0,,,324.2091650119654,0.0,139.40994095514512,,,,25.73152359,0.0,2.0,688.4022955904538,0.0,0.0,0.0,104.9538139857206
69,1,70,0.15246,0.0,0.0,686.6340668489873,,,,0,0.0,1,1389.1213389738477,1389.1213389738477,0.0,222.25941423581565,0.0,,,211.32341179372582,1389.1213389738477,1333.556485414898,55.56485355895413,1389.121338973852,0.0,46.11882845393175,1.0,-0.0,-0.0,0.1584660373270701,122.01884874386016,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389775,89.30456304986566,0.96,587.0380056272654,563.5564854021748,23.481520225090637,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215252723,1333.556485414898,1065.0,90.0,1155.0,178.5564854149559,1.0,-0.0,-0.0,0.3711752314791518,197.65081076262814,0.9220779220779207,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147918074,197.65081076264417,0.9220779220779233,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000001,1065.0,1065.0,0.0,33.015,-0.0,,,324.1213389739048,0.0,139.37217575877906,,,,27.55596647,0.0,2.0,686.6340668489981,0.0,0.0,0.0,104.68422983179661
70,1,71,0.1016,0.0,0.0,1344.6264588244892,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462239273,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732707007,122.01884874386016,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373238969,122.01884873202458,0.96,802.0833333333334,770.0,32.083333333333336,1.0,1.0,-0.0,0.15846603732819137,122.01884874804253,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430505765,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791743,197.65081076263402,0.9220779220779206,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791492,197.65081076262553,0.9220779220779146,577.5,532.5,45.0,1.0,1.0,-0.0,0.3711752314791758,197.65081076265733,0.9220779220779218,577.5,532.5,45.0,1.0,1.0,-0.0,0.37117523147917986,197.65081076265957,0.9220779220779219,577.5,532.5,45.0,1.0,,,0.101,215.1299999999855,2130.0,2130.0,0.0,66.02999999999554,-0.0,,,276.25,0.0,118.78749999999432,,,,27.16333045,0.0,4.0,1344.6264588244892,0.0,-0.0,0.0,136.6140482165681
71,1,72,0.1016,0.0,0.0,1345.0534539864254,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654622585564,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603733136605,122.01884875988372,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389705,122.01884873202428,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.0188487339476,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430505825,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147915144,197.65081076262675,0.9220779220779208,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791732,197.6508107626395,0.9220779220779203,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917586,197.6508107626584,0.9220779220779222,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917475,197.6508107626578,0.9220779220779215,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749999996757,,,,26.73633529,0.0,4.0,1345.0534539864382,0.0,-0.0,0.0,136.65743092502083
72,1,73,0.1016,0.0,0.0,1343.2769408780346,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654621745066,2406.25,2310.0,96.25,2406.25,0.0,79.88749999869263,1.0,-0.0,-0.0,0.15846603732705808,122.01884874381575,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373250423,122.01884873629668,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.0188487373382,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430505933,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147914233,197.650810762617,0.9220779220779207,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917564,197.65081076265798,0.922077922077922,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917497,197.65081076265767,0.922077922077922,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917864,197.65081076266063,0.9220779220779219,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749998310356,,,,28.51284839,0.0,4.0,1343.276940878044,0.0,-0.0,0.0,136.4769371932083
73,1,74,0.1016,0.0,0.0,1343.6906635164396,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.056546225858,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.1584660373313669,122.01884875988688,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373238965,122.01884873202374,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.0188487339474,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243050593,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147915166,197.65081076262805,0.9220779220779158,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791752,197.65081076264062,0.9220779220779153,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791794,197.65081076266156,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076266276,0.9220779220779219,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749999997245,,,,28.09912576,0.0,4.0,1343.6906635164512,0.0,-0.0,0.0,136.51897141327026
74,1,75,0.1016,0.0,0.0,1344.9296779495894,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462289563,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732705358,122.01884874379898,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732705836,122.01884874381642,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.0188487413409,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243050636,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791759,197.65081076265886,0.9220779220779212,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917514,197.6508107626579,0.922077922077921,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791792,197.65081076266034,0.922077922077922,577.5,532.5,45.0,1.0,-0.0,0.0,0.37117523147917675,197.65081076265892,0.922077922077921,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750001117196,,,,26.86011133,0.0,4.0,1344.9296779495924,0.0,-0.0,0.0,136.64485527967827
75,1,76,0.1016,0.0,0.0,1344.5462905209133,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623226553,2406.25,2310.0,96.25,2406.25,0.0,79.88750000043969,1.0,-0.0,-0.0,0.15846603732704592,122.01884874380676,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733134598,122.01884874711791,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.01884874134088,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506186,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917586,197.65081076265827,0.9220779220779234,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791745,197.65081076265707,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917786,197.65081076265386,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,0.0,0.3711752314791693,197.65081076264943,0.9220779220779217,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750001126643,,,,27.24349876,0.0,4.0,1344.5462905228842,0.0,-0.0,0.0,136.6059031169248
76,1,77,0.1016,0.0,0.0,1340.352758353788,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462231827,2406.25,2310.0,96.25,2406.25,0.0,79.88750000043947,1.0,-0.0,-0.0,0.15846603732704143,122.01884874380347,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373221061,122.01884873803836,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.01884874134086,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506128,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917647,197.65081076265966,0.9220779220779215,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791781,197.6508107626605,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791781,197.65081076265025,0.9220779220779217,577.5,532.5,45.0,1.0,0.0,-0.0,0.3711752314791633,197.65081076264244,0.9220779220779216,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000566723,,,,31.437030920000005,0.0,4.0,1340.3527583537955,0.0,-0.0,0.0,136.17984024874485
77,1,78,0.1016,0.0,0.0,1325.637666098381,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462077783,2406.25,2310.0,96.25,2406.25,0.0,79.88749999719778,1.0,-0.0,-0.0,0.15846603732703787,122.01884874374002,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373238949,122.01884873201882,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389553,122.01884873201946,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506186,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917764,197.65081076266029,0.9220779220779215,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791776,197.65081076266074,0.9220779220779216,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917786,197.65081076264534,0.9220779220779216,577.5,532.5,45.0,1.0,0.0,-0.0,0.3711752314791706,197.6508107626523,0.9220779220779215,577.5,532.5,45.0,1.0,,,0.101,215.12999999999252,2130.0,2130.0,0.0,66.0299999999977,-0.0,,,276.25,0.0,118.78749996373847,,,,46.15212316,0.0,4.0,1325.6376660983894,0.0,-0.0,0.0,134.6847868755955
78,1,79,0.1016,0.0,0.0,1325.372609144525,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654622392075,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732703346,122.01884874379773,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389447,122.01884873201833,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732820805,122.01884874810469,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506195,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791776,197.6508107626613,0.9220779220779217,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791774,197.65081076266017,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917963,197.65081076264306,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917786,197.65081076265503,0.9220779220779214,577.5,532.5,45.0,1.0,,,0.101,215.12999999999153,2130.0,2130.0,0.0,66.02999999999739,-0.0,,,276.25,0.0,118.78749999999503,,,,46.41718013,0.0,4.0,1325.372609144532,0.0,-0.0,0.0,134.65785708908373
79,1,80,0.1016,0.0,0.0,1329.1230806826509,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462220968,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732639458,122.01884874134058,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389405,122.01884873941535,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.01884874134086,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430505704,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917875,197.65081076266242,0.922077922077922,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147914455,197.65081076261882,0.9220779220779141,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791787,197.650810762637,0.9220779220779133,577.5,532.5,45.0,1.0,-0.0,-0.0,0.371175231479176,197.65081076265216,0.9220779220779192,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000013625,,,,42.66670859,0.0,4.0,1329.1230806826673,0.0,-0.0,0.0,135.03890499735732
80,1,81,0.1016,0.0,0.0,1326.1194119466386,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565461960367,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732389358,122.01884873201205,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389372,122.01884873201232,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389358,122.0188487320124,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506133,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791785,197.6508107626623,0.9220779220779219,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917986,197.650810762663,0.922077922077922,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917986,197.65081076263556,0.9220779220779124,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791765,197.65081076265244,0.9220779220779212,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749993741322,,,,45.6703773,0.0,4.0,1326.1194119466502,0.0,-0.0,0.0,134.73373225377847
81,1,82,0.1016,0.0,0.0,1332.423731250455,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654622992256,2406.25,2310.0,96.25,2406.25,0.0,79.88750000041324,1.0,-0.0,-0.0,0.1584660373270174,122.01884874366361,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373310405,122.01884874491813,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.01884874134086,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430505602,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791785,197.65081076266256,0.9220779220779234,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917963,197.6508107626629,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791427,197.65081076261785,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147914455,197.6508107626169,0.922077922077913,577.5,532.5,45.0,1.0,,,0.101,215.12999999998587,2130.0,2130.0,0.0,66.02999999999565,-0.0,,,276.25,0.0,118.78750000541584,,,,39.36605803,0.0,4.0,1332.4237312504686,0.0,-0.0,0.0,135.37425109504622
82,1,83,0.1016,0.0,0.0,1327.4304503872227,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623673576,2406.25,2310.0,96.25,2406.25,0.0,79.88749999717737,1.0,-0.0,-0.0,0.15846603732701176,122.01884874364282,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603734716044,122.01884875915742,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.0188487339355,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243050514,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076263667,0.9220779220779132,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917897,197.65081076264272,0.9220779220779153,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147914233,197.6508107626157,0.9220779220779124,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791449,197.6508107626189,0.9220779220779209,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749998962313,,,,44.3593389,0.0,4.0,1327.43045038725,0.0,-0.0,0.0,134.8669337593418
83,1,84,0.1016,0.0,0.0,1326.9757655669102,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654622627253,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699788,122.01884874359081,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.01884874134083,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.01884874134086,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506401,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917786,197.6508107626604,0.9220779220779214,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791792,197.65081076266236,0.9220779220779228,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076265955,0.9220779220779217,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791762,197.6508107626579,0.9220779220779208,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000520047,,,,44.81402371,0.0,4.0,1326.975765566913,0.0,-0.0,0.0,134.82073778159807
84,1,85,0.1016,0.0,0.0,1319.667503627572,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654621693736,2406.25,2310.0,96.25,2406.25,0.0,79.88749999878347,1.0,-0.0,-0.0,0.1584660373270009,122.01884874359277,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389164,122.01884873200369,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.01884874134086,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243050637,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917564,197.65081076265866,0.922077922077921,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917786,197.65081076266085,0.9220779220779222,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917564,197.65081076265855,0.9220779220779217,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791765,197.65081076265892,0.9220779220779212,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749998425252,,,,52.12228564,0.0,4.0,1319.6675036275747,0.0,-0.0,0.0,134.0782183685613
85,1,86,0.1016,0.0,0.0,1329.7436836867332,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462161621,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.1584660373269978,122.01884874359055,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732867912,122.0188487448852,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731336692,122.01884872768632,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506448,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917875,197.65081076266193,0.9220779220779217,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791772,197.6508107626611,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791781,197.65081076266188,0.9220779220779228,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917414,197.65081076265986,0.9220779220779228,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749999999799,,,,42.04610558,0.0,4.0,1329.7436836868071,0.0,-0.0,0.0,135.10195826257208
86,1,87,0.1016,0.0,0.0,1325.155776209168,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654622286204,2406.25,2310.0,96.25,2406.25,0.0,79.88749999881871,1.0,-0.0,-0.0,0.158466037326993,122.01884874358669,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731336523,122.01884873200392,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733880296,122.01884874727142,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506406,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791745,197.65081076265707,0.9220779220779209,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791754,197.65081076265986,0.9220779220779208,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791777,197.65081076266122,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076266247,0.9220779220779205,577.5,532.5,45.0,1.0,,,0.101,215.12999999999795,2130.0,2130.0,0.0,66.02999999999936,-0.0,,,276.25,0.0,118.78749999495265,,,,46.63401306,0.0,4.0,1325.1557762135005,0.0,-0.0,0.0,134.63582686285145
87,1,88,0.1016,0.0,0.0,1323.8421171251077,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623446196,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.1584660373269892,122.01884874355838,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733478684,122.0188487495627,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732639467,122.01884874134086,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506465,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917636,197.6508107626606,0.9220779220779217,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917797,197.6508107626615,0.9220779220779217,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917963,197.65081076266287,0.922077922077923,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917825,197.65081076266156,0.9220779220779204,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750001009492,,,,47.94767216,0.0,4.0,1323.8421171251086,0.0,-0.0,0.0,134.50235909991093
88,1,89,0.1016,0.0,0.0,1313.5694893533782,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654620758673,2406.25,2310.0,96.25,2406.25,0.0,79.88749999716632,1.0,-0.0,-0.0,0.1584660373269852,122.01884874358136,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389067,122.01884873200244,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732389108,122.01884873200292,0.96,802.0833333333334,770.0,32.083333333333336,,,,784.792338245803,2310.0,2118.693749999958,191.30624999999816,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791733,197.65081076265537,0.9220779220779205,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917786,197.65081076266145,0.9220779220779217,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917675,197.65081076265903,0.922077922077921,577.5,532.5,45.0,1.0,-0.0,-0.0,0.36807790952564773,191.8399059578271,0.9025000000000001,577.5,521.1937499999839,56.30624999999816,1.0,,,0.101,213.9880687499958,2118.693749999958,2118.693749999958,0.0,65.6795062499987,-0.0,,,287.55624991468886,0.0,123.64918746331621,,,,51.26746385,0.0,4.0,1313.5694893533855,0.0,-0.0,0.0,133.45866011830321
89,1,90,0.15246,0.0,0.0,650.1573409727421,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,189.89188191741317,1203.125,1155.0,48.12500000000003,1203.1249999999998,0.0,39.94375,1.0,-0.0,-0.0,0.1584660373264531,122.01884874155881,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1762935926651058,67.87303317585437,0.96,401.04166666541784,385.0,16.041666666616727,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215253282,1155.0,1065.0,90.0,1155.0,0.0,1.0,-0.0,-0.0,0.3711752314791783,197.65081076266242,0.9220779220779229,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791821,197.65081076266577,0.9220779220779226,577.5,532.5,45.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000062,1065.0,1065.0,0.0,33.01500000000019,-0.0,,,138.1249999999965,0.0,59.3937499999985,,,,42.60116247,0.0,2.0,650.157340972742,0.0,0.0,0.0,99.12298820470427
90,1,91,0.15246,0.0,0.0,721.1330694296635,,,,0,0.0,1,1604.1666666666667,1604.1666666666667,0.0,256.6666666666667,0.0,,,244.03769748835967,1604.1666666666667,1540.0,64.16666666666667,1604.1666666666667,0.0,53.25833333409797,1.0,-0.0,-0.0,0.1584660373269808,122.01884874352741,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732867534,122.01884874483225,0.96,802.0833333333334,770.0,32.083333333333336,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,394.9686546844079,1540.0,1064.380932741655,90.61906725832625,1155.0,385.0,1.0,-0.0,-0.0,0.3709812324059767,197.31784392173213,0.9210059441414208,577.5,531.880932741635,45.61906725832648,1.0,0.0,0.0,0.37117523147919096,197.65081076267577,0.9220779220779248,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.50247420690717,1064.380932741655,1064.380932741655,0.0,32.99580891499131,-0.0,,,539.7857339480502,0.0,232.10786559766157,,,,25.37575695,0.0,2.0,721.1330694296748,0.0,0.0,0.0,109.9439477652465
91,1,92,0.15246,0.0,0.0,667.0706065217513,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,189.89188191819505,1203.125,1155.0,48.12499999999839,1203.1249999999586,0.0,39.94375,1.0,-0.0,-0.0,0.15846603732698092,122.01884874352751,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.17629359266655237,67.87303317466754,0.96,401.0416666551073,385.0,16.041666666204307,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,393.7813959798169,1155.0,1062.1466529083104,92.85334709165079,1155.0,0.0,1.0,-0.0,-0.0,0.37030458729454657,196.1305852171428,0.9171370613131496,577.5,529.6466529082913,47.85334709165136,1.0,0.0,0.0,0.37117523147918763,197.65081076267413,0.9220779220779254,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.1971647215992469,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.27681194373936,1062.1466529083104,1062.1466529083104,0.0,32.92654624015762,-0.0,,,140.97834709164917,0.0,60.62068924940914,,,,23.87948332,0.0,2.0,667.0706065217514,0.0,0.0,0.0,101.70158467030622
