,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
92,1,93,0.15246,0.0,0.0,664.1182038335418,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,189.89188191820097,1203.125,1155.0,48.125000000000725,1203.125000000017,0.0,39.94375,1.0,-0.0,-0.0,0.15846603732698147,122.01884874352987,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.17629359266654598,67.8730331746711,0.96,401.041666655153,385.0,16.041666666206133,0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.30162152533927,1155.0,1065.0,90.0,1155.0,0.0,1.0,-0.0,-0.0,0.37117523147918496,197.65081076267043,0.9220779220779236,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791839,197.65081076266884,0.9220779220779223,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000001,1065.0,1065.0,0.0,33.015,-0.0,,,138.12499999999585,0.0,59.393749999998214,,,,28.64029961,0.0,2.0,664.1182038335403,0.0,0.0,0.0,101.25146135646179
93,1,94,0.15246,0.0,0.0,666.9900180264683,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,189.8918819182016,1203.125,1155.0,48.125000000000725,1203.125000000017,0.0,39.94375,1.0,-0.0,-0.0,0.15846603732698156,122.01884874352993,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.17629359266654596,67.87303317467168,0.96,401.041666655153,385.0,16.041666666206133,0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,394.92296066881636,1155.0,1064.2957224698052,90.70427753020238,1155.0,0.0,1.0,-0.0,-0.0,0.37095475117769433,197.27214990614854,0.9208583938870949,577.5,531.7957224698046,45.704277530203285,1.0,0.0,0.0,0.37117523147918186,197.65081076266785,0.9220779220779248,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.49386796945033,1064.2957224698052,1064.2957224698052,0.0,32.99316739656396,-0.0,,,138.82927753020311,0.0,59.69658933798734,,,,25.31869253,0.0,2.0,666.9900180264682,0.0,0.0,0.0,101.68929814831536
94,1,95,0.1016,0.0,0.0,1327.297340785532,,,,0,0.0,1,2386.025776183633,2386.025776183633,0.0,381.7641241893813,0.0,,,362.2730731470546,2386.025776183633,2290.5847451362874,95.4410310473454,2386.025776183633,0.0,79.21605576929662,1.0,-0.0,-0.0,0.1584660373269822,122.01884874353235,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732868547,122.01884874484395,0.96,802.0833333333334,770.0,32.083333333333336,1.0,1.0,-0.0,0.15752435208458843,118.23537565867831,0.96,781.859109493879,750.5847451141238,31.274364379755188,,,,778.2776196684451,2290.5847451362874,2110.3545049508143,180.23024016327315,2290.5847451140908,0.0,1.0,-0.0,-0.0,0.37117523147917875,197.65081076266193,0.9220779220779217,577.5,532.5,45.0,1.0,0.0,0.0,0.371175231479176,197.65081076265878,0.9220779220779194,577.5,532.5,45.0,1.0,1.0,-0.0,0.3711752314791788,197.65081076266267,0.9220779220779218,577.5,532.5,45.0,1.0,1.0,-0.0,0.36136016275850236,185.3251873804618,0.9189545305453122,558.0847451140984,512.8545049508265,45.2302401632719,1.0,,,0.101,213.14580500003225,2110.3545049508143,2110.3545049508143,0.0,65.42098965347525,-0.0,,,275.67127123281523,0.0,118.53864663011055,,,,26.39915703,0.0,4.0,1327.297340785532,0.0,-0.0,0.0,134.85340982381004
95,1,96,0.1016,0.0,0.0,1324.698284616892,,,,0,0.0,1,2386.0257762503716,2386.0257762503716,0.0,381.7641242000594,0.0,,,362.2730731585377,2386.0257762503716,2290.58474520036,95.4410310500151,2386.025776250375,0.0,79.21605577151233,1.0,-0.0,-0.0,0.15846603732869716,122.018848749929,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373286975,122.01884874993044,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867828,0.96,781.859109493879,750.5847451141238,31.274364379755188,,,,778.3975897218277,2290.58474520036,2110.584745114123,180.0,2290.5847451141103,0.0,1.0,-0.0,-0.0,0.3711752314791792,197.65081076266216,0.9220779220779218,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917897,197.65081076266304,0.922077922077923,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791802,197.65081076266392,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.36143182817215563,185.44515743383846,0.9193670846695561,558.0847451141118,513.0847451141133,45.0,1.0,,,0.101,213.16905925652645,2110.584745114123,2110.584745114123,0.0,65.42812709853781,-0.0,,,275.4410311362619,0.0,118.43964338859263,,,,29.14143752,0.0,4.0,1324.698284616892,0.0,-0.0,0.0,134.5893457170762
96,1,97,0.1016,0.0,0.0,1322.1243218770217,,,,0,0.0,1,2386.025776250382,2386.025776250382,0.0,381.76412420006113,0.0,,,362.27307315853574,2386.025776250382,2290.5847452003673,95.44103105001537,2386.0257762503825,0.0,79.21605577151269,1.0,-0.0,-0.0,0.15846603732869746,122.01884874993014,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732869333,122.01884874992705,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867856,0.96,781.8591094938809,750.5847451141256,31.274364379755262,,,,778.2776196684524,2290.5847452003673,2110.354504950826,180.2302401632743,2290.5847451141044,0.0,1.0,-0.0,-0.0,0.371175231479171,197.65081076265466,0.9220779220779212,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791743,197.65081076265685,0.9220779220779197,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917963,197.65081076266313,0.922077922077922,577.5,532.5,45.0,1.0,-0.0,-0.0,0.361360162758517,185.3251873804778,0.9189545305453122,558.0847451141238,512.8545049508499,45.23024016327395,1.0,,,0.101,213.14580500003345,2110.354504950826,2110.354504950826,0.0,65.42098965347562,-0.0,,,275.6712712995525,0.0,118.53864665880756,,,,31.572175949999995,0.0,4.0,1322.1243218770217,0.0,-0.0,0.0,134.3278311027054
97,1,98,0.1016,0.0,0.0,1327.9783817245338,,,,0,0.0,1,2386.0257762503716,2386.0257762503716,0.0,381.7641242000594,0.0,,,362.27307315853756,2386.0257762503716,2290.58474520036,95.44103105001507,2386.025776250375,0.0,79.21605577151233,1.0,-0.0,-0.0,0.15846603732869732,122.0188487499295,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732869727,122.01884874992979,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867828,0.96,781.859109493879,750.5847451141238,31.274364379755188,,,,778.3978866014625,2290.58474520036,2110.584745193404,180.0,2290.5847452003654,0.0,1.0,-0.0,-0.0,0.37117523147917186,197.65081076265437,0.92207792207792,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791771,197.65081076266125,0.9220779220779199,577.5,532.5,45.0,1.0,-0.0,-0.0,0.371175231479179,197.6508107626628,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.36143240673346566,185.4454543134841,0.9193670846695611,558.0847452003692,513.0847451934183,45.0,1.0,,,0.101,213.16905926453384,2110.584745193404,2110.584745193404,0.0,65.42812710099552,-0.0,,,275.44103105697087,0.0,118.43964335449748,,,,25.8616373,0.0,4.0,1327.9783817245338,0.0,-0.0,0.0,134.92260358321263
98,1,99,0.1016,0.0,0.0,1325.9689568974852,,,,0,0.0,1,2386.0257761605717,2386.0257761605717,0.0,381.76412418569146,0.0,,,362.273073151663,2386.0257761605717,2290.584745136344,95.44103104734774,2386.0257761836915,0.0,79.21605576853098,1.0,-0.0,-0.0,0.1584660373269833,122.01884874353748,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733465778,122.01884874944693,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.2353756586786,0.96,781.8591094938811,750.5847451141258,31.27436437975527,,,,778.3978865728216,2290.584745136344,2110.5847451141626,180.0,2290.5847451141553,0.0,1.0,-0.0,-0.0,0.3711752314791723,197.65081076265423,0.9220779220779202,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917875,197.65081076266284,0.9220779220779234,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791792,197.65081076266284,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3614324067334673,185.44545428484165,0.919367084669561,558.0847451141692,513.0847451141688,45.0,1.0,,,0.101,213.16905925653043,2110.5847451141626,2110.5847451141626,0.0,65.42812709853904,-0.0,,,275.441031069536,0.0,118.43964335990047,,,,27.87106208,0.0,4.0,1325.968956901015,0.0,-0.0,0.0,134.71844602078448
99,1,100,0.1016,0.0,0.0,1324.9050048314834,,,,0,0.0,1,2386.0257762171095,2386.0257762171095,0.0,381.7641241947375,0.0,,,362.27307315216353,2386.0257762171095,2290.5847451684285,95.4410310486846,2386.025776217113,0.0,79.21605577040803,1.0,-0.0,-0.0,0.15846603732698353,122.01884874353729,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373287046,122.01884874994798,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867828,0.96,781.859109493879,750.5847451141238,31.274364379755188,,,,778.277619660058,2290.5847451684285,2110.3545049508534,180.23024016328077,2290.584745114141,0.0,1.0,-0.0,-0.0,0.37117523146337184,197.65081075424055,0.9220779219912398,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917286,197.6508107626543,0.92207792207792,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076266273,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.36136016275853455,185.32518738050044,0.9189545305453051,558.0847451141692,512.8545049508876,45.230240163281564,1.0,,,0.101,213.1458050000362,2110.3545049508534,2110.3545049508534,0.0,65.42098965347645,-0.0,,,275.6712712662531,0.0,118.53864664448882,,,,28.79149278,0.0,4.0,1324.9050050322578,0.0,-0.0,0.0,134.61034849087872
100,1,101,0.1016,0.0,0.0,1319.225898696501,,,,0,0.0,1,2386.0257761942084,2386.0257761942084,0.0,381.76412419107334,0.0,,,362.27307314798213,2386.0257761942084,2290.58474514644,95.4410310477684,2386.0257761942084,0.0,79.21605576964772,1.0,-0.0,-0.0,0.15846603732698367,122.01884874353759,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732871245,122.018848749986,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15752435208362378,118.23537565445855,0.96,781.8591094707629,750.5847450919323,31.27436437883054,,,,778.2776196684808,2290.58474514644,2110.354504950871,180.2302401632769,2290.5847451141517,0.0,1.0,-0.0,-0.0,0.37117523147917875,197.65081076266193,0.9220779220779224,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791722,197.65081076265392,0.92207792207792,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917875,197.6508107626626,0.9220779220779226,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3613601627585355,185.32518738050234,0.9189545305453122,558.0847451141692,512.8545049508916,45.230240163277585,1.0,,,0.101,213.145805000038,2110.354504950871,2110.354504950871,0.0,65.42098965347701,-0.0,,,275.67127124333376,0.0,118.53864663463352,,,,34.47059912,0.0,4.0,1319.225898696501,0.0,-0.0,0.0,134.0333513075645
101,1,102,0.1016,0.0,0.0,1309.353099487997,,,,0,0.0,1,2386.025776250955,2386.025776250955,0.0,381.7641242001528,0.0,,,362.27307315865033,2386.025776250955,2290.5847452009243,95.4410310500386,2386.0257762509627,0.0,79.21605577153171,1.0,-0.0,-0.0,0.15846603732871237,122.01884874998572,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732871245,122.018848749986,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.2353756586786,0.96,781.8591094938811,750.5847451141258,31.27436437975527,,,,778.3978865728176,2290.5847452009243,2110.58474511415,180.0,2290.584745114149,0.0,1.0,-0.0,-0.0,0.3711752314791745,197.65081076265818,0.9220779220779207,577.5,532.5,45.0,1.0,0.0,0.0,0.371175231479172,197.6508107626539,0.9220779220779206,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917986,197.65081076266344,0.922077922077923,577.5,532.5,45.0,1.0,-0.0,-0.0,0.36143240673346777,185.44545428484204,0.9193670846695617,558.0847451141692,513.0847451141692,45.0,1.0,,,0.101,213.16905925652915,2110.58474511415,2110.58474511415,0.0,65.42812709853865,-0.0,,,275.4410311368138,0.0,118.43964338882994,,,,44.4869195,0.0,4.0,1309.353099487997,0.0,-0.0,0.0,133.0302749079805
102,1,103,0.1016,0.0,0.0,1309.8141881798488,,,,0,0.0,1,2386.0257761605703,2386.0257761605703,0.0,381.76412418569123,0.0,,,362.2730731413322,2386.0257761605703,2290.584745114147,95.44103104642289,2386.02577616057,0.0,79.21605576853094,1.0,-0.0,-0.0,0.15846603732407724,122.01884873269714,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732871528,122.0188487499568,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867828,0.96,781.859109493879,750.5847451141238,31.274364379755188,,,,778.2776196684781,2290.584745114147,2110.3545049508753,180.23024016327884,2290.584745114149,0.0,1.0,-0.0,-0.0,0.37117523147917786,197.65081076266011,0.9220779220779215,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917164,197.6508107626539,0.9220779220779212,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076266264,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,-0.0,0.361360162758535,185.32518738050152,0.9189545305453095,558.0847451141692,512.85450495089,45.23024016327918,1.0,,,0.101,213.14580500003842,2110.3545049508753,2110.3545049508753,0.0,65.42098965347714,-0.0,,,275.6712712096999,0.0,118.53864662017097,,,,43.88230963,0.0,4.0,1309.8141881798485,0.0,-0.0,0.0,133.07712151907262
103,1,104,0.1016,0.0,0.0,1308.6609785736348,,,,0,0.0,1,2386.0257762171213,2386.0257762171213,0.0,381.7641241947394,0.0,,,362.27307315217786,2386.0257762171213,2290.58474516844,95.44103104868509,2386.025776217125,0.0,79.21605577040843,1.0,-0.0,-0.0,0.15846603732698433,122.01884874353871,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732872,122.0188487499606,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867856,0.96,781.8591094938809,750.5847451141256,31.274364379755262,,,,778.3975897398864,2290.58474516844,2110.5847451640675,180.0,2290.584745114149,0.0,1.0,-0.0,-0.0,0.3711752314791772,197.65081076265977,0.9220779220779214,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791732,197.65081076265463,0.9220779220779212,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791774,197.65081076266176,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3614318281721738,185.44515745191012,0.9193670846695617,558.0847451141692,513.0847451640877,45.0,1.0,,,0.101,213.16905926157082,2110.5847451640675,2110.5847451640675,0.0,65.42812710008609,-0.0,,,275.4410310530435,0.0,118.4396433528087,,,,45.17874358,0.0,4.0,1308.660978573635,0.0,-0.0,0.0,132.95995542308128
104,1,105,0.1016,0.0,0.0,1308.2567985914188,,,,0,0.0,1,2386.0257762505485,2386.0257762505485,0.0,381.76412420008774,0.0,,,362.27307315726665,2386.0257762505485,2290.584745200532,95.44103105002225,2386.025776250554,0.0,79.21605577151821,1.0,-0.0,-0.0,0.15846603732698467,122.01884874862452,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732872397,122.01884874996384,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867828,0.96,781.859109493879,750.5847451141238,31.274364379755188,,,,778.3975815976223,2290.584745200532,2110.5847451141576,180.0,2290.5847451141635,0.0,1.0,-0.0,-0.0,0.3711752314791774,197.65081076265992,0.9220779220779214,577.5,532.5,45.0,1.0,0.0,0.0,0.37117465875579303,197.65050578745823,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791792,197.6508107626622,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.36143240673346755,185.4454542848419,0.9193670846695616,558.0847451141692,513.0847451141691,45.0,1.0,,,0.101,213.16905925652992,2110.5847451141576,2110.5847451141576,0.0,65.42812709853888,-0.0,,,275.44103113639073,0.0,118.43964338864801,,,,45.58291542,0.0,4.0,1308.2567985914188,0.0,-0.0,0.0,132.91889073688816
105,1,106,0.1016,0.0,0.0,1307.2338533866964,,,,0,0.0,1,2386.0257761605867,2386.0257761605867,0.0,381.7641241856939,0.0,,,362.273073151709,2386.0257761605867,2290.5847451364534,95.44103104735231,2386.0257761838056,0.0,79.21605576853148,1.0,-0.0,-0.0,0.15846603732698641,122.01884874354806,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733469186,122.0188487494815,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867947,0.96,781.8591094938869,750.5847451141314,31.274364379755504,,,,778.2776196684948,2290.5847451364534,2110.3545049509025,180.23024016327656,2290.584745114175,0.0,1.0,-0.0,-0.0,0.3711752314791763,197.65081076265926,0.9220779220779213,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791721,197.65081076265406,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791916,197.65081076267938,0.9220779220779266,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3613601627585353,185.32518738050214,0.9189545305453121,558.0847451141691,512.8545049508914,45.2302401632777,1.0,,,0.101,213.14580500004118,2110.3545049509025,2110.3545049509025,0.0,65.42098965347797,-0.0,,,275.67127123290743,0.0,118.5386466301502,,,,46.46264443,0.0,4.0,1307.2338533902453,0.0,-0.0,0.0,132.81495950408836
106,1,107,0.1016,0.0,0.0,1305.0434993516665,,,,0,0.0,1,2386.0257761605985,2386.0257761605985,0.0,381.7641241856958,0.0,,,362.2730731523135,2386.0257761605985,2290.5847451691907,95.44103104871637,2386.025776217907,0.0,79.21605576853187,1.0,-0.0,-0.0,0.15846603732698636,122.01884874354784,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732873923,122.01884875008624,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845887,118.23537565867937,0.96,781.8591094938847,750.5847451141293,31.274364379755415,,,,778.3978865728304,2290.5847451691907,2110.5847451141767,180.0,2290.5847451141826,0.0,1.0,-0.0,-0.0,0.37117523147917675,197.6508107626598,0.9220779220779215,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791763,197.65081076265957,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791761,197.65081076266904,0.922077922077921,577.5,532.5,45.0,1.0,-0.0,-0.0,0.36143240673346777,185.44545428484204,0.919367084669562,558.0847451141691,513.0847451141692,45.0,1.0,,,0.101,213.16905925653185,2110.5847451141767,2110.5847451141767,0.0,65.42812709853948,-0.0,,,275.4410311037267,0.0,118.43964337460247,,,,48.79651963,0.0,4.0,1305.0434993516758,0.0,-0.0,0.0,132.5924195341293
107,1,108,0.1016,0.0,0.0,1304.2968034904018,,,,0,0.0,1,2386.0257761606226,2386.0257761606226,0.0,381.7641241856996,0.0,,,362.2730731418563,2386.0257761606226,2290.5847451141976,95.44103104642498,2386.0257761606226,0.0,79.21605576853267,1.0,-0.0,-0.0,0.15846603732698603,122.01884874354735,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732873923,122.0188487500859,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520821984,118.23537564822304,0.96,781.8591094366038,750.5847450591397,31.27436437746418,,,,778.2776196685036,2290.5847451141976,2110.354504950911,180.23024016328168,2290.584745114203,0.0,1.0,-0.0,-0.0,0.37117523147917586,197.65081076265923,0.922077922077921,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147918685,197.65081076267344,0.922077922077921,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917564,197.65081076266748,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3613601627585372,185.3251873805034,0.9189545305453133,558.0847451141691,512.8545049508921,45.23024016327702,1.0,,,0.101,213.14580500004203,2110.354504950911,2110.354504950911,0.0,65.42098965347824,-0.0,,,275.6712712097012,0.0,118.53864662017152,,,,49.39969432,0.0,4.0,1304.2968034904018,0.0,-0.0,0.0,132.5165552346248
108,1,109,0.1016,0.0,0.0,1311.8718061242994,,,,0,0.0,1,2386.025776183783,2386.025776183783,0.0,381.76412418940527,0.0,,,362.273073145773,2386.025776183783,2290.5847451364375,95.44103104735166,2386.0257761837893,0.0,79.21605576930159,1.0,-0.0,-0.0,0.15846603732698622,122.01884874354732,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732698625,122.01884874354744,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867828,0.96,781.859109493879,750.5847451141238,31.274364379755188,,,,778.2776196684985,2290.5847451364375,2110.3545049508944,180.2302401632793,2290.58474511418,0.0,1.0,-0.0,-0.0,0.3711752314791754,197.65081076265898,0.9220779220779208,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917897,197.6508107626623,0.9220779220779224,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791873,197.65081076267302,0.9220779220779208,577.5,532.5,45.0,1.0,-0.0,-0.0,0.36136016275853877,185.32518738050416,0.9189545305453128,558.0847451141692,512.854504950892,45.230240163277244,1.0,,,0.101,213.14580500004035,2110.3545049508944,2110.3545049508944,0.0,65.42098965347772,-0.0,,,275.67127123288856,0.0,118.53864663014208,,,,41.82469169,0.0,4.0,1311.871806124312,0.0,-0.0,0.0,133.28617550222882
109,1,110,0.1016,0.0,0.0,1307.5765473816484,,,,0,0.0,1,2386.025776217893,2386.025776217893,0.0,381.7641241948629,0.0,,,362.2730731523142,2386.025776217893,2290.5847451691816,95.44103104871598,2386.0257762178976,0.0,79.21605577043405,1.0,-0.0,-0.0,0.1584660373269866,122.018848743548,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373287422,122.01884875008797,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867828,0.96,781.859109493879,750.5847451141238,31.274364379755188,,,,778.3978865728325,2290.5847451691816,2110.584745114173,180.0,2290.584745114167,0.0,1.0,-0.0,-0.0,0.3711752314791794,197.6508107626628,0.9220779220779219,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791789,197.65081076266253,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147918424,197.65081076266566,0.922077922077923,577.5,532.5,45.0,1.0,-0.0,-0.0,0.36143240673346644,185.44545428484147,0.9193670846695624,558.0847451141692,513.0847451141696,45.0,1.0,,,0.101,213.16905925653148,2110.584745114173,2110.584745114173,0.0,65.42812709853936,-0.0,,,275.44103110372953,0.0,118.43964337460369,,,,46.2634716,0.0,4.0,1307.5765473816782,0.0,-0.0,0.0,132.84977721397547
110,1,111,0.1016,0.0,0.0,1305.362882410777,,,,0,0.0,1,2386.025776217901,2386.025776217901,0.0,381.7641241948641,0.0,,,362.2730731523177,2386.025776217901,2290.5847451691875,95.44103104871621,2386.0257762179035,0.0,79.21605577043431,1.0,-0.0,-0.0,0.15846603732698694,122.0188487435486,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373287452,122.01884875009065,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867846,0.96,781.8591094938802,750.584745114125,31.274364379755234,,,,778.2776196684852,2290.5847451691875,2110.3545049508875,180.23024016327645,2290.584745114159,0.0,1.0,-0.0,-0.0,0.3711752314791747,197.65081076265707,0.9220779220779205,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791794,197.6508107626628,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791784,197.65081076266273,0.9220779220779205,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3613601627585353,185.32518738050243,0.9189545305453133,558.0847451141692,512.8545049508922,45.23024016327702,1.0,,,0.101,213.14580500003964,2110.3545049508875,2110.3545049508875,0.0,65.42098965347752,-0.0,,,275.6712712670212,0.0,118.53864664481912,,,,48.33361541,0.0,4.0,1305.3628824108425,0.0,-0.0,0.0,132.62486885293495
111,1,112,0.1016,0.0,0.0,1302.1393225209472,,,,0,0.0,1,2386.0257761606154,2386.0257761606154,0.0,381.76412418569845,0.0,,,362.27307315170316,2386.0257761606154,2290.5847451364525,95.44103104735228,2386.0257761838047,0.0,79.21605576853243,1.0,-0.0,-0.0,0.15846603732698733,122.01884874354909,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733468353,122.01884874947531,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867879,0.96,781.8591094938823,750.584745114127,31.274364379755323,,,,778.2776196881241,2290.5847451364525,2110.354504973178,180.23024014275768,2290.5847451364607,0.0,1.0,-0.0,-0.0,0.3711752314791829,197.65081077028577,0.9220779220779205,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314862098,197.6508107746724,0.9220779221164643,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791732,197.65081076266344,0.9220779220779204,577.5,532.5,45.0,1.0,-0.0,-0.0,0.36136016275853533,185.3251873805025,0.9189545305453133,558.0847451141693,512.8545049508923,45.23024016327702,1.0,,,0.101,213.14580500229098,2110.354504973178,2110.354504973178,0.0,65.42098965416851,-0.0,,,275.6712711901018,0.0,118.53864661174376,,,,51.55717531,0.0,4.0,1302.139322532118,0.0,-0.0,0.0,132.29735516812823
112,1,113,0.1016,0.0,0.0,1298.2920601773856,,,,0,0.0,1,2386.0257761838493,2386.0257761838493,0.0,381.7641241894159,0.0,,,362.27307314578536,2386.0257761838493,2290.5847451365,95.44103104735424,2386.025776183854,0.0,79.2160557693038,1.0,-0.0,-0.0,0.15846603732698775,122.01884874355343,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373269879,122.01884874355368,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1575243520845884,118.23537565867828,0.96,781.859109493879,750.5847451141238,31.274364379755188,,,,778.3978865728313,2290.5847451365,2110.5847451365057,180.0,2290.584745136503,0.0,1.0,-0.0,-0.0,0.37117523147917786,197.65081076266188,0.9220779220779216,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791781,197.65081076266284,0.9220779220779228,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917875,197.6508107626623,0.9220779220779203,577.5,532.5,45.0,1.0,-0.0,-0.0,0.36143240671773946,185.4454542848443,0.9193670846727897,558.0847451365024,513.0847451365031,45.0,1.0,,,0.101,213.1690592587871,2110.5847451365057,2110.5847451365057,0.0,65.42812709923167,-0.0,,,275.4410310473513,0.0,118.43964335036107,,,,55.5479588,0.0,4.0,1298.2920601774038,0.0,-0.0,0.0,131.90647331402238
113,1,114,0.15246,0.0,0.0,664.9908189470965,,,,0,0.0,1,1389.1213388776443,1389.1213388776443,0.0,222.25941422042308,0.0,,,211.32341178176483,1389.1213388776443,1333.5564853225414,55.564853555105934,1389.1213388776473,0.0,46.118828450737794,1.0,-0.0,-0.0,0.15846603732698802,122.01884874355834,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732875555,89.30456303820651,0.96,587.0380055326292,563.556485311324,23.48152022130519,-0.0,-0.0,1.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.3016215253309,1333.5564853225414,1065.0,90.0,1155.0,178.5564853225378,1.0,-0.0,-0.0,0.37117523147918186,197.65081076266563,0.9220779220779225,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791812,197.6508107626653,0.9220779220779225,577.5,532.5,45.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,1.0,0.19716472159924614,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000001,1065.0,1065.0,0.0,33.015,-0.0,,,324.1213388776438,0.0,139.37217571738682,,,,49.19921436,0.0,2.0,664.9908189470957,0.0,0.0,0.0,101.38450025667434
114,1,115,0.15246,0.0,0.0,667.0588749610864,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,189.89188191819886,1203.125,1155.0,48.124999999996106,1203.1249999999015,0.0,39.94375,1.0,-0.0,-0.0,0.1584660373269883,122.01884874355807,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.17629359266658334,67.8730331746408,0.96,401.0416666548867,385.0,16.041666666195482,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,393.5481294949486,1155.0,1061.7183698805839,93.28163011936897,1155.0,0.0,1.0,-0.0,-0.0,0.37038772946531445,196.27878372553366,0.9176240321634954,577.5,529.9278785743751,47.572121425624914,1.0,0.0,0.0,0.3709531272078084,197.26934576941494,0.920849335595242,577.5,531.7904913062087,45.709508693744056,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.23355535793898,1061.7183698805839,1061.7183698805839,0.0,32.9132694662981,-0.0,,,141.40663011931778,0.0,60.80485095130665,,,,23.61469181,0.0,2.0,667.0588749610864,0.0,0.0,0.0,101.69979607656724
115,1,116,0.15246,0.0,0.0,667.0757844221409,,,,0,0.0,1,1203.125,1203.125,0.0,192.5,0.0,,,189.89188191820801,1203.125,1155.0,48.124999999998515,1203.1249999999618,0.0,39.94375,1.0,-0.0,-0.0,0.1584660373269897,122.01884874356713,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.17629359266658243,67.87303317464087,0.96,401.0416666548931,385.0,16.041666666195738,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,393.71748636455817,1155.0,1062.0251674195517,92.97483258040825,1155.0,0.0,1.0,-0.0,-0.0,0.3711752314791812,197.65081076266372,0.9220779220779219,577.5,532.5,45.0,1.0,0.0,0.0,0.37026885153986644,196.06667560189445,0.9169266968304567,577.5,529.5251674195558,47.97483258040825,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924603,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.26454190937473,1062.0251674195517,1062.0251674195517,0.0,32.9227801900061,-0.0,,,141.09983258040677,0.0,60.67292800957491,,,,23.79812577,0.0,2.0,667.0757844221409,0.0,0.0,0.0,101.70237409299962
116,1,117,0.15246,0.0,0.0,687.0194937570732,,,,0,0.0,1,1389.121338877637,1389.121338877637,0.0,222.25941422042192,0.0,,,211.32341178176796,1389.121338877637,1333.5564853225344,55.56485355510566,1389.12133887764,0.0,46.11882845073755,1.0,-0.0,-0.0,0.15846603732698875,122.01884874355781,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732876194,89.30456303821015,0.96,587.0380055326292,563.556485311324,23.48152022130519,-0.0,-0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.30162152531574,1333.5564853225344,1065.0,90.0,1155.0,178.55648532255714,1.0,-0.0,-0.0,0.3711752314791741,197.65081076265704,0.9220779220779218,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791805,197.6508107626587,0.9220779220779206,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000001,1065.0,1065.0,0.0,33.015,-0.0,,,324.12133887766197,0.0,139.37217571739464,,,,27.17053955,0.0,2.0,687.0194937570836,0.0,0.0,0.0,104.74299201820338
117,1,118,0.15246,0.0,0.0,686.7811505170574,,,,0,0.0,1,1389.121338877633,1389.121338877633,0.0,222.2594142204213,0.0,,,211.32341178176887,1389.121338877633,1333.5564853225326,55.56485355510557,1389.1213388776382,0.0,46.11882845073742,1.0,-0.0,-0.0,0.15846603732698902,122.01884874355773,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373287637,89.30456303821113,0.96,587.0380055326292,563.556485311324,23.48152022130519,0.0,0.0,-0.0,0.271,0.0,0.96,0.0,0.0,0.0,,,,395.30162152529346,1333.5564853225326,1065.0,90.0,1155.0,178.55648532258192,1.0,-0.0,-0.0,0.3711752314791654,197.6508107626462,0.9220779220779202,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147916587,197.65081076264727,0.9220779220779189,577.5,532.5,45.0,0.0,0.0,-0.0,0.19716472159924625,0.0,0.88,0.0,0.0,0.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,107.56500000000001,1065.0,1065.0,0.0,33.015,-0.0,,,324.1213388776866,0.0,139.37217571740524,,,,27.40888279,0.0,2.0,686.7811505170623,0.0,0.0,0.0,104.70665420783058
118,1,119,0.1016,0.0,0.0,1340.9347438703549,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654619927407,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732698958,122.0188487435598,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731353123,122.01884872785695,0.96,802.0833333333334,770.0,32.083333333333336,1.0,1.0,-0.0,0.15846603731353132,122.01884872785729,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430509952,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791623,197.65081076264124,0.9220779220779175,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147916187,197.65081076265264,0.9220779220779172,577.5,532.5,45.0,1.0,1.0,-0.0,0.37117523147917814,197.65081076285014,0.9220779220779189,577.5,532.5,45.0,1.0,1.0,-0.0,0.37117523147918097,197.65081076285114,0.9220779220779223,577.5,532.5,45.0,1.0,,,0.101,215.13000000009788,2130.0,2130.0,0.0,66.03000000003004,-0.0,,,276.25,0.0,118.78749998447034,,,,30.85504538,0.0,4.0,1340.934743870367,0.0,-0.0,0.0,136.23896997722804
119,1,120,0.1016,0.0,0.0,1342.864672960125,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654619928004,2406.25,2310.0,96.25,2406.25,0.0,79.88749999883333,1.0,-0.0,-0.0,0.15846603732698944,122.01884874355936,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731353429,122.01884872786017,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731353434,122.01884872786049,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430508106,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791623,197.65081076264124,0.9220779220779174,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791783,197.65081076266148,0.9220779220779174,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917875,197.65081076266276,0.9220779220779225,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791805,197.65081076284517,0.9220779220779222,577.5,532.5,45.0,1.0,,,0.101,215.13000000004604,2130.0,2130.0,0.0,66.03000000001413,-0.0,,,276.25,0.0,118.78749998469827,,,,28.92511629,0.0,4.0,1342.8646729601367,0.0,-0.0,0.0,136.4350507727487
120,1,121,0.1016,0.0,0.0,1343.6444495881774,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654622440295,2406.25,2310.0,96.25,2406.25,0.0,79.8875000003157,1.0,-0.0,-0.0,0.15846603732698972,122.0188487488491,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732877293,122.0188487502222,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373221021,122.01884872533168,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430537791,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791753,197.65081076579526,0.9220779220779173,577.5,532.5,45.0,1.0,0.0,0.0,0.371175231479163,197.65081076265332,0.9220779220632893,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791821,197.65081076266455,0.9220779220779225,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791829,197.65081076266594,0.922077922077922,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000045908,,,,28.14533969,0.0,4.0,1343.6444495881822,0.0,-0.0,0.0,136.51427607815882
121,1,122,0.1016,0.0,0.0,1343.8992941768092,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654618594986,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.158466037326997,122.01884874358747,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732877626,122.01884875022444,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603727899303,122.01884869213798,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430508133,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791641,197.6508107626437,0.922077922077918,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917986,197.65081076266335,0.9220779220779232,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791785,197.65081076266281,0.9220779220779235,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076284346,0.9220779220779222,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749998895425,,,,27.89049506,0.0,4.0,1343.8992941767633,0.0,-0.0,0.0,136.54016828836382
122,1,123,0.1016,0.0,0.0,1343.2454111107143,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462293025,2406.25,2310.0,96.25,2406.25,0.0,79.88749999883309,1.0,-0.0,-0.0,0.15846603732699027,122.0188487435639,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373135197,122.01884873319167,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733865613,122.01884875254693,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032429986121,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752313572904,197.65081071027737,0.922077922136332,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147916476,197.65081076265434,0.922077922077918,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917836,197.6508107628366,0.9220779220779194,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147918097,197.65081076284383,0.9220779220779223,577.5,532.5,45.0,1.0,,,0.101,215.1300000035032,2130.0,2130.0,0.0,66.03000000107524,-0.0,,,276.25,0.0,118.78750000019329,,,,28.54437811,0.0,4.0,1343.2454111214179,0.0,-0.0,0.0,136.47373376884858
123,1,124,0.1016,0.0,0.0,1345.1242269278866,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462191565,2406.25,2310.0,96.25,2406.25,0.0,79.88749998316848,1.0,-0.0,-0.0,0.15846603734766573,122.01884874356398,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732878722,122.01884875026491,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373220971,122.01884872532759,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506307,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791647,197.65081076264457,0.9220779220779182,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917875,197.65081076266185,0.9220779220779182,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791771,197.6508107626612,0.9220779220779195,577.5,532.5,45.0,1.0,-0.0,-0.0,0.371175231479179,197.65081076266304,0.922077922077923,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749998915956,,,,26.66556214,0.0,4.0,1345.1242271297872,0.0,-0.0,0.0,136.6646214558733
124,1,125,0.1016,0.0,0.0,1342.222486690357,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565461992959,2406.25,2310.0,96.25,2406.25,0.0,79.88749999572158,1.0,-0.0,-0.0,0.15846603732166492,122.01884872369929,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732878678,122.0188487502648,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732210257,122.01884872533178,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430509703,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.371175231479165,197.6508107626447,0.9220779220779183,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147916764,197.65081076265602,0.9220779220779224,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917075,197.65081076283144,0.9220779220779856,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147918163,197.65081076283806,0.9220779220779226,577.5,532.5,45.0,1.0,,,0.101,215.13000000009094,2130.0,2130.0,0.0,66.03000000002791,-0.0,,,276.25,0.0,118.78749994419806,,,,29.56730256,0.0,4.0,1342.222486690357,0.0,-0.0,0.0,136.36980464774027
125,1,126,0.1016,0.0,0.0,1322.3792419478852,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654619725095,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699102,122.0188487435649,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732878956,122.01884875026738,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603728866232,122.01884870341867,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506366,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791672,197.65081076264747,0.9220779220779187,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917986,197.6508107626635,0.922077922077923,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791785,197.65081076266281,0.9220779220779235,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917875,197.65081076266276,0.9220779220779225,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749999999795,,,,49.4105473,0.0,4.0,1322.3792419478877,0.0,-0.0,0.0,134.35373098190513
126,1,127,0.1016,0.0,0.0,1330.676170616552,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654620535176,2406.25,2310.0,96.25,2406.25,0.0,79.88749999890032,1.0,-0.0,-0.0,0.15846603732699127,122.01884874356529,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731390524,122.01884873348916,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731390543,122.01884872829731,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430511092,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791672,197.65081076264713,0.9220779220779196,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147916676,197.65081076265554,0.9220779220779185,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314794214,197.65081076296423,0.92207792207792,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791903,197.65081076284227,0.9220779220779248,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000003635,,,,41.11361864,0.0,4.0,1330.6761706164611,0.0,-0.0,0.0,135.1966989346417
127,1,128,0.1016,0.0,0.0,1016.3348177801548,,,,0,0.0,1,1948.1666666666667,1948.1666666666667,0.0,311.70666667041917,0.0,,,305.1566356414857,1948.1666666666667,1870.2400000225148,77.92666666760485,1948.1666666666667,0.0,64.67913333411198,1.0,-0.0,-0.0,0.15846603732699163,122.01884874356745,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732879783,122.01884874495826,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.18507430400000002,61.11893815296001,0.96,344.0,330.24,13.760000000000012,,,,592.9524322885786,1870.2400000225148,1597.5,135.0,1732.5,137.74000002152798,1.0,-0.0,-0.0,0.3711752314791741,197.65081076265577,0.9220779220779205,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314794187,197.65081076296104,0.9220779220779206,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314794201,197.6508107629618,0.9220779220779204,577.5,532.5,45.0,-0.0,-0.0,1.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,161.34750000009052,1597.5,1597.5,0.0,49.522500000027776,-0.0,,,350.6666666666667,0.0,150.78666667636134,,,,43.12175015,0.0,3.0,1016.3348177801549,0.0,0.0,0.0,103.25961748646372
128,1,129,0.1016,0.0,0.0,1073.7464451821338,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654621387646,2406.25,2310.0,96.25,2406.25,0.0,79.88749999801271,1.0,-0.0,-0.0,0.15846603732699202,122.01884874356936,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732880105,122.01884874496238,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373221053,122.0188487253447,0.96,802.0833333333334,770.0,32.083333333333336,,,,592.9524322882293,2310.0,1597.5,135.0,1732.5,577.5,1.0,-0.0,-0.0,0.3711752314791694,197.6508107626533,0.922077922077921,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917386,197.65081076265565,0.9220779220779205,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314793868,197.6508107629203,0.9220779220779205,577.5,532.5,45.0,-0.0,-0.0,-0.0,0.19716472159924608,0.0,0.88,0.0,0.0,0.0,1.0,,,0.101,161.34750000003714,1597.5,1597.5,0.0,49.5225000000114,-0.0,,,808.75,0.0,347.7624999741035,,,,46.61003332,0.0,3.0,1073.746445182143,0.0,-0.0,0.0,109.0926388305048
129,1,130,0.1016,0.0,0.0,1323.9167770802105,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654621926556,2406.25,2310.0,96.25,2406.25,0.0,79.88750000162528,1.0,-0.0,-0.0,0.15846603732699244,122.01884874358144,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373288046,122.01884875033788,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732210585,122.01884872534623,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430508901,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791741,197.65081076265577,0.9220779220779204,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917986,197.6508107626635,0.922077922077923,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.6508107627856,0.9220779220779205,577.5,532.5,45.0,1.0,1.0,-0.0,0.3711752314792527,197.6508107627852,0.9220779220783097,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750002081848,,,,47.87301219,0.0,4.0,1323.9167770801557,0.0,-0.0,0.0,134.50994455134938
130,1,131,0.1016,0.0,0.0,1325.8283086799663,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462192682,2406.25,2310.0,96.25,2406.25,0.0,79.88749999918808,1.0,-0.0,-0.0,0.15846603732699277,122.01884874358143,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373288073,122.01884875033977,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732210626,122.01884872534701,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506841,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791723,197.65081076263266,0.922077922077913,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147915055,197.6508107626272,0.9220779220779196,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076276104,0.9220779220779206,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917963,197.65081076266318,0.922077922077922,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749998942688,,,,45.96148059,0.0,4.0,1325.8283086799524,0.0,-0.0,0.0,134.70415616188458
131,1,132,0.1016,0.0,0.0,1326.0488551146645,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462239336,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.1584660373282454,122.01884874824377,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732881062,122.01884875034268,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373221066,122.01884872534714,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430507153,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791419,197.65081076261643,0.9220779220779196,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147915066,197.65081076262734,0.9220779220779199,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.6508107627547,0.9220779220779207,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917497,197.65081076271676,0.9220779220779207,577.5,532.5,45.0,1.0,,,0.101,215.13000000002683,2130.0,2130.0,0.0,66.03000000000823,-0.0,,,276.25,0.0,118.78749999982196,,,,45.74093416,0.0,4.0,1326.0488551146755,0.0,-0.0,0.0,134.7265636796499
132,1,133,0.1016,0.0,0.0,1318.6717944416714,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462554395,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.1584660373269935,122.01884874358124,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732881373,122.01884875041713,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.158466037364222,122.01884876144112,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506382,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917253,197.65081076265392,0.9220779219144953,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917697,197.6508107626611,0.9220779220779199,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917564,197.65081076266074,0.9220779219144956,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917875,197.65081076266242,0.9220779220779208,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.7874999999965,,,,53.11799447,0.0,4.0,1318.6717948360779,0.0,-0.0,0.0,133.97705431527382
133,1,134,0.1016,0.0,0.0,1317.1847655399486,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654621932905,2406.25,2310.0,96.25,2406.25,0.0,79.88749999919956,1.0,-0.0,-0.0,0.15846603732699371,122.01884874358115,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732881617,122.01884875039848,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373221072,122.0188487253494,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506241,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791734,197.6508107626551,0.9220779220779213,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791734,197.6508107626549,0.9220779220779203,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791741,197.65081076265707,0.9220779220779222,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791743,197.65081076265693,0.9220779220779208,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749998964801,,,,54.60502373,0.0,4.0,1317.184765539953,0.0,-0.0,0.0,133.82597217885876
134,1,135,0.1016,0.0,0.0,1317.4009788060653,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654625544486,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.1584660373269941,122.0188487435811,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373288189,122.01884875042045,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603736422643,122.0188487614433,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243050631,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791735,197.65081076265545,0.9220779220779205,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791741,197.65081076265707,0.9220779220779222,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917564,197.65081076265764,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917586,197.65081076266088,0.9220779220779209,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749999999863,,,,54.3888105,0.0,4.0,1317.400978806076,0.0,-0.0,0.0,133.84793944669622
