,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.chemical_cost,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
135,1,136,0.1016,0.0,0.0,1319.4707974368048,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462261789,2406.25,2310.0,96.25,2406.25,0.0,79.88750000038159,1.0,-0.0,-0.0,0.15846603732882497,122.01884875040572,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373288216,122.01884875042239,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732210815,122.01884872535078,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506295,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917364,197.65081076265608,0.9220779220779206,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917486,197.65081076265707,0.9220779220779206,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917364,197.6508107626566,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791794,197.6508107626598,0.9220779220779219,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000495492,,,,52.31899184,0.0,4.0,1319.4707974368084,0.0,-0.0,0.0,134.05823301957935
136,1,137,0.1016,0.0,0.0,1316.037631139991,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462193561,2406.25,2310.0,96.25,2406.25,0.0,79.8874999991998,1.0,-0.0,-0.0,0.15846603732699457,122.01884874358095,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732882505,122.01884875042487,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732210754,122.01884872535031,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506368,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917386,197.6508107626562,0.9220779220779207,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917386,197.6508107626562,0.9220779220779207,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791765,197.65081076266134,0.9220779220779212,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917963,197.65081076266318,0.922077922077922,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749998964513,,,,55.75215813,0.0,4.0,1316.037631139993,0.0,-0.0,0.0,133.70942332382307
137,1,138,0.13994,0.0,0.0,1328.0517740445935,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462239548,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.1584660373288246,122.01884875040442,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732882475,122.01884875040469,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732151648,122.0188487231457,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506406,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791742,197.65081076265687,0.9220779220779208,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791748,197.65081076265741,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917986,197.65081076266353,0.9220779220779235,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076266264,0.9220779220779213,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749999999941,,,,43.73801523,0.0,4.0,1328.0517740445955,0.0,-0.0,0.0,185.84756525980043
138,1,139,0.13994,0.0,0.0,1343.9977275459064,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462271282,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699513,122.01884874358099,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733146575,122.0188487470235,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732210912,122.0188487365237,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243050813,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791744,197.650810762657,0.9220779220779209,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147924353,197.65081076274382,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917786,197.650810762709,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917786,197.65081076270332,0.9220779220781138,577.5,532.5,45.0,1.0,,,0.101,215.13000000003478,2130.0,2130.0,0.0,66.03000000001067,-0.0,,,276.25,0.0,118.7875000057538,,,,27.79206173,0.0,4.0,1343.997727547976,0.0,-0.0,0.0,188.07904199277417
139,1,140,0.13994,0.0,0.0,1343.5303078345564,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654621394274,2406.25,2310.0,96.25,2406.25,0.0,79.88749999802022,1.0,-0.0,-0.0,0.1584660373269954,122.01884874358299,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732883524,122.01884874499972,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373221094,122.01884872536002,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506375,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917364,197.65081076265704,0.922077922077921,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917497,197.6508107626578,0.922077922077921,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791772,197.65081076266003,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917875,197.65081076266256,0.9220779220779215,577.5,532.5,45.0,1.0,,,0.101,215.12999999999693,2130.0,2130.0,0.0,66.02999999999905,-0.0,,,276.25,0.0,118.78749997436887,,,,28.25948143,0.0,4.0,1343.5303078345771,0.0,-0.0,0.0,188.01363127836782
140,1,141,0.13994,0.0,0.0,1340.2405999245825,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.056546223953,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699563,122.01884874358299,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733005918,122.01884875500913,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373221097,122.01884872536084,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.60324305064,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917586,197.65081076265884,0.9220779220779212,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791765,197.65081076265918,0.9220779220779218,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791781,197.65081076266102,0.9220779220779219,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791781,197.65081076266102,0.9220779220779216,577.5,532.5,45.0,1.0,,,0.101,215.1299999999974,2130.0,2130.0,0.0,66.02999999999919,-0.0,,,276.25,0.0,118.78749999999799,,,,31.54918935,0.0,4.0,1340.2405999245905,0.0,-0.0,0.0,187.55326955344609
141,1,142,0.13994,0.0,0.0,1346.5469937574644,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462368254,2406.25,2310.0,96.25,2406.25,0.0,79.88749999486467,1.0,-0.0,-0.0,0.15846603732699588,122.01884874358285,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603735855158,122.0188487678809,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732211006,122.01884872536162,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506411,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917697,197.6508107626595,0.9220779220779216,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917697,197.6508107626594,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791783,197.65081076266043,0.9220779220779216,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791809,197.65081076266193,0.9220779220779223,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749997436788,,,,25.24279553,0.0,4.0,1346.5469937574667,0.0,-0.0,0.0,188.43578630641957
142,1,143,0.1016,0.0,0.0,1346.3464230564564,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654624123133,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699555,122.01884874358225,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732884554,122.01884874500695,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733876122,122.01884875264214,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506415,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791772,197.65081076265955,0.9220779220779213,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791765,197.6508107626597,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917636,197.6508107626606,0.9220779220779217,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791782,197.65081076266162,0.9220779220779218,577.5,532.5,45.0,1.0,,,0.101,215.1299999999972,2130.0,2130.0,0.0,66.02999999999913,-0.0,,,276.25,0.0,118.78750001523507,,,,25.44336623,0.0,4.0,1346.34642306187,0.0,-0.0,0.0,136.78879658253595
143,1,144,0.1016,0.0,0.0,1344.1681707458022,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462186132,2406.25,2310.0,96.25,2406.25,0.0,79.88749999883217,1.0,-0.0,-0.0,0.15846603732699546,122.01884874358201,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731346579,122.01884872779581,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733871176,122.01884874723538,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430805998,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314898713,197.65081079254634,0.9220779221365858,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791772,197.65081076266003,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314792136,197.65081076270576,0.9220779220779323,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917986,197.6508107626877,0.9220779220779314,577.5,532.5,45.0,1.0,,,0.101,215.13000000658914,2130.0,2130.0,0.0,66.0300000020224,-0.0,,,276.25,0.0,118.78749995685335,,,,27.62161856,0.0,4.0,1344.1681707458024,0.0,-0.0,0.0,136.5674861477735
144,1,145,0.1016,0.0,0.0,1342.2463030856784,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462412164,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699535,122.01884874358176,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732885303,122.01884874501214,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733873646,122.01884875262249,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506657,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791781,197.6508107626605,0.9220779220779219,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917786,197.65081076266338,0.9220779220237146,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147918086,197.65081076266506,0.922077922077922,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917963,197.6508107626768,0.922077922077922,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.7875000152076,,,,29.54348607,0.0,4.0,1342.2463032218823,0.0,-0.0,0.0,136.37222439350492
145,1,146,0.1016,0.0,0.0,1346.2254205408326,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462253841,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699532,122.01884874358134,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732885675,122.01884874501476,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732517403,122.018848736788,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6029380754485,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791783,197.65081076266114,0.9220779220779216,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791792,197.65081076266284,0.9220779220779216,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.65081076266273,0.9220779220779217,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117465875579614,197.6505057874617,0.9220779220779219,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78749999998455,,,,25.56406376,0.0,4.0,1346.2254205408328,0.0,-0.0,0.0,136.7765027269486
146,1,147,0.1016,0.0,0.0,1344.3743485446048,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654621395024,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699513,122.01884874358086,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733155537,122.01884874500284,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732211192,122.01884872536654,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506627,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917647,197.65081076265986,0.9220779220779215,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917786,197.6508107626633,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791781,197.65081076266347,0.9220779220778929,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147918974,197.6508107626761,0.9220779220779218,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000591525,,,,27.41544072,0.0,4.0,1344.374348544613,0.0,-0.0,0.0,136.58843381213185
147,1,148,0.1016,0.0,0.0,1345.0748817165122,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623583473,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699516,122.0188487435807,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732886072,122.01884874501701,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733872225,122.01884874723703,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243050681,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917586,197.65081076265884,0.9220779220779213,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917764,197.65081076267168,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147918874,197.65081076267572,0.9220779220779262,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147918857,197.65081076267484,0.9220779220779217,577.5,532.5,45.0,1.0,,,0.101,215.13000000000636,2130.0,2130.0,0.0,66.03000000000195,-0.0,,,276.25,0.0,118.78750001078826,,,,26.71490757,0.0,4.0,1345.0748817165222,0.0,-0.0,0.0,136.65960798239763
148,1,149,0.1016,0.0,0.0,1340.602474584614,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654622396366,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699502,122.01884874358025,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373300608,122.01884875501499,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732211242,122.01884872536844,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506689,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917675,197.6508107626593,0.9220779220779212,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791838,197.65081076266966,0.9220779220779212,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147918563,197.6508107626717,0.9220779220779253,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791785,197.6508107626683,0.9220779220779247,577.5,532.5,45.0,1.0,,,0.101,215.1300000000041,2130.0,2130.0,0.0,66.03000000000125,-0.0,,,276.25,0.0,118.7874999999966,,,,31.18731469,0.0,4.0,1340.6024745846369,0.0,-0.0,0.0,136.20521141779676
149,1,150,0.1016,0.0,0.0,1323.0400734346217,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462239633,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699494,122.01884874357984,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733005996,122.01884875501207,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732211267,122.01884872537138,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243050699,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917564,197.65081076265892,0.9220779220779223,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791885,197.65081076267253,0.9220779220779248,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147923487,197.65081076269735,0.9220779220779249,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791852,197.6508107626702,0.9220779220779216,577.5,532.5,45.0,1.0,,,0.101,215.13000000000386,2130.0,2130.0,0.0,66.03000000000118,-0.0,,,276.25,0.0,118.78749999999887,,,,48.74971584,0.0,4.0,1323.040073434666,0.0,-0.0,0.0,134.42087146095756
150,1,151,0.1016,0.0,0.0,1324.8917940464657,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462358453,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699502,122.01884874358025,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732886752,122.0188487450221,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733874173,122.01884874724291,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506573,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917564,197.6508107626587,0.9220779220779212,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917963,197.65081076266455,0.9220779220779212,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147918113,197.65081076266654,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147918297,197.6508107626676,0.9220779220779215,577.5,532.5,45.0,1.0,,,0.101,215.12999999999937,2130.0,2130.0,0.0,66.0299999999998,-0.0,,,276.25,0.0,118.787499999995,,,,46.89799524,0.0,4.0,1324.891794046502,0.0,-0.0,0.0,134.60900627512092
151,1,152,0.1016,0.0,0.0,1327.799394586756,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654617611714,2406.25,2310.0,96.25,2406.25,0.0,79.8874999917146,1.0,-0.0,-0.0,0.1584660373221134,122.01884872537207,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373221135,122.01884872537245,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732211342,122.0188487253726,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506407,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791745,197.65081076265707,0.9220779220779209,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917514,197.6508107626579,0.922077922077921,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917675,197.65081076266256,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917786,197.65081076266318,0.9220779220779214,577.5,532.5,45.0,1.0,,,0.101,215.1299999999984,2130.0,2130.0,0.0,66.0299999999995,-0.0,,,276.25,0.0,118.78749989269426,,,,43.99039464,0.0,4.0,1327.799394586756,0.0,-0.0,0.0,134.90441849001442
152,1,153,0.1016,0.0,0.0,1324.4265614246256,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654621398236,2406.25,2310.0,96.25,2406.25,0.0,79.88749999802161,1.0,-0.0,-0.0,0.15846603732699516,122.0188487435807,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732887451,122.01884874502804,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373221137,122.01884872537363,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506442,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791754,197.65081076265753,0.9220779220779214,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791801,197.6508107626637,0.9220779220779236,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917675,197.65081076266145,0.9220779220779213,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917697,197.65081076266156,0.9220779220779224,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.7874999743818,,,,47.36322784,0.0,4.0,1324.4265614246267,0.0,-0.0,0.0,134.56173864074196
153,1,154,0.1016,0.0,0.0,1322.5709507616255,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.056546261706,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732699527,122.01884874358113,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.158466037359589,122.01884876867844,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732211384,122.01884874944642,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430510959,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314794883,197.65081076282388,0.9220779220779213,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147928017,197.65081076278932,0.9220779220779208,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314792882,197.65081076280026,0.9220779220779518,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791758,197.6508107626824,0.9220779220779302,577.5,532.5,45.0,1.0,,,0.101,215.1300000088234,2130.0,2130.0,0.0,66.03000000270816,-0.0,,,276.25,0.0,118.78750000494973,,,,49.21883856,0.0,4.0,1322.5709507616252,0.0,-0.0,0.0,134.37320859738114
154,1,155,0.1016,0.0,0.0,1325.9180242561238,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654622543,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.15846603732192957,122.01884872468648,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732888304,122.01884874503509,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733024653,122.01884875570842,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506937,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791741,197.65081076265645,0.9220779220779206,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791744,197.65081076265676,0.9220779220779207,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314792059,197.65081076269706,0.922077922077921,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791763,197.65081076268345,0.9220779220779305,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000000073,,,,45.87176502,0.0,4.0,1325.9180242561238,0.0,-0.0,0.0,134.71327126442216
155,1,156,0.1016,0.0,0.0,1323.4331824699964,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462409703,2406.25,2310.0,96.25,2406.25,0.0,79.88750000327552,1.0,-0.0,-0.0,0.15846603732699546,122.01884874358173,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373288858,122.01884874503747,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373258862,122.01884875235115,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430507371,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791751,197.6508107626569,0.9220779220779205,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791742,197.6508107626565,0.9220779220779206,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791745,197.65081076275914,0.9220779220779209,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791821,197.65081076266455,0.9220779220779225,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750004231955,,,,48.35660664,0.0,4.0,1323.4331826517075,0.0,-0.0,0.0,134.46081133895163
156,1,157,0.1016,0.0,0.0,1322.8182904118994,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654624126237,2406.25,2310.0,96.25,2406.25,0.0,79.8875,1.0,-0.0,-0.0,0.1584660373269954,122.01884874358187,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732888878,122.01884874503995,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733875955,122.01884875264055,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506391,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791734,197.65081076265616,0.9220779220779216,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791732,197.65081076265585,0.9220779220779216,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917986,197.65081076266353,0.9220779220779235,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791801,197.65081076266347,0.9220779220779225,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750001523443,,,,48.97149888,0.0,4.0,1322.8182904119017,0.0,-0.0,0.0,134.39833830584897
157,1,158,0.1016,0.0,0.0,1309.1957698437814,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654623324926,2406.25,2310.0,96.25,2406.25,0.0,79.88750000117548,1.0,-0.0,-0.0,0.15846603732699557,122.01884874358217,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732699568,122.01884874358242,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733024528,122.01884874608464,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.603243062281,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917203,197.65081077431097,0.9220779220779203,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523147917386,197.65081076265577,0.9220779220779204,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791732,197.6508107626558,0.9220779220779216,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917775,197.65081076265835,0.9220779220779216,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750000174257,,,,62.59401944,0.0,4.0,1309.1957698555302,0.0,-0.0,0.0,133.0142902161282
158,1,159,0.1016,0.0,0.0,1311.076071339432,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462240135,2406.25,2310.0,96.25,2406.25,0.0,79.88749999884301,1.0,-0.0,-0.0,0.1584660373269956,122.01884874358235,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731352765,122.01884872786822,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373386583,122.01884875256295,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430507457,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791732,197.65081076265474,0.9220779220779208,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791727,197.65081076265528,0.9220779220779215,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791732,197.65081076277332,0.9220779220779639,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917897,197.6508107626625,0.9220779220779206,577.5,532.5,45.0,1.0,,,0.101,215.13000000002882,2130.0,2130.0,0.0,66.03000000000884,-0.0,,,276.25,0.0,118.78750000000308,,,,60.71371793,0.0,4.0,1311.076071344788,0.0,-0.0,0.0,133.20532884808628
159,1,160,0.1016,0.0,0.0,1314.1666639765735,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.056546246116,2406.25,2310.0,96.25,2406.25,0.0,79.8875000036528,1.0,-0.0,-0.0,0.15846603732699574,122.01884874358281,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732889825,122.01884875074606,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733025055,122.01884875178713,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430506204,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314791721,197.65081076265432,0.92207792207792,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791725,197.65081076265474,0.9220779220779207,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917386,197.65081076265568,0.9220779220779214,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917386,197.65081076265577,0.9220779220779214,577.5,532.5,45.0,1.0,,,0.101,215.130000009837,2130.0,2130.0,0.0,66.03000000301927,-0.0,,,276.25,0.0,118.7875000054218,,,,57.62312533,0.0,4.0,1314.1666639765735,0.0,-0.0,0.0,133.51933306001987
160,1,161,0.1016,0.0,0.0,1313.7578704671587,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462461357,2406.25,2310.0,96.25,2406.25,0.0,79.88750000366286,1.0,-0.0,-0.0,0.15846603732699574,122.01884874358298,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732892078,122.0188487507631,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733025394,122.01884875178966,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430509706,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147917203,197.65081076265378,0.92207792207792,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791732,197.65081076265466,0.92207792207792,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917164,197.65081076278204,0.9220779220779204,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147935566,197.6508107628801,0.9220779220779205,577.5,532.5,45.0,1.0,,,0.101,215.1300000000646,2130.0,2130.0,0.0,66.03000000001983,-0.0,,,276.25,0.0,118.78750004716912,,,,58.03191883,0.0,4.0,1313.757870467171,0.0,-0.0,0.0,133.4777996394633
161,1,162,0.13994,0.0,0.0,1321.0225131621544,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654624613874,2406.25,2310.0,96.25,2406.25,0.0,79.88750000366282,1.0,-0.0,-0.0,0.15846603732699577,122.01884874358318,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732892076,122.01884875076294,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733025796,122.01884875179263,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6029380760156,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147950193,197.65081076282914,0.9220779220779199,577.5,532.5,45.0,1.0,0.0,0.0,0.371175231479501,197.65081076282905,0.92207792207792,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314791654,197.65081076278278,0.9220779220779687,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711746587557889,197.65050578757453,0.9220779220779204,577.5,532.5,45.0,1.0,,,0.101,215.13000000000002,2130.0,2130.0,0.0,66.03,-0.0,,,276.25,0.0,118.78750004730766,,,,50.76697116,0.0,4.0,1321.0225131621544,0.0,-0.0,0.0,184.8638904919119
162,1,163,0.13994,0.0,0.0,1345.9450279271864,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654624510214,2406.25,2310.0,96.25,2406.25,0.0,79.88750000365287,1.0,-0.0,-0.0,0.15846603732699593,122.01884874358365,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373289103,122.01884875075515,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732892084,122.01884875076331,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430914183,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523148175247,197.65081080296312,0.9220779220920753,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314791715,197.6508107626532,0.9220779220779199,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314793759,197.65081076290946,0.922077922077974,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314793658,197.6508107628926,0.9220779220779202,577.5,532.5,45.0,1.0,,,0.101,215.13000001066573,2130.0,2130.0,0.0,66.03000000327363,-0.0,,,276.25,0.0,118.78750000190442,,,,25.84476142,0.0,4.0,1345.9450279271864,0.0,-0.0,0.0,188.35154720813048
163,1,164,0.13994,0.0,0.0,1346.7984335353635,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462532558,2406.25,2310.0,96.25,2406.25,0.0,79.88750000488605,1.0,-0.0,-0.0,0.15846603732890507,122.01884875070459,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373289105,122.01884875075424,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733026463,122.018848751797,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.3570589353681,2310.0,2129.5431013538578,180.4568986630361,2310.0,0.0,1.0,-0.0,-0.0,0.37117523148132403,197.65081076537265,0.9220779220784919,577.5,532.5,45.0,1.0,0.0,0.0,0.371175231479276,197.65081076428208,0.9220779220784919,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37106516989943783,197.46229038664137,0.921471675850678,577.5,532.1498928076584,45.35010719656509,1.0,-0.0,-0.0,0.3711413741767526,197.59314701907195,0.9218930017902319,577.5,532.3932085377527,45.10679146647101,1.0,,,0.101,215.08385323673966,2129.5431013538578,2129.5431013538578,0.0,66.01583614196959,-0.0,,,276.7068987933128,0.0,118.9839664811245,,,,24.69902489,0.0,4.0,1346.7984335353638,0.0,-0.0,0.0,188.47097278893878
164,1,165,0.13994,0.0,0.0,1343.357901607526,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462002383,2406.25,2310.0,96.25,2406.25,0.0,79.8875000003174,1.0,-0.0,-0.0,0.15846603732699618,122.01884874358454,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.1584660373289136,122.01884875075649,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603729050288,122.01884870589726,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430564936,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523148121795,197.65081076519337,0.9220779220779195,577.5,532.5,45.0,1.0,0.0,0.0,0.37117523148121956,197.6508107651943,0.9220779220779197,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523148011067,197.65081076329628,0.9220779220718196,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147917186,197.65081076280967,0.9220779220718812,577.5,532.5,45.0,1.0,,,0.101,215.13000000086106,2130.0,2130.0,0.0,66.03000000026428,-0.0,,,276.25,0.0,118.78750000043141,,,,28.43188765,0.0,4.0,1343.357901607593,0.0,-0.0,0.0,187.9895047509572
165,1,166,0.13994,0.0,0.0,1344.142705279281,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462532642,2406.25,2310.0,96.25,2406.25,0.0,79.88750000488577,1.0,-0.0,-0.0,0.15846603732890485,122.01884875070371,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603732891607,122.01884875075787,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733027168,122.0188487518026,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.6032430551454,2310.0,2130.0,180.0,2310.0,0.0,1.0,-0.0,-0.0,0.37117523147916986,197.65081076413438,0.9220779220779194,577.5,532.5,45.0,1.0,0.0,0.0,0.3711752314812194,197.65081076519425,0.9220779220779197,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147937637,197.65081076290758,0.9220779220779192,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147937914,197.6508107629093,0.9220779220779198,577.5,532.5,45.0,1.0,,,0.101,215.13000000087138,2130.0,2130.0,0.0,66.03000000026745,-0.0,,,276.25,0.0,118.78750005957139,,,,27.64708403,0.0,4.0,1344.1427052792808,0.0,-0.0,0.0,188.0993301767826
166,1,167,0.1016,0.0,0.0,1346.7603981644643,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.0565462295834,2406.25,2310.0,96.25,2406.25,0.0,79.88749999921018,1.0,-0.0,-0.0,0.15846603732699632,122.018848743585,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731564063,122.01884873484123,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603733682987,122.01884875115714,0.96,802.0833333333334,770.0,32.083333333333336,,,,790.5397953757806,2310.0,2129.8822850537963,180.11771495616904,2310.0,0.0,1.0,-0.0,-0.0,0.3711752314792762,197.65081076431647,0.9220779220785044,577.5,532.5,45.0,1.0,0.0,0.0,0.37113812505526067,197.587363085574,0.9218740866573542,577.5,532.3822850486034,45.11771495571543,1.0,-0.0,-0.0,0.37117523147939635,197.65081076293544,0.92207792207798,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523147941056,197.6508107629548,0.9220779220779838,577.5,532.5,45.0,1.0,,,0.101,215.11811079043343,2129.8822850537963,2129.8822850537963,0.0,66.02635083666769,-0.0,,,276.36771498211465,0.0,118.8381174423093,,,,24.95405423,0.0,4.0,1346.7603981657971,0.0,-0.0,0.0,136.83085645350957
167,1,168,0.1016,0.0,0.0,1346.7984335353767,,,,0,0.0,1,2406.25,2406.25,0.0,385.0,0.0,,,366.05654620774544,2406.25,2310.0,96.25,2406.25,0.0,79.88749999946936,1.0,-0.0,-0.0,0.15846603732699635,122.01884874358535,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731713557,122.01884873207997,0.96,802.0833333333334,770.0,32.083333333333336,1.0,-0.0,-0.0,0.15846603731713566,122.0188487320801,0.96,802.0833333333334,770.0,32.083333333333336,,,,789.9142344312372,2310.0,2128.715349964411,181.28465004494456,2310.0,0.0,1.0,-0.0,-0.0,0.3707758108914013,196.96180213914167,0.9198534198363124,577.5,531.2153499593612,46.28465004486861,1.0,0.0,0.0,0.37117523147927667,197.65081076428515,0.9220779220784935,577.5,532.5,45.0,1.0,-0.0,-0.0,0.37117523148122417,197.65081076390032,0.9220779220779125,577.5,532.5,45.0,1.0,-0.0,-0.0,0.3711752314812258,197.65081076391013,0.922077922077921,577.5,532.5,45.0,1.0,,,0.101,215.00025034640552,2128.715349964411,2128.715349964411,0.0,65.99017584889674,-0.0,,,277.5346500453266,0.0,119.33989951949043,,,,24.17259745,0.0,4.0,1346.798433535388,0.0,-0.0,0.0,136.83472084719426
