,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
0,1,1,0.1121,4.2459661645370424e-05,0.00022354067050996858,1206.4579752125753,,,,0,1.0543059803376306e-13,1,2234.388508691757,2234.388508691757,1.488029740125552e-13,357.5021613906811,74.18169848856634,0.33340741280504266,,,335.278738946672,2234.3884662320957,2145.0127774019697,89.37553239174888,2234.3883097937187,0.00015643837676409907,0.8114066121452904,0.29703213887408436,0.06248584072766988,0.15632444411126958,111.88662101478775,0.96,745.5555925349265,715.7333688335293,29.822223701397142,0.8108538594323306,0.29691018356496707,0.06266732990512879,0.15630607308946914,111.75953363076424,0.96,744.7962741584782,715.0044231921391,29.79185096633911,0.8103010195632002,0.2967881109498442,0.06284883935263859,0.1562879655407624,111.63258430111996,0.96,744.036443100314,714.2749853763014,29.76145772401263,,,,699.1092952393618,2145.0127774019697,1984.136655897268,160.87608357058653,2145.0127394678548,3.793411546558832e-05,0.8444961648260239,0.20634526410927462,0.07386303945208304,0.3523499852640721,174.77807217446477,0.9249999402755397,536.2545404221114,496.03541786294005,40.219122559171375,0.8444961648260239,0.20634526410927462,0.07386303945208304,0.3523496183320316,174.77762785155463,0.9249999402754532,536.2537355961151,496.03467339889517,40.21906219721997,0.8607713725209913,0.3075356562043007,0.04694218779857787,0.35234927551236445,174.77721272683334,0.9249999402749466,536.2529836573451,496.03397785530615,40.21900580203899,0.8607691576077958,0.30753520181179966,0.04694258924064977,0.3523485898800053,174.77638248650902,0.9249999402747849,536.251479792283,496.0325867801268,40.21889301215619,0.7936547358907254,,,0.101,200.39780224562406,1984.136655897268,1984.1366275467922,2.835047590633591e-05,61.50823633281531,0.20634526410927462,,,250.2517247065886,0.00044708134002052855,107.6082416238331,,,,28.32853184109294,0.00022353890706237192,3.410532859780835,1206.4579752125758,0.0,-0.0,0.0,135.2439390213297
1,1,2,0.1119,4.247551042708713e-05,0.00022394026155340502,1204.3046867164971,,,,0,1.0542998694179539e-13,1,2230.513545940021,2230.513545940021,1.488029742170118e-13,356.88216735040334,74.05304972520871,0.3334074128039856,,,334.6317253542628,2230.5135034645104,2141.2928129383436,89.22053387243093,2230.5133468107742,0.0001566537363261527,0.8108254722501517,0.05915963244165115,0.05974077233678993,0.15629338854235147,111.67078420592573,0.96,744.265222174248,714.4946132872782,29.7706088869699,0.8102748992478546,0.05932158661305067,0.05990054679752663,0.15627545585908267,111.54386266849426,0.96,743.5046212105599,713.7644363621375,29.740184848422377,0.8097241921018138,0.05948348583011847,0.06006031329150483,0.15625778780225255,111.41707847984284,0.96,742.7435034259664,713.0337632889277,29.709740137038665,,,,697.0576259719564,2141.2928129383436,1980.6956753570298,160.59709447722153,2141.292769834251,4.310409278583382e-05,0.8430289426184108,0.0013764179730817235,0.002843640180694718,0.3519257176498451,174.26448043591674,0.9249999361418243,535.3233266603321,495.1740429760361,40.149283684295945,0.8430289426184108,0.0013764179730817259,0.002843640180694716,0.35192568137179137,174.26443653367494,0.9249999361418152,535.3232469804522,495.17396927214736,40.14927770830477,0.8602628569763214,0.042912391259758674,0.043420906804428554,0.35192564747850125,174.2643955173523,0.9249999361412744,535.3231725385994,495.17390041314883,40.1492721254505,0.8602625182837513,0.042913759540024805,0.04342039886406936,0.35192557969212185,174.26431348501248,0.9249999361412573,535.3230236548677,495.17376269569735,40.14926095917031,0.7922783179176437,,,0.101,200.05026321106004,1980.6956753570298,1980.695645322943,3.0034086893554083e-05,61.40156593606792,0.20772168208235633,,,249.8177439633427,0.0004478805221038252,107.42162990423736,,,,27.43559964156582,0.00022393843418044634,3.4065832604968946,1204.3046867164974,0.0,-0.0,0.0,134.76169444357603
2,1,3,0.11243,4.188238739121351e-05,0.00022286158070551607,1247.0573864526916,,,,0,1.0542933060307824e-13,1,2283.158434249918,2283.158434249918,1.4880298778549552e-13,365.3053494799869,75.80086001709728,0.33340741284354475,,,343.5908440184728,2283.1583923675307,2191.8319137500193,91.3263297395842,2283.1582434896036,0.00014887792705547436,0.8196587996024794,0.06385420265003032,0.05502087529770251,0.15677961503265647,114.63921474956736,0.96,761.6796907722488,731.2125031413589,30.467187630889928,0.8191719099357004,0.06404714106344588,0.05515013037560002,0.1567595983293213,114.5302467011005,0.96,761.0528579118672,730.6107435953926,30.442114316474708,0.8186848844857437,0.06424007546337758,0.0552793830794477,0.15673975904415577,114.42138256780495,0.96,760.4256948054875,730.008667013268,30.417027792219567,,,,725.2800373347795,2191.8319137500193,2027.4443741087623,164.38750212805604,2191.831876236818,3.7513201180101276e-05,0.8629263458125397,0.15412725185610374,0.1342298486619749,0.3577312517042431,181.32011551103804,0.9249999491703838,547.9581566780781,506.8612670747195,41.096889603358676,0.8629263458125397,0.15412725185610376,0.1342298486619749,0.3577311999559852,181.320052351746,0.9249999491703738,547.9580450735065,506.8611638404909,41.09688123301563,0.8777054376212103,0.052391960968561864,0.034949380323672924,0.35773115169451464,181.3199934481031,0.9249999491701046,547.957940988919,506.86106756210523,41.096873426813694,0.8777051559968806,0.05239223945458919,0.03494960174145991,0.357731055485402,181.31987602389245,0.924999949170086,547.9577334963146,506.86087563144656,41.09685786486804,0.8444963301708146,,,0.101,204.771881784985,2027.4443741087623,2027.4443490998492,2.5008912914632895e-05,62.85077559737163,0.15550366982918548,,,255.71393627214186,0.0004457231604176865,109.956992597021,,,,26.586045270286952,0.00022285971304663847,3.48126328524317,1247.0573864526916,0.0,-0.0,0.0,140.2066619588761
3,1,4,0.11364,4.189882565821001e-05,0.00012619172057035726,1249.1157405632077,,,,0,1.0542922295776419e-13,1,2283.1594133712542,2283.1594133712542,1.48802918722152e-13,365.30550613940073,75.80089252392565,0.33340741284244835,,,343.59101406225017,2283.1593714724286,2191.832853491121,91.32636889546356,2283.159222386585,0.0001490858438021072,0.821796819416085,0.05925897162071999,0.05712095180711451,0.1567796254378863,114.63927117127919,0.96,761.6800150947756,731.2128144909846,30.467200603791095,0.8213221138073974,0.059417611424206714,0.05726740755250978,0.1567596087002251,114.530303382822,0.96,761.0531842118265,730.6110568433535,30.44212736847314,0.8208472803902548,0.059576248215618896,0.05741385231110781,0.15673976937940579,114.42143950814896,0.96,760.4260230799827,730.0089821567833,30.417040923199327,,,,725.2805641963981,2191.832853491121,2027.445234339866,164.3875796597951,2191.832813999661,3.949146004409449e-05,0.8629265975036483,0.0028436882897347835,0.0028434365986262315,0.3577313350145099,181.3202169924011,0.9249999458857292,547.9583376941382,506.86143271471207,41.09690497942622,0.8629265975036483,0.002843688289734787,0.002843436598626228,0.35773129812073046,181.32017196315002,0.9249999458857218,547.9582581259853,506.86135911417074,41.09689901181451,0.8788377257237845,0.041113352631607425,0.03998106452903326,0.3577312636088,181.32012984095357,0.9249999458853875,547.9581836948496,506.8612902651911,41.09689342965847,0.8788374866297818,0.04111343501646935,0.03998110438356813,0.35773119442376605,181.3200453998935,0.9249999458853736,547.9580344846879,506.861152245792,41.09688223889588,0.8430290598541615,,,0.101,204.77196866832648,2027.445234339866,2027.4452093309526,2.50089132714396e-05,62.850802264535844,0.15697094014583854,,,255.7140549544578,0.0002523834408222275,109.95704363041685,,,,24.52818493892849,0.0001261910715063299,3.483528407360863,1249.1157405632077,0.0,-0.0,0.0,141.94951275760295
4,1,5,0.11658,4.167698143385635e-05,0.00014170719552452897,1249.1156197156918,,,,0,1.0543245276013782e-13,1,2291.5740560720874,2291.5740560720874,1.4880299456813458e-13,366.6518489715339,76.08025866159329,0.33340741285724457,,,345.0575888395452,2291.5740143951057,2199.910913357281,91.66295472322015,2291.573868080501,0.0001463146046102758,0.823271272512519,0.05782870553623115,0.056354252439797095,0.15687177102305888,115.13029979071229,0.96,764.4931579034508,733.9134315873126,30.57972631613807,0.8227915996951376,0.05797317804972752,0.05650369216198725,0.1568506379159447,115.01916072566462,0.96,763.8580712697322,733.303748418943,30.554322850789273,0.8223118039491668,0.05811764987033351,0.056653126311421526,0.15682968625598587,114.90812832316828,0.96,763.2226389073182,732.6937333510255,30.528905556292813,,,,729.861853448566,2199.910913357281,2034.9174429647485,164.99343237948023,2199.9108753442288,3.801305225938906e-05,0.8661070514676471,0.1342298013030465,0.13104934733904766,0.35866911092560133,182.46556944563764,0.9249999469395315,549.9779054925297,508.7295333985046,41.24837209402502,0.8661070514676471,0.1342298013030465,0.13104934733904766,0.35866905939082266,182.46550646039296,0.9249999469395214,549.9777946684497,508.72943088623094,41.24836378221877,0.8813560003621467,0.04024209346915313,0.03772381883079097,0.35866901124382417,182.46544761564243,0.9249999469392175,549.9776911297995,508.72933511281786,41.24835601698162,0.8813557003650491,0.04024215085144654,0.037723937116179246,0.35866891495040176,182.465329926893,0.9249999469391985,549.9774840534499,508.729143567195,41.24834048625483,0.8629265104072186,,,0.101,205.5266617394396,2034.9174429647485,2034.9174179558381,2.500891032751883e-05,63.0824407319072,0.1370734895927813,,,256.65649180164456,0.00028341439064743937,110.36229147470716,,,,31.330909433445196,0.0001417065547979327,3.49492580366249,1249.1156197156918,0.0,-0.0,0.0,145.62189894645536
5,1,6,0.12222,4.167697812268674e-05,0.00020502996175116354,1230.639034720673,,,,0,1.0544275709577033e-13,1,2291.7930239227076,2291.7930239227076,1.4880304489952508e-13,366.6868838276332,76.0875283942339,0.3334074128572448,,,345.0958827680581,2291.7929822457295,2200.1211224939193,91.67171343724685,2291.792835931166,0.00014631456381554745,0.8242977452373048,0.05708510712918098,0.05605863440439514,0.15687423814831958,115.1432195296314,0.96,764.566923750088,733.9842468000844,30.5826769500036,0.8238225475609586,0.057232069503262706,0.05620112163744172,0.1568530567086653,115.03192422524265,0.96,763.9310548504051,733.3738126563888,30.55724219401627,0.823347194971754,0.05737903436389361,0.056343643341306406,0.15683205774157774,114.9207390131841,0.96,763.294857330673,732.763063037446,30.531794293226984,,,,729.981331360118,2200.1211224939193,2035.1118903315949,165.00919348434564,2200.1210838159404,3.8677978857871646e-05,0.8661896926790157,0.0028434843258455236,0.002760843114476838,0.3586935245842179,182.49540821563926,0.9249999490038028,550.0304035644866,508.7780952476912,41.25230831679543,0.8661896926790157,0.0028434843258455236,0.0027608431144768375,0.3586934879686044,182.49536346283455,0.9249999490037958,550.0303248295445,508.7780224178699,41.252302411674584,0.8820088637096117,0.03865749495263686,0.038004631605171826,0.35869345375992323,182.49532165184556,0.9249999490035025,550.0302512703624,508.77795437546894,41.252296894893526,0.8820086297784623,0.03865761484963542,0.03800468543622216,0.3586933853424699,182.49523802979877,0.9249999490034894,550.0301041515471,508.777818290565,41.2522858609821,0.862926714371108,,,0.101,205.5463009234911,2035.1118903315949,2035.1118653226845,2.500891033518922e-05,63.08846860027944,0.137073285628892,,,256.68101228546,0.00041005992266158136,110.3728352827478,,,,49.98509542087882,0.0002050291211785843,3.496396878846105,1230.639034720673,0.0,-0.0,0.0,150.40870282356065
6,1,7,0.11102,4.164173517847967e-05,0.0001425669788395699,1249.115648576343,,,,0,1.0544140799052689e-13,1,2309.457131677018,2309.457131677018,1.4880303728117069e-13,369.5131410683229,76.673976771677,0.33340741285959535,,,348.2069400895647,2309.457090035283,2217.0786663879962,92.37827776616653,2309.4569441541626,0.00014588112022447346,0.8276677050218006,0.05765659513072742,0.05428663534623158,0.15707784617589032,116.17344281811151,0.96,770.4078320505207,739.5915187684999,30.816313282020815,0.8272057424821762,0.057812167960065344,0.05442897303884778,0.1570565877465338,116.06896791225793,0.96,769.8191883789373,739.0264208437798,30.792767535157537,0.8267434837704656,0.05796767696527035,0.05457138816655878,0.1570354727806882,115.96452935919525,0.96,769.2299237247048,738.4607267757166,30.76919694898818,,,,739.6631100778625,2217.0786663879962,2050.7976145687485,166.28101381307866,2217.078628381827,3.8006169205729494e-05,0.8728660074198442,0.1310493011626864,0.12437298642185801,0.3606710301724142,184.91588405716482,0.9249999473703392,554.2698428654843,512.6995754795391,41.570267385945144,0.8728660074198441,0.1310493011626864,0.12437298642185801,0.36067097856863006,184.91582080240906,0.9249999473703293,554.269732568004,512.6994734543703,41.57025911363381,0.8878044558408258,0.04038853390451958,0.03459294177330555,0.36067093035704423,184.9157617057202,0.9249999473700419,554.269629521077,512.6993781358088,41.570251385268215,0.8878041587322976,0.04038858295420407,0.0345930540003688,0.36067083393401755,184.9156435125684,0.9249999473700233,554.2694234272616,512.6991874990301,41.57023592823148,0.866107214511468,,,0.101,207.13055907144363,2050.7976145687485,2050.797589559838,2.5008910602721636e-05,63.5747260516312,0.13389278548853192,,,258.65939623606033,0.00028513395727263293,111.22354038150594,,,,45.88538836346392,0.00014256653608524822,3.521340629412812,1249.1156485763431,0.0,-0.0,0.0,138.67681930494558
7,1,8,0.10411,4.164082045551616e-05,0.00021251288161311187,1249.114220733366,,,,0,1.0544303679246668e-13,1,2315.6633234046726,2315.6633234046726,1.488030438435024e-13,370.5061317447476,76.88002233703513,0.3334074128596563,,,349.31043726070646,2315.6632817638524,2223.0366104581985,92.6265254357583,2315.663135893957,0.00014586989512647953,0.8295774158410734,0.05637498275769298,0.05446527193842027,0.15715738297237508,116.55859838377629,0.96,772.5708099320359,741.6679775347545,30.90283239728141,0.8290716992289404,0.05650288967677022,0.054636932930005974,0.15713202775367183,116.43677132170681,0.96,771.8878524895574,741.0123383899751,30.87551409958235,0.8285657168481253,0.05663089319014828,0.05480866011248852,0.15710688004418008,116.31506755522337,0.96,771.2044734723636,740.356294533469,30.848178938894538,,,,743.0852993898667,2223.0366104581985,2056.308717051017,166.72785478290305,2223.036571833921,3.862427748324381e-05,0.875211538084121,0.0027608903130701633,0.00041535964879328507,0.36136861209479954,185.77140106542242,0.9249999496656734,555.7592754446149,514.0773018124999,41.681973632115024,0.875211538084121,0.0027608903130701473,0.00041535964879330106,0.3613685752146687,185.77135581241512,0.9249999496656666,555.7591967833852,514.0772290508626,41.68196773252263,0.8902497920116594,0.03784965130039352,0.035404315129559855,0.36136854075891117,185.7713135341709,0.9249999496654042,555.7591232931713,514.0771610722727,41.68196222089863,0.8902495612951906,0.037849771501312246,0.03540436893841921,0.3613684718475072,185.7712289778583,0.9249999496653913,555.7589763127492,514.0770251153824,41.68195119736677,0.8661898085242434,,,0.101,207.68718042215278,2056.308717051017,2056.3086920421065,2.5008910854924083e-05,63.745570228581535,0.13381019147575657,,,259.35448549267034,0.00042502576232298923,111.52242876184823,,,,50.96933387800399,0.00021251199601162013,3.5309224294750923,1249.1142207333662,0.0,-0.0,0.0,130.04528152055073
8,1,9,0.0968,4.156703522275457e-05,0.000258866764929171,1240.3292319441898,,,,0,1.0544434872864925e-13,1,2318.4127255205126,2318.4127255205126,1.488029936784163e-13,370.946036083282,76.97130248728102,0.33340741286457753,,,349.80100469720634,2318.4126839534774,2225.6760374256282,92.7365015594012,2318.412538985029,0.00014496844812823465,0.8302877458560686,0.05525150347384448,0.05454117345884932,0.1571909161189489,116.71839998191477,0.96,773.4649663586482,742.5263677043023,30.938598654345938,0.8297836872920159,0.05540450477843971,0.05469251671536426,0.15716611328676552,116.60034543847476,0.96,772.8045863389405,741.8924028853828,30.912183453557635,0.829278923808182,0.05555740241550426,0.05484419545544754,0.15714147366678966,116.48225927681679,0.96,772.1429862874405,741.2572668359429,30.885719451497632,,,,744.6047888215264,2225.6760374256282,2058.7501898958285,166.92581025331205,2225.6760001491407,3.7276487427430476e-05,0.8762507974371793,0.12437294005231682,0.12333368069925865,0.36167815348850485,186.15130355384633,0.9249999504681642,556.4191846419501,514.6877182333401,41.73146640860995,0.8762507974371793,0.12437294005231682,0.12333368069925865,0.36167810195829314,186.15124029611817,0.9249999504681546,556.419074836197,514.6876166630186,41.731458173178275,0.891190342093713,0.03626651286383487,0.03532596278178135,0.36167805389770136,186.15118129763243,0.9249999504679007,556.4189724239427,514.6875219315472,41.73145049239551,0.8911900485491131,0.03626656423627407,0.03532607698235157,0.36167795808054876,186.15106367392949,0.924999950467883,556.4187682470508,514.6873330679225,41.73143517912832,0.872866169634613,,,0.101,207.9337691794787,2058.7501898958285,2058.7501648869184,2.5008910089879064e-05,63.821255886770686,0.12713383036538697,,,259.66241566514617,0.0005177335285181019,111.65483873601286,,,,62.011107354315044,0.00025886568495865343,3.5348819855171847,1240.32923194419,0.0,-0.0,0.0,120.06386965219757
9,1,10,0.08604,4.154117784315595e-05,0.00013012137078423673,1249.115800383492,,,,0,1.0544327506943531e-13,1,2318.412733581139,2318.412733581139,1.4880304865115145e-13,370.9460373729823,76.97130275489381,0.33340741286630216,,,349.80100619657287,2318.4126920399613,2225.6760454901146,92.73650189542151,2318.4125473855365,0.0001446544248318986,0.8304874279821658,0.054764678423979106,0.054564996297881835,0.15719091614470113,116.71840010407139,0.96,773.464967041436,742.5263683597785,30.938598681657474,0.8299787467764258,0.054922762323004554,0.05472770283859463,0.15716611339218337,116.60034594195453,0.96,772.804589157555,741.8924055912528,30.91218356630224,0.8294695254982676,0.0550809367910188,0.05489033510093331,0.15714147384846977,116.48226015054692,0.96,772.1429911865453,741.2572715390835,30.885719647461798,,,,744.6047880482473,2225.6760454901146,2058.7501875594735,166.92581865002663,2225.6760062094995,3.928061510814811e-05,0.8762506859621522,0.00041540609914671466,0.0004155175741737139,0.3616781292277188,186.1512735355637,0.9249999468997416,556.4191343854415,514.6876697605335,41.731464624907886,0.8762506859621522,0.00041540609914671346,0.0004155175741737151,0.36167809226520004,186.15122816092185,0.9249999468997345,556.4190556219883,514.6875969043397,41.731458717648614,0.891299897775121,0.03557128969209881,0.03546173401069077,0.3616780576899883,186.15118571688635,0.9249999468994433,556.4189819457566,514.6875287536673,41.73145319208942,0.8912996657579396,0.03557140486195329,0.03546178765312679,0.361677988381544,186.1511006348755,0.9249999468994301,556.4188342563135,514.6873921409328,41.731442115380695,0.8752116538485365,,,0.101,207.93376894350683,2058.7501875594735,2058.750162550564,2.5008909823030952e-05,63.82125581434368,0.12478834615146353,,,259.6624263761511,0.000260242741229842,111.65484334174496,,,,53.22415316894716,0.00013012105283614187,3.535100935457365,1249.1158003834921,0.0,-0.0,0.0,107.47392346499565
10,1,11,0.08438,4.152972916618822e-05,0.00015864202994969137,1249.115695016558,,,,0,1.0544347114934394e-13,1,2320.963479107437,2320.963479107437,1.4880305345716032e-13,371.3541566571899,77.0559875063669,0.33340741286706577,,,350.2571380792339,2320.9634375777077,2228.12476133953,92.83853172248052,2320.9632930620105,0.0001445156969938513,0.8309784714936076,0.054806002663252404,0.05431495915181062,0.15722559972641265,116.8821541760461,0.96,774.379262316326,743.404091823673,30.975170492653113,0.8304346715662585,0.05495113118250363,0.05449520639267097,0.15719805786526186,116.75224424001854,0.96,773.6540942992652,742.7079305272946,30.94616377197066,0.829891567676401,0.05509681624576003,0.05467477406762659,0.1571708052103495,116.62273966316928,0.96,772.9299364464192,742.0127389885625,30.917197457856748,,,,746.0163716655137,2228.12476133953,2061.0152541004527,167.1094694574967,2228.1247235579494,3.778158071231481e-05,0.877214862529159,0.123333634588749,0.12236945802174215,0.3619655649992796,186.5041997307007,0.924999948301674,557.0313660647041,515.2539848122622,41.77738125244196,0.877214862529159,0.123333634588749,0.12236945802174215,0.3619655133523096,186.50413630298135,0.9249999483016642,557.0312561052594,515.2538830997761,41.77737300548337,0.8921050304249482,0.03577559584212522,0.034970463192298115,0.36196546510658417,186.50407705232237,0.9249999483013898,557.0311533873573,515.2537880855691,41.77736530178823,0.8921047351488233,0.03577564834694599,0.03497057895606241,0.36196536863830475,186.50395857950934,0.9249999483013717,557.0309480006285,515.2535981028453,41.77734989778314,0.8762509593121043,,,0.101,208.16254066414575,2061.0152541004527,2061.015229091543,2.500890978879609e-05,63.89147287711403,0.12374904068789573,,,259.9481055001971,0.00031728405939603684,111.77768536508474,,,,55.32083131842473,0.00015864157526927137,3.5386394906320895,1249.115695016558,0.0,-0.0,0.0,105.40038234549716
11,1,12,0.08311,4.152973000269564e-05,0.0003014912874224972,1245.5202441240483,,,,0,1.054439095810314e-13,1,2320.990270162003,2320.990270162003,1.4880303735726885e-13,371.35844322592055,77.05687696937851,0.3334074128670656,,,350.2619334791717,2320.990228632273,2228.1504807519036,92.83960336466276,2320.990084116566,0.0001445157071249505,0.8310863249025937,0.05456022904267153,0.0544523756336854,0.15722594186046296,116.88376194859147,0.96,774.3882291670755,743.4127000003924,30.975529166683064,0.8305352504584915,0.054723242040367444,0.05462266314813443,0.1571983955121603,116.75384270089272,0.96,773.6630246798879,742.7165036926923,30.946520987195587,0.8299851160734179,0.05488616584513144,0.05479261744811456,0.15717113839640337,116.62432882968754,0.96,772.9388302696027,742.0212770588186,30.917553210784117,,,,746.0312104075903,2228.1504807519036,2061.039050135443,167.11139238554333,2228.150442520987,3.823091656314374e-05,0.8772248734945991,0.000415563730641355,0.0004055527652013409,0.3619685609167818,186.50787920860475,0.9249999509924578,557.0377434351993,515.2598853785087,41.77785805669063,0.8772248734945991,0.0004155637306413721,0.00040555276520132385,0.3619685239177111,186.50783376979243,0.924999950992451,557.0376646627076,515.2598125139538,41.77785214875374,0.8921703683594454,0.035349343371736085,0.03528400543723879,0.3619684893189925,186.50779127885525,0.924999950992205,557.0375910007493,515.259744376509,41.77784662424028,0.8921701392357068,0.03534945701488577,0.03528405292800221,0.3619684200021182,186.5077061503378,0.9249999509921923,557.0374434223305,515.2596078664719,41.77783555585867,0.8762508016806095,,,0.101,208.1649440636798,2061.039050135443,2061.0390251265335,2.50089097896475e-05,63.89221055419874,0.12374919831939037,,,259.95110051976263,0.0006029825730270545,111.77897322349793,,,,58.938748300253884,0.000301489746111203,3.53879025458435,1245.5202441240488,0.0,-0.0,0.0,103.51518748914965
12,1,13,0.08861,4.15191142717919e-05,0.0002827890689198926,1242.6867343011927,,,,0,1.0544431090030875e-13,1,2320.99572331065,2320.99572331065,1.4880299876765194e-13,371.359315729704,77.05705801391358,0.3334074128677737,,,350.26290958666607,2320.995681791536,2228.1557159081226,92.83982149617175,2320.9955374042943,0.00014438724160349445,0.8310909788549203,0.05445123421906924,0.05444658026674268,0.157226011317366,116.88408832591747,0.96,774.3900494115165,743.4144474350559,30.975601976460638,0.8305395075601535,0.05462184957796802,0.05461759247630603,0.15719846424402295,116.75416806783745,0.96,773.6648424368321,742.7182487393588,30.94659369747329,0.8299889517878954,0.05479211353832715,0.05478827782384962,0.15717120640645973,116.62465319291111,0.96,772.9406455559456,742.0230197337078,30.917625822237817,,,,746.0342305902069,2228.1557159081226,2061.043893161775,167.11178551627697,2228.1556786780516,3.7230070642451145e-05,0.8772270497833181,0.12236941199512731,0.1223672357064083,0.361969200285165,186.50866440917233,0.9249999508045513,557.0391047503649,515.2611444902989,41.77796026006597,0.8772270497833181,0.12236941199512731,0.1223672357064083,0.36196914859071383,186.50860092280368,0.9249999508045419,557.0389946910325,515.2610426854166,41.77795200561591,0.8921845347181128,0.03520000884020346,0.03518584248153607,0.3619691003644084,186.50854169568086,0.9249999508042912,557.0388920155887,515.2609477104963,41.77794430509228,0.8921842261474147,0.035200074603763135,0.03518598769205522,0.36196900417323213,186.50842356255006,0.9249999508042737,557.038687221066,515.2607582755631,41.77792894550282,0.8772150242742314,,,0.101,208.1654332093393,2061.043893161775,2061.0438681528653,2.500890968579485e-05,63.89236068801503,0.12278497572576866,,,259.9517107705435,0.0005655781362403921,111.7792356313337,,,,61.77668745222477,0.0002827877752297876,3.5388228604321634,1242.6867343011932,0.0,-0.0,0.0,110.11447152642867
13,1,14,0.094,4.151900582042619e-05,0.0002665683626004471,1244.9802689669611,,,,0,1.0544397977009106e-13,1,2320.9790920755436,2320.9790920755436,1.4880302917410452e-13,371.35665473208695,77.05650585690803,0.3334074128677809,,,350.25993270988954,2320.9790505565375,2228.1397499237837,92.83915624682442,2320.978906170608,0.00014438593002570732,0.8308073590176683,0.05445671005016398,0.05474032988741597,0.1572257998810236,116.88309476982022,0.96,774.3845082085525,743.4091278802103,30.97538032834207,0.8302840916097006,0.05462653112757686,0.05488194707802967,0.157198254629088,116.75317576134262,0.96,773.6592986036947,742.7129266595468,30.946371944147852,0.8297618547706428,0.0547959891440981,0.05502308616135066,0.15717099862203268,116.62366217872668,0.96,772.9350993583608,742.0176953840264,30.917403974334494,,,,746.0250200094963,2228.1397499237837,2061.029123220996,167.11058840115837,2228.139711622154,3.8301629729306635e-05,0.8772206491600785,0.00040559872627579907,0.00041199934951544737,0.36196730084380785,186.5063316808495,0.9249999506183555,557.0350608356567,515.2574037656752,41.77765706998154,0.8772206491600785,0.00040559872627579847,0.00041199934951544797,0.36196726378174404,186.50628616475842,0.9249999506183487,557.03498192875,515.2573307767865,41.77765115196348,0.892049984562204,0.03533413670526525,0.03546868686117405,0.3619672291486916,186.50624363173418,0.9249999506181017,557.0349081934156,515.2572625714682,41.77764562194737,0.8920498388212966,0.035334177627961726,0.03546856495407981,0.36196715985525235,186.50615853215422,0.9249999506180889,557.0347606643319,515.2571261070659,41.77763455726596,0.8772249892785969,,,0.101,208.1639414453206,2061.029123220996,2061.0290982120864,2.5008909684237618e-05,63.89190281985088,0.12277501072140311,,,259.9498494775282,0.0005331367237797204,111.77843527533712,,,,59.46942490283156,0.0002665671684386451,3.5385411217036573,1244.9802689669614,0.0,-0.0,0.0,117.02814528289434
14,1,15,0.10181,4.151898084391748e-05,7.677147264128046e-05,1249.11592401532,,,,0,1.0544269915114343e-13,1,2314.226741052042,2314.226741052042,1.4880304399536659e-13,370.2762785683267,76.83232780292781,0.3334074128677826,,,349.05442678718356,2314.226699533061,2221.6574929415365,92.56906220589747,2314.226555147434,0.00014438562752830262,0.8294979011331843,0.05407550168140027,0.055384959565884205,0.15713157307591807,116.43457867812837,0.96,771.875550420312,741.0005284034995,30.875022016812565,0.8290551436846886,0.054283754204855934,0.05551270212986797,0.1571144028533291,116.35156724267081,0.96,771.4095398641382,740.5531582695727,30.856381594565534,0.8286691668966282,0.0544919606666005,0.05558464854061521,0.15709726106206431,116.26828086638439,0.96,770.9414648629836,740.1038062684643,30.83765859451937,,,,742.2921835510525,2221.6574929415365,2055.0330131813025,166.62444040524895,2221.6574535865507,3.935498575035812e-05,0.8746686937750591,0.12236718930639902,0.12491914469141847,0.3612070255651959,185.57315248910177,0.9249999408613494,555.4145488310351,513.7584248222405,41.65612400879456,0.8746686937750591,0.12236718930639902,0.12491914469141847,0.36120697397113194,185.5730891966328,0.924999940861339,555.4144387329416,513.7583229815048,41.65611575143683,0.8897626485466643,0.034662149338074724,0.03694948535361441,0.36120692576856983,185.57303006463326,0.9249999408609738,555.414335872201,513.758227835123,41.65610803707799,0.8897618591490711,0.034662634364435965,0.03695061403666147,0.361206829363438,185.5729118006847,0.9249999408609544,555.4141301503735,513.7580375424338,41.65609260793958,0.8772272119673251,,,0.101,207.55833433131156,2055.0330131813025,2055.032988172393,2.500890949139268e-05,63.70602340862037,0.12277278803267483,,,259.1936084940227,0.00015354294516468372,111.45325165242976,,,,49.789250968645675,7.677135432426805e-05,3.5288618952458535,1249.1159240153195,0.0,-0.0,0.0,127.17249222399973
15,1,16,0.10382,4.151905178421097e-05,8.933516175769048e-05,1249.1158937585883,,,,0,1.0544295048032265e-13,1,2315.3073996669023,2315.3073996669023,1.488030452432634e-13,370.44918394670435,76.86820566894116,0.33340741286777786,,,349.2469112141131,2315.3073581478507,2222.6949252109102,92.61228855045464,2315.307213761365,0.0001443864855242885,0.8300060071561789,0.05480374981777063,0.054295643794776076,0.1571457448825073,116.5027878646884,0.96,772.2580766225548,741.3677535576526,30.89032306490218,0.8323998113627966,0.05487580279483537,0.051531135116727335,0.15712764393337292,116.41561886265427,0.96,771.7691592194874,740.8983928507079,30.8707663687795,0.8320374610612621,0.055013355244625445,0.05164506107999154,0.15710964756786114,116.32850448677041,0.96,771.2799779193228,740.4287788025498,30.851199116772953,,,,742.8887421947633,2222.6949252109102,2055.9926452398277,166.70224316890352,2222.6948884087305,3.6802179824820823e-05,0.8750784163834201,0.0004120454405901838,2.322832229133257e-06,0.36132886525392577,185.72263150455254,0.9249999430701431,555.6744974257865,513.9988784843829,41.675618941403634,0.8750784163834201,0.00041204544059018287,2.322832229134176e-06,0.3613286504552924,185.7223679556636,0.9249999430701005,555.6740392290639,513.9984546524169,41.67558457664694,0.890763436125058,0.035161520147726374,0.03416073256933264,0.3613284489591668,185.72212072844493,0.9249999430697127,555.6736094083965,513.9980570681086,41.675552340287986,0.8907642349070894,0.03515916627044931,0.034156790512430965,0.36132804248825195,185.7216220061021,0.9249999430696321,555.672742345484,513.997255034919,41.67548731056495,0.8772207652530107,,,0.101,207.6552571692226,2055.9926452398277,2055.992620230918,2.5008909521646736e-05,63.73577200243465,0.12277923474698921,,,259.31463504949943,0.00017867032335576553,111.50529307128475,,,,50.67528482499565,8.933500434934398e-05,3.5316845037989877,1249.115893758588,0.0,-0.0,0.0,129.68321209001664
16,1,17,0.12198,4.1547159301222794e-05,0.00015370598912091318,1249.1154251692303,,,,0,1.0544303100921283e-13,1,2315.8494915208225,2315.8494915208225,1.4880304274611214e-13,370.5359186433317,76.88620311849132,0.3334074128659032,,,349.3435294119482,2315.8494499736635,2223.2153330368164,92.6339722098673,2315.849305246684,0.00014472697979650798,0.8170053569431762,0.05574341309807554,0.0687440633110783,0.15715284941703692,116.5368793894817,0.96,772.4491356516035,741.5511702255394,30.897965426064122,0.8188598774660804,0.059625039356115926,0.0731649732528322,0.15713430903839054,116.44776832604552,0.96,771.949546953037,741.0715650749155,30.877981878121464,0.8184557642206144,0.059740954631046596,0.07332265147169421,0.15711591238161796,116.35888169642098,0.96,771.4506226420431,740.5925977363614,30.858024905681706,,,,743.1881319443723,2223.2153330368164,2056.4740348457,166.74126294268345,2223.215297788383,3.524843342592956e-05,0.8903048276141763,0.12491910935950273,0.10969269812874657,0.36143480628407815,185.85262711168482,0.9249999480079615,555.9004468846657,514.2078844659184,41.69256241874739,0.8903048276141763,0.12491910935950273,0.10969269812874657,0.36139776817203045,185.8071770854651,0.9249999480009318,555.8214600613069,514.1348216545107,41.68663840679609,0.8881481592439381,0.039670615485357545,0.0422858923664775,0.3613743349519245,185.7784230995136,0.9249999479965352,555.7714822331917,514.0885921636595,41.68289006953211,0.8880767020156443,0.039682129615371514,0.042369662506816744,0.3613510928880631,185.74990464770872,0.9249999479921233,555.7219086092185,514.0427365616107,41.67917204760787,0.8746688451999071,,,0.101,207.7038775194157,2056.4740348457,2056.47400983679,2.5008909802556238e-05,63.750695080216694,0.12533115480009294,,,259.3753369570535,0.0003074119777693157,111.531394891533,,,,51.1205748244728,0.00015370552720547694,3.556834516487935,1249.1154251692303,0.0,-0.0,0.0,152.36709956214273
17,1,18,3.78877,4.154306382849148e-05,4.6937643653054705e-05,7.69888661538998e-06,,,,0,1.0542971794981485e-13,1,84.46691067239388,84.46691067239381,1.488026019514336e-13,13.51470570758302,2.804301434323477,0.33340741286617637,,,19.84050997857177,84.46686912932998,81.08805547781631,3.378668978242345,84.46672445605864,0.0001446732713325195,0.2031950961864884,0.03334721250915253,0.6471574732658404,0.2446701284417502,19.833458186406165,0.96,84.43961839185044,81.06203365617642,3.3775847356740165,4.027222473069924e-05,2.0132040830102194e-05,0.8188397372821798,0.2709946269986297,0.004210327131005167,0.96,0.016183927617696117,0.015536570512988273,0.0006473571047078451,2.717032431813057e-05,1.3583313231343615e-05,0.8184421772095276,0.27099637387916303,0.002841465034600211,0.96,0.010922136590512777,0.010485251126892263,0.00043688546362051175,,,,15.404240469254853,81.08805547781631,75.00627970828462,6.081742169814832,81.08802187809944,3.359971687641418e-05,0.03380554794564862,1.5299755151729677e-06,0.8565008096440427,0.20545520093409964,3.994169719736329,0.9249983286120702,21.01688884620185,19.440587055362375,1.5763017908394779,0.03380554794564862,1.5299755151723106e-06,0.8565008096440427,0.20542293619378307,3.939861221064152,0.9249983052040559,20.734380060320625,19.179266415253345,1.5551136450672773,0.032285983756005346,0.01192136506877678,0.8677835405567096,0.20533176027917663,3.7860057573187067,0.9249982375966304,19.933530935050182,18.43848098399933,1.4950499510508526,0.03142714148685116,0.011705744351372576,0.8683553048801657,0.20527161850922285,3.6842037711356665,0.9249981894698908,19.403222036526785,17.947945253669563,1.4552767828572244,0.8750793606649822,,,0.101,7.575634250536747,75.00627970828462,75.00625469925997,2.500902465397691e-05,2.325194670956823,0.12492063933501792,,,9.460511299862684,9.387528726204655e-05,4.068019858940954,,,,42.82051781240778,4.6937592224517766e-05,0.13132422113415376,7.698886613015942e-06,0.0,0.0,0.0,2.9169310641791097e-05
18,1,19,5.01894,4.056520079782753e-05,3.569021444912503e-05,5.804983984716984e-06,,,,0,1.0542652084475026e-13,1,42.51903281032832,42.51903281032825,1.4880202582308915e-13,6.803045249652531,1.4116318893029003,0.3334074129313962,,,10.503478425768995,42.51899224512745,40.818104428699485,1.7007543511958143,42.5188587798953,0.00013346523215282573,0.102678105482106,0.043446277693092145,0.14396326839747453,0.2573198495285183,10.500111511691278,0.96,42.505916966967426,40.80568028828873,1.7002366786786995,1.9610559294248044e-05,1.1276174367298763e-05,3.193783980374996e-05,0.27099738076284513,0.00205246392243287,0.96,0.007889313345080737,0.007573740811277507,0.00031557253380323005,1.2564836602049669e-05,7.170398335332766e-06,2.1775886051413668e-05,0.2709983225762396,0.0013144501552835414,0.96,0.005052499582791654,0.004850399599479988,0.000202099983311666,,,,7.754569289004404,40.818104428699485,37.75646573673672,3.0616062504943033,40.81807198723103,3.244146844967235e-05,0.034002350359032554,0.03399866841898485,0.033801866005600915,0.2053852997484383,3.8765744865587504,0.9249977849902769,20.405069776207107,18.87464434556362,1.5304254306434861,0.034002350359032554,0.03399866841898485,0.033801866005600915,0.20538480903306622,3.8759939381857427,0.9249969919407488,20.402080189291254,18.871862804428353,1.5302173848629037,1.1327180805932253e-05,5.6638775559306284e-06,0.03228032045275534,0.20118543334580075,0.0012132820813542694,0.9135067174608381,0.0066016653525693796,0.006030665646000616,0.000570999706568763,7.492516226946275e-06,3.746389896161927e-06,0.031423395360520384,0.20050865553436406,0.0007875821785561737,0.9091659930758659,0.004320356380098289,0.0039279210987537274,0.0003924352813445612,0.9659998016055,,,0.101,3.813403039410409,37.75646573673672,37.75644072759525,2.5009141474745087e-05,1.1704504378388385,0.034000198394500025,,,4.7624586175009895,7.138042887277422e-05,2.047857205525425,,,,22.07155201984325,3.5690156750046955e-05,0.06802352041509799,5.804983988134131e-06,0.0,0.0,0.0,2.913486632025546e-05
19,1,20,2.52611,4.098163333616365e-05,3.6162882010806734e-05,1.3669849389297779e-05,,,,0,1.0542656100248497e-13,1,42.52254531804457,42.52254531804449,1.4880201780813306e-13,6.803607250887131,1.4117485045590796,0.3334074129036217,,,10.504285602508945,42.52250433641116,40.82147160387082,1.700894650161283,42.5223662540321,0.0001380823790604693,0.1048412498633133,0.06402448621156272,0.061861341830355424,0.2573185796547036,10.501066143945998,0.96,42.50999123844443,40.80959158890665,1.7003996495377762,1.8392147438116257e-05,1.2068014827511115e-05,1.32864266836429e-05,0.2709975120348618,0.0019495980717262034,0.96,0.007493911325848425,0.007194154872814488,0.0002997564530339376,1.1976061232092813e-05,7.889396969288154e-06,8.47817233924501e-06,0.2709983794790793,0.0012698604912214108,0.96,0.004881104261822418,0.004685860091349522,0.00019524417047289667,,,,7.583200918132546,40.82147160387082,37.28893047266933,3.5325096425259055,40.82144011519524,3.148867558253828e-05,0.03924047547803583,0.03923992626730396,0.03400180114830067,0.20336454679006558,3.7909740994189556,0.9134685163027378,20.40713279430957,18.64127331561091,1.7658594786986639,0.03924047547803584,0.03923992626730395,0.03400180114830067,0.20336328722555838,3.790629240794718,0.9134618148594749,20.40555247524089,18.639692997243788,1.7658594779970977,9.336206317356166e-06,5.939907271237164e-06,7.930881759813248e-06,0.20088843340138152,0.0009921351698722566,0.9116383969646793,0.005417429948719907,0.004938737154119463,0.0004786927946004436,5.8101475945783805e-06,3.6455929809073186e-06,5.327961613275208e-06,0.20011840226558358,0.0006054427489993832,0.9065165793064105,0.003337415696053731,0.0030254226605101533,0.00031199303554357795,0.9267614053137112,,,0.101,3.7661819777396026,37.28893047266933,37.28890546354775,2.5009121579671024e-05,1.1559568446527493,0.07323859468628881,,,5.233501772117837,7.232576399545839e-05,2.25040576201067,,,,21.853763317177815,3.6162822182846684e-05,0.0784960973099836,1.3669849390332538e-05,0.0,0.0,0.0,3.4531543240799016e-05
20,1,21,0.75581,4.6494212164687544e-05,2.5606673240034114e-05,215.9729017005207,,,,0,1.0542807485973856e-13,1,527.7983753713083,527.7983753713083,1.4880223116752534e-13,84.44774005940934,17.522906062327436,0.333407412535953,,,82.26087136959929,527.7983288770961,506.68617496143634,21.111923956726553,527.798098918163,0.00022995893319162182,0.6288698372110149,0.5629892369083498,0.03896064956064822,0.1623498152663039,82.25971287186927,0.96,527.7936458852362,506.6819000498267,21.111745835409483,6.792594287576306e-06,3.767119903056059e-06,1.5366673053596012e-05,0.2709990964671335,0.0007080204438497092,0.96,0.0027214898694919686,0.0026126302747122897,0.00010885959477967893,4.323008837716517e-06,2.391433954740412e-06,1.0044486349116708e-05,0.27099942512842157,0.00045047728616503835,0.96,0.0017315430572083837,0.0016622813349200483,6.926172228833541e-05,,,,114.72643161636898,506.68617496143634,462.83822294933657,43.847915113683634,506.6861380630202,3.6898416059379025e-05,0.48718512974052786,0.48718483732595314,0.03924018306346117,0.24787713939331046,57.362083647418395,0.9134614996965226,253.33675032465987,231.41336787980728,21.923382444852567,0.48718512974052786,0.48718483732595314,0.03924018306346117,0.24787702509519108,57.36196957835038,0.9134613789504471,253.33639684710104,231.41301440229063,21.923382444810418,1.3402565733168079e-05,9.790369442775633e-06,5.724010026963717e-06,0.20112133229826545,0.0014330663845364595,0.9131071045093777,0.007803446365548231,0.007125382316039972,0.0006780640495082585,8.997149121687816e-06,6.695161850924166e-06,3.5081603238147245e-06,0.20048082590557187,0.0009453242156631156,0.9089802434899104,0.005187444893738466,0.004715284922600883,0.0004721599711375832,0.4735752364067429,,,0.101,46.746660517882994,462.83822294933657,462.8381979404158,2.500892077345501e-05,14.347984911429434,0.5264247635932571,,,64.95994747195932,5.12133464669542e-05,27.932777412942514,,,,27.76113862335037,2.5606649627202938e-05,0.9743926591959106,215.97290170052068,0.0,0.0,0.0,163.23447883427056
21,1,22,0.154,4.611532983855137e-05,3.0476161921080017e-05,215.97297667248085,,,,0,1.0542951213859414e-13,1,543.4076324724218,543.4076324724217,1.4880242350162643e-13,86.9452211955875,18.041133398084405,0.3334074125612231,,,84.07511871668939,543.4075863570919,521.6710707627085,21.736294615112822,543.4073653778213,0.00022097927064260238,0.6859998729468149,0.14118097782041267,0.08405094208461274,0.16116385012312617,84.07363719991446,0.96,543.4016707200191,521.6656038912183,21.736066828800737,8.613270921722712e-06,6.098838360397622e-06,4.278161726251218e-06,0.27099885484085257,0.0008973617007038777,0.96,0.003449283105330773,0.0033113117811175417,0.00013797132421323108,5.605958399075755e-06,3.992055799499609e-06,2.709106238140376e-06,0.2709992545368057,0.0005841550742320843,0.96,0.002245374696811618,0.0021555597089391535,8.98149878724649e-05,,,,118.26733985968232,521.6710707627085,476.6176091236462,45.05342402816767,521.6710331518138,3.761089461218262e-05,0.4940036401180825,0.01156419968808401,0.004745689310529391,0.24883296045618522,58.389396872059955,0.9134618030171722,256.8831931036738,234.65298473729027,22.23020836638355,0.49400364011808245,0.011564199688084009,0.004745689310529394,0.2488326511603318,58.38908744583556,0.9134614823624326,256.8822412629662,234.65203289665317,22.23020836631305,0.006832926356620713,0.006826228191753519,6.704400865974504e-06,0.20362723909756617,0.7944766776846984,0.9249896443827067,4.218017810678093,3.9016227946990525,0.3163950159790405,0.005973724620960292,0.005969227664429118,4.500192590513997e-06,0.2035723356591383,0.6943788641021044,0.9249881476759009,3.6875809744957277,3.410968695003697,0.27661227949203127,0.5012509629859628,,,0.101,48.13837852148827,476.6176091236462,476.617584114726,2.500892019668185e-05,14.775145882833032,0.49874903701403717,,,66.78982737842527,6.0952323823584106e-05,28.719625772722868,,,,34.50795185386498,3.0476135014959334e-05,1.000813931213746,215.97297667248088,0.0,0.0,0.0,33.25983840756205
22,1,23,0.12052,4.334616204682663e-05,0.00020792412037918357,1047.2274462578384,,,,0,1.0543053553992581e-13,1,2022.0045758925037,2022.0045758925035,1.4880293290509963e-13,323.5207321428006,67.13055191963112,0.33340741274591634,,,302.4350254166144,2022.0045325463416,1941.1241888250274,80.88017453437625,2022.0043633594034,0.00016918693799865367,0.7476253963624137,0.12635596778194721,0.06473044436634838,0.15579576507514242,100.93350379400248,0.96,674.8518895964593,647.8578140126009,26.994075583858375,0.7409242516313571,0.7409199448682708,4.306507835487097e-06,0.15580395424930116,100.81153895640313,0.96,674.0009921585432,647.0409524722015,26.96003968634178,0.740262391461813,0.7402595884287004,2.8029252864273424e-06,0.15581247531484074,100.68998266620882,0.96,673.151481604401,646.2254223402249,26.9260592641761,,,,592.4774697777289,1941.1241888250274,1795.5397006782496,145.58444774289,1941.1241484211398,4.040388748749624e-05,0.7642229999006064,0.2702198709565943,5.111740703667922e-07,0.32997197438921216,148.11957001216953,0.924999929622969,485.28144657613797,448.8853039302602,36.396142645877774,0.7642229999006064,0.2702198709565942,5.111740703799014e-07,0.3299718717662166,148.11944974169825,0.9249999296229349,485.2812034611751,448.8850790489201,36.39612441225499,0.7800252311716099,0.7765163873985287,0.0033240825835395152,0.32997177588867554,148.1193373766588,0.9249999296222451,485.2809763264771,448.8848689490057,36.39610737747144,0.7800254121740018,0.776968008586649,0.0029163210336074813,0.32997158413405886,148.1191126472023,0.9249999296221814,485.28052205734946,448.88444875006365,36.3960733072858,0.7182159293553217,,,0.101,181.34950976850322,1795.5397006782496,1795.5396707681643,2.991008514965306e-05,55.661730721025734,0.28178407064467825,,,226.46473593740106,0.00041584823989371835,97.37983645308245,,,,29.035182477368146,0.00020792263185477562,3.0884966431468244,1047.2274462578387,0.0,0.0,0.0,126.21185182299469
23,1,24,0.11633,4.33251914988266e-05,0.00021541316728696146,1050.7727602354475,,,,0,1.054302945170111e-13,1,2026.9280686557363,2026.9280686557363,1.4880293931373184e-13,324.30849098491785,67.29401187937044,0.333407412747315,,,303.1413151669496,2026.9280253305446,1945.8507422041314,81.0771142585055,2026.927856462637,0.00016886790779295253,0.7633879702982349,0.08649377472053227,0.07073120078471105,0.15578089976479953,101.17013941861264,0.96,676.4986083242617,649.4386639912912,27.059944332970503,0.7679536301404104,0.10263027286199403,0.07560089435294075,0.1557884630632613,101.04706768412875,0.96,675.6428563533964,648.6171420992605,27.02571425413588,0.7673487708437701,0.10286989623978203,0.07578351685782501,0.15579638314201472,100.9241080642082,0.96,674.7863917849787,647.7949361135796,26.991455671399116,,,,594.8187402560363,1945.8507422041314,1799.9117683306351,145.93893344758592,1945.850701778221,4.042591028211456e-05,0.7660835291678225,0.009815358545841967,0.007954829278625841,0.33047116607962485,148.70481581567552,0.9249999327731753,486.46293906634276,449.9781859330083,36.48475313333442,0.7660835291678225,0.009815358545841944,0.007954829278625864,0.3304710998869803,148.70473818431466,0.9249999327731543,486.4627825457587,449.97804115146846,36.48474139429029,0.7850810340611605,0.07449919503028193,0.0694433921407314,0.3304710380455152,148.70466565604542,0.9249999327723263,486.46263631439575,449.9779058870647,36.48473042733106,0.7850831627550964,0.07453122754293633,0.06947347696184178,0.3304709143629564,148.70452060000068,0.924999932772287,486.46234385172386,449.9776353590937,36.48470849263014,0.7199647704975638,,,0.101,181.79108860139416,1799.9117683306351,1799.9117394556877,2.88749474441168e-05,55.79726481824969,0.2800352295024362,,,227.01616033214083,0.0004308263336458663,97.61694894282054,,,,28.979030028433492,0.00021541156650733653,3.102331255151902,1050.7727602354478,0.0,0.0,0.0,122.23639519818961
