,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
24,1,25,0.1121,4.280115964367258e-05,0.00022354138025733593,1141.4287709721286,,,,0,1.0543142516164704e-13,1,2151.532248056225,2151.532248056225,1.4880297267565904e-13,344.245159688996,71.43087063546668,0.333407412782266,,,321.8525782414464,2151.5322052550655,2065.470762315487,86.06128176314537,2151.5320440786318,0.00016117643363120466,0.78491813766431,0.08367903183799508,0.06214886447192002,0.1558339703215412,107.40968981430527,0.96,717.9762751709978,689.2572241641578,28.719051006839987,0.7843589365142053,0.07880416238502504,0.06239885601123017,0.1558251830186515,107.2841512162703,0.96,717.1775576880821,688.4904553805587,28.687102307523336,0.7837629767249584,0.07898618079023692,0.06257197490904863,0.1558166940960286,107.15873721087083,0.96,716.378211219552,687.72308277077,28.655128448782055,,,,656.1138804892714,2065.470762315487,1910.5602905701364,154.91043185745153,2065.470722427588,3.988789859025063e-05,0.8131779835705644,0.22596045045928675,0.17886599605654493,0.343414489707552,164.02859945520447,0.9249999381860674,516.3679250353485,477.64029873896527,38.72762629638328,0.8131779835705644,0.22596045045928675,0.17886599605654493,0.34341442545661205,164.02852266628759,0.9249999381860506,516.3677799106265,477.64016449859764,38.72761541202879,0.8285118394205153,0.08742394085650668,0.04399313549715182,0.3434143654291475,164.02845092500652,0.9249999381855933,516.3676443257026,477.64003908231535,38.72760524338724,0.828510592446903,0.08741328654288044,0.04398585685107391,0.3434142453744466,164.02830744277287,0.924999938185562,516.3673731559104,477.63978825025816,38.727584905652215,0.7642241909948713,,,0.101,192.9665893475838,1910.5602905701364,1910.5602622729655,2.8297170971243833e-05,59.22736900767423,0.23577580900512873,,,240.97182460682623,0.00044708275951525685,103.61788458093528,,,,29.50494773031287,0.0002235396871302398,3.283378399008547,1141.4287709721289,0.0,-0.0,0.0,127.95416522597563
25,1,26,0.1119,4.277941872573277e-05,0.00022394090703807635,1143.7255052604933,,,,0,1.0543242532324798e-13,1,2156.767239936434,2156.767239936434,1.4880298786043685e-13,345.0827583898295,71.60467236588961,0.33340741278371605,,,322.67625907443716,2156.7671971570157,2070.496354836909,86.27068145153791,2156.7670362884464,0.0001608685692062615,0.795674847515033,0.0715794996029795,0.0608227897522564,0.15585421166567692,107.68450922563049,0.96,719.7198110842033,690.9310186408352,28.788792443368166,0.7950958556430558,0.07171927700508063,0.06098235787623005,0.15584477569581606,107.55871103044096,0.96,718.9225528401887,690.1656507265811,28.756902113607577,0.7945208281655736,0.07190328510102079,0.06114543366040562,0.1558356365439913,107.43303881836574,0.96,718.1246723640546,689.3996854694924,28.724986894562175,,,,658.7766320424848,2070.496354836909,1915.2089728866624,155.28734208082864,2070.496314967491,3.9869418207831444e-05,0.8151563614471881,0.007955790081072308,0.005977412204448584,0.3439712169739904,164.69423865122496,0.9249999427877805,517.6242307355627,478.8023838159645,38.821846919598244,0.8151563614471881,0.007955790081072292,0.0059774122044486,0.34397117694537466,164.69419077234093,0.9249999427877709,517.6241404920257,478.8023003406929,38.82184015133285,0.8341181272214309,0.05315738147484623,0.047551093673930664,0.34397113954809583,164.6941460408222,0.9249999427872367,517.6240561809858,478.80222235270935,38.82183382827652,0.8341179832102206,0.05315924042396911,0.04755184966065149,0.3439710647537558,164.69405657809676,0.9249999427872186,517.6238875589165,478.80206637729543,38.82182118162104,0.7660837594596409,,,0.101,193.4361062615529,1915.2089728866624,1915.2089464137891,2.6472873330689616e-05,59.37147815948653,0.2339162405403591,,,241.55813265407699,0.0004478818130731621,103.86999704125311,,,,31.164163940701652,0.00022393929834608258,3.298548833326028,1143.7255052604933,0.0,-0.0,0.0,127.98288403864919
26,1,27,0.11243,4.223611204564011e-05,0.0002227994173499627,1248.5405620330507,,,,0,1.0543167564332242e-13,1,2289.3528455932537,2289.3528455932537,1.4880298213343658e-13,366.29645529492063,76.00651447369603,0.3334074128199526,,,344.669533274207,2289.352803357142,2197.7785439146664,91.57410599644453,2289.352649911111,0.0001534460310735006,0.8190884711479022,0.07499414146427565,0.05158051783140651,0.1568484670651749,115.00769599167683,0.96,763.7925034669497,733.2408033282718,30.551700138677973,0.8185666806859765,0.07519501939417064,0.05172419435125004,0.1568262464434324,114.88981689189687,0.96,763.1177517144341,732.5930416458567,30.52471006857741,0.8180446079088101,0.07539168937093595,0.05186790962769948,0.1568042238119376,114.77202039063337,0.96,762.442394729727,731.9446989405378,30.497695789189148,,,,728.6506320639198,2197.7785439146664,2032.9449990980556,164.83350558135885,2197.7785046794147,3.92352513047205e-05,0.8652674794907951,0.17886601283725764,0.12875489479365065,0.3584212974281802,182.16274943179423,0.9249999464322355,549.444787198999,508.23639872654513,41.20838847245385,0.8652674794907951,0.17886601283725764,0.12875489479365065,0.3584212530028658,182.16269515537073,0.9249999464322265,549.4446915909447,508.236310289095,41.208381301849634,0.8791067739253918,0.0748589968001778,0.029870350096216795,0.35842121149787376,182.16264444682477,0.9249999464319559,549.4446022678335,508.23622766507333,41.20837460276017,0.8791064790965223,0.07485877773856713,0.029870281852265385,0.35842112848801727,182.1625430299302,0.9249999464319391,549.4444236216375,508.2360624173423,41.20836120429519,0.8131781970816702,,,0.101,205.32744490890363,2032.9449990980556,2032.9449728252919,2.6272763676442923e-05,63.021294972039726,0.18682180291832995,,,256.4077193219306,0.00044559883370713383,110.25531930843016,,,,30.107716612230874,0.00022279776912573654,3.4887482120035043,1248.5405620330507,0.0,-0.0,0.0,140.3734153893759
27,1,28,0.11364,4.2213591917637386e-05,0.00016177263258672554,1249.115428283923,,,,0,1.0543168618790765e-13,1,2290.109211629055,2290.109211629055,1.4880298280359692e-13,366.41747386064884,76.03162582608462,0.3334074128214546,,,344.80160036580804,2290.1091694154634,2198.50465561561,91.6043606506505,2290.1090162662604,0.000153149203028855,0.82346542721587,0.061050212914474766,0.05667325684650691,0.15685658377263237,115.05051577330414,0.96,764.0373415092084,733.4758478488401,30.56149366036835,0.8229635770145067,0.06121900984823921,0.05682211351970888,0.1568345198773927,114.93382002103554,0.96,763.3697561109213,732.8349658664844,30.53479024443693,0.8224616369484652,0.06138790696447442,0.05697087792481921,0.15681266080233555,114.81726457146837,0.96,762.7019186461307,732.1938419002855,30.50807674584523,,,,729.0629242007645,2198.50465561561,2033.6166557196857,164.88796112665733,2198.5046168463427,3.8769267045105194e-05,0.8655533284837639,0.005977492939572718,0.005691643946603954,0.3585056529004559,182.26581679572055,0.9249999477541144,549.6263051947202,508.4043035894031,41.22200160531708,0.8655533284837639,0.005977492939572721,0.005691643946603952,0.3585056112358583,182.2657658858975,0.9249999477541062,549.6262155512445,508.4042206691883,41.22199488205617,0.8813591296146537,0.04218988647486911,0.03993753078560734,0.3585055723101383,182.26571832268377,0.9249999477537978,549.6261318007148,508.40414319978316,41.221988600931645,0.8813588784146769,0.04219002985680055,0.03993763053864595,0.35850549445883045,182.2656231964627,0.9249999477537826,549.6259642996635,508.403988261311,41.22197603835243,0.8151564942231696,,,0.101,205.39528222768826,2033.6166557196857,2033.6166307106337,2.5009052009612783e-05,63.042116327310254,0.18484350577683037,,,256.492427769219,0.0003235452646500434,110.29174394076416,,,,30.1448638282353,0.00016177176469906753,3.4938246649968585,1249.115428283923,0.0,-0.0,0.0,141.949477270185
28,1,29,0.11658,4.165103265624865e-05,0.00016230704911703194,1249.1153728736485,,,,0,1.0543445050629478e-13,1,2295.8984079095103,2295.8984079095103,1.488030237190252e-13,367.3437452655217,76.22382714259575,0.33340741285897524,,,345.8150639383165,2295.898366258478,2204.0622914526616,91.83592881052763,2295.8982202631896,0.00014599528838266177,0.8248366845180326,0.057137356715601495,0.055766099413438915,0.15692023587939738,115.38205938189938,0.96,765.9282725132499,735.2911416127199,30.63713090053007,0.8243555272356662,0.05730036689218595,0.05590841667102651,0.1568988802833855,115.27164782083106,0.96,765.2994905369894,734.6875109155098,30.611979621479563,0.8238742921520171,0.05746338806994091,0.056050732866389015,0.15687770524938918,115.16135673558605,0.96,764.6704572129498,734.0836389244319,30.586818288518,,,,732.2238099617554,2204.0622914526616,2038.7574693676886,165.3047838221903,2204.0622531898784,3.826278344250998e-05,0.8677413946330931,0.12875488690728737,0.12656682075795822,0.3591520684339016,183.0560437935349,0.924999947899566,551.0157235966199,509.6895156187151,41.326207977904815,0.8677413946330931,0.12875488690728737,0.12656682075795822,0.35915202411082775,183.05598958401615,0.9249999478995574,551.0156284219481,509.6894275821439,41.32620083980425,0.8831800072918068,0.038681304187090135,0.036860426509936976,0.35915198270138204,183.0559389380068,0.9249999478992612,551.0155395037964,509.689345332695,41.32619417110142,0.8831797410186332,0.03868137267654705,0.03686051007259077,0.35915189988262397,183.0558376461976,0.9249999478992451,551.0153616675142,509.68918083413433,41.326180833379816,0.8652676201531398,,,0.101,205.91450440613656,2038.7574693676886,2038.7574443587782,2.5008910204535683e-05,63.20148155039834,0.1347323798468601,,,257.1408175554444,0.0003246140977071923,110.5705515488411,,,,34.83849235370678,0.00016230629322100818,3.5018425375766262,1249.1153728736483,0.0,-0.0,0.0,145.62187016960996
29,1,30,0.12222,4.1647866636842425e-05,0.00020502784839646223,1239.5365154209874,,,,0,1.0544322587604817e-13,1,2305.9141251185483,2305.9141251185483,1.4880304774821427e-13,368.9462600189677,76.5563489539358,0.3334074128591864,,,347.57946045563415,2305.9140834706814,2213.677380013713,92.2365575005714,2305.913937514284,0.00014595639735439427,0.8268432433279421,0.057164164970148174,0.055157606160238674,0.15703708985593526,115.97255164381349,0.96,769.2752164884391,738.5042078289015,30.771008659537593,0.8263611142117026,0.05731370217696167,0.055308115200925365,0.15701443352812625,115.85978632246236,0.96,768.6381099328216,737.8925855355087,30.745524397312884,0.8258788322606585,0.057463191246602124,0.0554586511379608,0.1569919574518988,115.74712248935833,0.96,768.0006110930236,737.2805866493028,30.72002444372092,,,,737.7142438554961,2213.677380013713,2047.6514290026096,166.0259128623457,2213.6773418649555,3.814875767644211e-05,0.8715268423033035,0.005691652715821566,0.0019062050456111403,0.360273422465753,184.42864740794298,0.9249999493050985,553.4194864686744,511.91299692797753,41.5064895406969,0.8715268423033035,0.005691652715821568,0.0019062050456111386,0.3602733805720335,184.42859608544583,0.9249999493050907,553.4193968173624,511.9129140005141,41.50648281684833,0.8865981592071371,0.039527426858833856,0.03610927494350351,0.36027334143077905,184.42854813488137,0.9249999493048213,553.4193130563399,511.9128365214234,41.50647653491643,0.8865979067247243,0.039527517828611955,0.03610935212252089,0.36027326314290864,184.42845222722588,0.9249999493048064,553.4191455225786,511.9126815526945,41.506463969884045,0.8655534603768911,,,0.101,206.8127943292636,2047.6514290026096,2047.651403993699,2.5008910534561288e-05,63.4771942990809,0.13444653962310893,,,258.2625751684521,0.0004100556959521961,111.0529073224344,,,,52.57059830295079,0.00020502704920152424,3.5162497505384684,1239.5365154209874,0.0,-0.0,0.0,151.49615291475308
30,1,31,0.11102,4.162364794474995e-05,0.00022570800213612933,1243.0861125678775,,,,0,1.0544248094037537e-13,1,2305.9318957084856,2305.9318957084856,1.4880304286358676e-13,368.94910331335774,76.55693893752172,0.33340741286080167,,,347.582603473967,2305.9318540848376,2213.6944400884377,92.2372683370183,2305.931708425456,0.0001456593816714151,0.8272148041914743,0.056027805951227444,0.055656245087695205,0.15703730119304257,115.97359978842675,0.96,769.2811338144465,738.5098884618687,30.771245352577893,0.8267317593671611,0.05617587583854906,0.05580523068309039,0.15701464328683665,115.8608339963959,0.96,768.6440335744384,737.8982722314609,30.74576134297756,0.826248547454958,0.056323940586145184,0.05595422539184565,0.15699216562677346,115.7481696891444,0.96,768.006541036571,737.2862793951082,30.72026164146286,,,,737.7240108800042,2213.6944400884377,2047.667210722151,166.027191500693,2213.6944022228436,3.7865594061387374e-05,0.8715335790745556,0.1265668126331029,0.12656007586185075,0.36027541988990797,184.43109441025982,0.924999949706853,553.4237607208752,511.916950833387,41.50680988748823,0.8715335790745556,0.1265668126331029,0.12656007586185075,0.36027537543866267,184.43103995447035,0.9249999497068445,553.423665597111,511.9168628439053,41.506802753205776,0.8867899289497867,0.03729365467432566,0.03710188493167605,0.3602753339211804,184.43098909272567,0.9249999497065744,553.4235767515686,511.91678066163354,41.50679608993511,0.8867896645918297,0.037293730851819716,0.03710197298471428,0.36027525092969803,184.43088742254835,0.9249999497065587,553.4233991532889,511.91661638322506,41.506782770063865,0.8677415346510755,,,0.101,206.81438828293727,2047.667210722151,2047.6671857132405,2.500891026254695e-05,63.47768353238668,0.1322584653489245,,,258.2645643358637,0.00045141600325337663,111.0537626644214,,,,49.035567193036265,0.00022570696372890473,3.516646751690728,1243.0861125678775,0.0,-0.0,0.0,138.00742021728576
31,1,32,0.10411,4.158181638992141e-05,0.00024068304928008606,1245.1699941685154,,,,0,1.0544186086577247e-13,1,2305.934236915972,2305.934236915972,1.4880304051481365e-13,368.94947790655556,76.55701666561028,0.33340741286359166,,,347.583017647061,2305.934195334156,2213.696688178332,92.23736200743053,2305.9340501857628,0.0001451483931958729,0.8272067587252138,0.05564445879261554,0.055652504258876134,0.15703732896446485,115.97373751811774,0.96,769.2819113645852,738.5106349100018,30.771276454583383,0.8267238845712699,0.05579364973941211,0.05580152453530345,0.15701467092910418,115.86097205504257,0.96,768.6448141640838,737.8990215975203,30.7457925665634,0.8262408429924022,0.0559428496523163,0.055950554114872125,0.15699219313758514,115.74830807390066,0.96,768.0073246570938,737.28703167081,30.72029298628376,,,,737.7252980499723,2213.696688178332,2047.6692905992013,166.0273595543899,2213.6966501535912,3.802474094305157e-05,0.8715344437279338,0.0019062131596974574,0.0019053485063193726,0.36027567823226164,184.43141091293668,0.9249999499513383,553.424313463096,511.9174622552175,41.506851207878476,0.8715344437279338,0.0019062131596974579,0.0019053485063193721,0.36027563637651505,184.4313596367896,0.9249999499513304,553.4242238936587,511.91737940348816,41.50684449017056,0.8867458454716316,0.036910842592685456,0.03695492607084056,0.3602755972561439,184.4313117116506,0.9249999499510644,553.4241401778986,511.917301966267,41.5068382116316,0.8867455924493817,0.03691093065994004,0.036955002802388046,0.36027551895596144,184.43121578859532,0.9249999499510496,553.4239726189377,511.91714697422844,41.50682564470925,0.8715269742071997,,,0.101,206.81459835051933,2047.6692905992013,2047.6692655902914,2.500890983600234e-05,63.47774800857524,0.12847302579280037,,,258.2648261772878,0.0004813660974016055,111.05387525623372,,,,46.95364192818387,0.00024068181613113925,3.516560325376881,1245.1699941685154,0.0,-0.0,0.0,129.63464809288413
32,1,33,0.0968,4.158174089569518e-05,9.921731515955951e-05,1249.1158747118307,,,,0,1.0543957054259477e-13,1,2305.930114734936,2305.930114734936,1.4880302797872698e-13,368.94881835758974,76.55687980919987,0.3334074128635967,,,347.58228857627125,2305.9300731531953,2213.692730885493,92.23719712022893,2305.9299280057216,0.0001451474733195248,0.827348227507095,0.0556466412662528,0.05550517248437158,0.15703727967528733,115.973493072384,0.96,769.280531350232,738.5093100962226,30.77122125400927,0.8268622790532472,0.05579585087874473,0.05565745639676746,0.15701462227137478,115.86072903437035,0.96,768.643440113571,737.8977025090282,30.74573760454287,0.8263760930588312,0.055945068679583064,0.055809818613154004,0.15699214510692736,115.7480664695169,0.96,768.0059565419187,737.285718280242,30.720238261676787,,,,737.7230250543629,2213.692730885493,2047.6656161600486,166.0270755963279,2213.6926917563765,3.912911624113127e-05,0.8715329045689916,0.12656006776794512,0.12656160692688725,0.3602752187764967,184.4308476733599,0.9249999441141006,553.423332614425,511.9165517397824,41.5067808746426,0.8715329045689916,0.12656006776794512,0.12656160692688725,0.3602751744654193,184.4307933893023,0.9249999441140917,553.4232377905581,511.91646402770596,41.50677376285217,0.8868212039796112,0.03690899207233143,0.036833633564351875,0.3602751330751755,184.43074268344446,0.9249999441137586,553.4231492172722,511.9163820972371,41.506767120035136,0.8868209403260129,0.036909068988845564,0.0368337211122144,0.36027505032446266,184.4306413082562,0.9249999441137422,553.4229721341212,511.91621829532323,41.506753838798,0.8715337190723575,,,0.101,206.8142272321649,2047.6656161600486,2047.6655911511389,2.5008909835161284e-05,63.4776341009615,0.12846628092764256,,,258.26437843632397,0.00019843463012223747,111.0536827276193,,,,43.003963802913646,9.921708634763794e-05,3.516707953443607,1249.115874711831,0.0,-0.0,0.0,120.9144166721052
33,1,34,0.08604,4.1581732218921e-05,0.00017726720068886258,1249.1155826287832,,,,0,1.0544148089638077e-13,1,2309.6606086553434,2309.6606086553434,1.4880303801941883e-13,369.5456973848549,76.6807322073574,0.3334074128635973,,,348.24307263191673,2309.660567073611,2217.274005049194,92.3864168770499,2309.660421926243,0.0001451473678447352,0.8281631085286939,0.05584072835667464,0.0550258473350757,0.15708310223090638,116.19917147306829,0.96,770.5526686113824,739.730561866927,30.822106744455365,0.8276528567757424,0.05598561115314329,0.055195033430647966,0.1570590319077745,116.08101384827833,0.96,769.8871009826834,739.0916169433759,30.795484039307418,0.8271427784958673,0.05613041456747329,0.0553637291304372,0.15703514188758452,115.96288731057008,0.96,769.2206523321777,738.4518262388906,30.768826093287103,,,,739.7751423893868,2217.274005049194,2050.9783054392037,166.29566128654028,2217.273966725744,3.8323449717743993e-05,0.8729428354379958,0.0019053567889375123,0.0004954259199332729,0.36069386250124597,184.94387196483333,0.9249999486839324,554.3186422651501,512.7447156498109,41.573926615339126,0.8729428354379958,0.0019053567889375136,0.0004954259199332715,0.36069382066870914,184.94382068573827,0.9249999486839244,554.3185528588338,512.7446329489685,41.57391990986532,0.8880936218905525,0.03728668886897197,0.036014270958030684,0.36069378158608656,184.94377277752437,0.9249999486836472,554.3184693298531,512.7445556845121,41.573913645341065,0.8880933697972897,0.03728677711253208,0.03601434764125521,0.36069370342096474,184.94367696129078,0.9249999486836324,554.3183022719071,512.7444011559123,41.573901115994765,0.8715345754431175,,,0.101,207.1488088493596,2050.9783054392037,2050.978280430294,2.500890995128014e-05,63.580327468615316,0.12846542455688262,,,258.6821830776822,0.00035453440074925197,111.23333872340335,,,,46.05197304348135,0.00017726651865362496,3.5220726625638337,1249.1155826287832,0.0,-0.0,0.0,107.47390472938051
34,1,35,0.08438,4.158174766018166e-05,0.00021360961923466874,1249.1152746614755,,,,0,1.0544239083550581e-13,1,2312.9573075364465,2312.9573075364465,1.488030425839969e-13,370.07316920583145,76.79018261021001,0.33340741286359626,,,348.8286793275508,2312.957265954699,2220.438835974857,92.51828483228581,2312.9571208071425,0.00014514755621047661,0.8289374950397075,0.05567724238318748,0.05490285587217385,0.157126072473416,116.40802991774835,0.96,771.7265670098775,740.8575043294824,30.86906268039511,0.8283823850484566,0.055817984821044206,0.05508845654832999,0.1570988172037318,116.27585885926072,0.96,770.9840752948251,740.144712283032,30.83936301179305,0.827830539924215,0.05595969666412573,0.05527193523577804,0.15707200253444284,116.1447905505417,0.96,770.24647850244,739.4366193623424,30.80985914009765,,,,741.5918457001171,2220.438835974857,2053.9057763986834,166.53302170011156,2220.438798098795,3.787606156836503e-05,0.8741888518107158,0.1265615991317964,0.12531558275907645,0.36106427461002194,185.3980531304331,0.9249999496305029,555.1098591495727,513.4765917527502,41.633267396822454,0.8741888518107158,0.1265615991317964,0.12531558275907645,0.3610642302117252,185.39799867667028,0.9249999496304946,555.1097643658775,513.4765040778323,41.633260288045165,0.8892323624052474,0.03702989716413077,0.035891156649435894,0.36106418873583424,185.3979478071754,0.92499994963023,555.1096758211722,513.4764221738376,41.63325364733464,0.8892321000126314,0.03702997342792909,0.03589124321258743,0.3610641057984106,185.39784608583832,0.9249999496302145,555.1094987621727,513.4762583942634,41.633240367909316,0.8715330440792661,,,0.101,207.44448341626708,2053.9057763986834,2053.9057513897737,2.5008910059625537e-05,63.67107906835919,0.1284669559207339,,,259.05141099911685,0.0004272192375567561,111.39210672962024,,,,48.750374611316275,0.00021360868372133753,3.52684216603931,1249.1152746614755,0.0,-0.0,0.0,105.4003468759353
35,1,36,0.08311,4.156618921288975e-05,0.00030136876945772176,1248.5012282739397,,,,0,1.0544257150405012e-13,1,2312.966917641268,2312.966917641268,1.4880304390489802e-13,370.0747068226029,76.7905016656901,0.33340741286463393,,,348.8303885636298,2312.9668760750787,2220.4480618722437,92.51866924467691,2312.9667311169205,0.00014495815807781184,0.8290714438733225,0.05520945149872509,0.055075502665110125,0.15712619072846823,116.40860111775447,0.96,771.7297729645217,740.8605820459408,30.869190918580944,0.8285072948405398,0.05537485941647804,0.0552499496243949,0.1570989342248115,116.27642858085822,0.96,770.9872786176927,740.147787472985,30.83949114470773,0.827947081441922,0.0555396642086474,0.05542312269094038,0.1570721183432505,116.1453588650171,0.96,770.2496795347063,739.439692353318,30.809987181388248,,,,741.5971474893173,2220.4480618722437,2053.914313047081,166.53371099312807,2220.448024040209,3.7832034852737896e-05,0.8741924651736909,0.0004954338541459821,0.0004918204911708643,0.36106535120301914,185.39937363273108,0.9249999508253252,555.112157026791,513.4787179523217,41.63343907446919,0.8741924651736909,0.0004954338541459823,0.000491820491170864,0.36106530921619945,185.39932213652307,0.9249999508253174,555.1120673915293,513.478635039705,41.63343235182439,0.8893134549166385,0.03624586331261969,0.03616477080122851,0.36106526997792043,185.39927401134582,0.9249999508250636,555.1119836240592,513.4785575546583,41.63342606940099,0.8893131999208262,0.03624595287114888,0.03616485296295402,0.36106519145870847,185.39917770871733,0.9249999508250492,555.1118159978298,513.4784025003962,41.63341349743349,0.8729429670140576,,,0.101,207.4453456177552,2053.914313047081,2053.914288038171,2.5008909900938556e-05,63.67134370445951,0.1270570329859424,,,259.0524846449391,0.0006027375370989808,111.39256839732383,,,,49.372557503069174,0.0003013669308302684,3.5270115851848463,1248.50122827394,0.0,-0.0,0.0,103.76293708184713
36,1,37,0.08861,4.155244818552057e-05,0.00028274781837193106,1247.6266935981841,,,,0,1.054428292255188e-13,1,2312.964406531512,2312.964406531512,1.4880304501394265e-13,370.07430504504185,76.7904182968462,0.3334074128655504,,,348.8299419827355,2312.9643649790637,2220.445651380371,92.51856880751559,2312.9642201878864,0.00014479117704657888,0.8288935462633281,0.055077500871513564,0.055255398481507935,0.15712615984494663,116.40845194487376,0.96,771.7289357093858,740.8597782810104,30.869157428375495,0.8283581907390535,0.055251187409663394,0.05540029151114967,0.15709890364459025,116.27627970176746,0.96,770.9864415308539,740.1469838696196,30.83945766123421,0.8278254765850473,0.05542364198226369,0.05554524683913836,0.1570720880762444,116.14521033609422,0.96,770.248842947647,739.4388892297411,30.80995371790589,,,,741.5957625405744,2220.445651380371,2053.91208312072,166.5335306387778,2220.4456137594975,3.7620873561111816e-05,0.8741915347859298,0.12531557490383363,0.12531650529159474,0.3610650728612627,185.39903223851678,0.9249999506376057,555.1115628865828,513.4781682684533,41.63339461812955,0.8741915347859298,0.12531557490383363,0.12531650529159474,0.3610650285064835,185.39897783806387,0.9249999506375974,555.1114681960195,513.4780806796822,41.63338751633724,0.8891954395779645,0.036217916265200885,0.03633593160387492,0.3610649870764343,185.3989270247346,0.9249999506373441,555.1113797493888,513.4779988664126,41.63338088297618,0.8891951912154996,0.036217980765075146,0.036335989470401744,0.36106490424988086,185.39882543925907,0.9249999506373286,555.1112029275068,513.477835306172,41.63336762133484,0.8741889912420205,,,0.101,207.44512039519273,2053.91208312072,2053.9120581118104,2.5008909766062342e-05,63.67127457674232,0.12581100875797963,,,259.0522036285251,0.0005654956351449355,111.39244756026578,,,,50.24497956377195,0.00028274622804965333,3.5267737003653234,1247.6266935981841,0.0,-0.0,0.0,110.55220131973509
37,1,38,0.094,4.15524091170388e-05,8.50035237303602e-05,1249.1159107907636,,,,0,1.0544122111667815e-13,1,2309.1089017744453,2309.1089017744453,1.4880303598890906e-13,369.4574242839112,76.66241553891159,0.3334074128655531,,,348.1451423563007,2309.108860222036,2216.7443668140804,92.36434861725344,2309.1087154313336,0.0001447907024222753,0.8282457291393438,0.05484191655625448,0.055489733680238774,0.15707007553324634,116.13533118561276,0.96,770.1931950286771,739.38546722753,30.80772780114711,0.827834377759029,0.055054410272910394,0.05557822325293494,0.1570524887375798,116.04874607809457,0.96,769.7051569809975,738.9169507017575,30.788206279239894,0.827420474029488,0.05526390473691285,0.05566890729247217,0.15703477472768132,115.96106509259342,0.96,769.2103634216594,738.441948884793,30.768414536866434,,,,739.4714016723744,2216.7443668140804,2050.488374536159,166.25595250563254,2216.744327041792,3.97722883785033e-05,0.872734315495756,0.0004918280627100269,0.0019490473528837855,0.3606319134172816,184.8679366613495,0.9249999422680009,554.186232169401,512.6222327624168,41.5639994069841,0.872734315495756,0.0004918280627100264,0.001949047352883786,0.3606318716411293,184.86788545601553,0.9249999422679924,554.1861428668365,512.6221501575451,41.56399270929134,0.8880729226222644,0.03567429817218999,0.036796815127890084,0.36063183261117604,184.86783761669764,0.9249999422676369,554.1860594347987,512.622072982718,41.563986452080634,0.8880725934043572,0.03567445898446579,0.03679705679560823,0.3606317545514296,184.86774193831175,0.9249999422676213,554.1858925707556,512.6219186334791,41.56397393727648,0.8741925970334563,,,0.101,207.09932582815208,2050.488374536159,2050.4883495272493,2.5008909652668737e-05,63.565139610620925,0.12580740296654366,,,258.6204074564933,0.0001700070473162084,111.20677520629211,,,,45.60021407663465,8.500336534753574e-05,3.5216141470181332,1249.1159107907636,0.0,-0.0,0.0,117.41689561433178
38,1,39,0.10181,4.15524193475298e-05,0.00016713075630354955,1249.1155148982552,,,,0,1.0544253051928505e-13,1,2313.514173612696,2313.514173612696,1.488030426932578e-13,370.1622677780314,76.8086705639415,0.33340741286555237,,,348.92765864024057,2313.5141320602766,2220.973427778672,92.54055949077811,2313.51398726945,0.0001447908269320177,0.8290765914259088,0.05549222919127895,0.054661366904713904,0.1571274500493688,116.41468273652018,0.96,771.7639055372406,740.8933493157509,30.870556221489622,0.8285927534572468,0.05561954114142573,0.05486116544320791,0.15710567558081848,116.30921624285558,0.96,771.1715896857144,740.3247260982857,30.846863587428654,0.8281670865631932,0.05574859728218269,0.0550019847484776,0.15708404040527504,116.20375966086483,0.96,770.578492046495,739.7553523646351,30.823139681859832,,,,741.8990131187552,2220.973427778672,2054.4002708594285,166.57311871869922,2220.973389578128,3.8200544078192974e-05,0.8743993196026391,0.12531649780332824,0.1236514936964452,0.3611268829746627,185.47484467671535,0.9249999484460224,555.2435064379708,513.6002148301117,41.643291607859105,0.8743993196026391,0.12531649780332824,0.1236514936964452,0.36112683873410206,185.47479041144155,0.924999948446014,555.2434120088822,513.6001274832048,41.64328452567728,0.8893407112177479,0.036936610308521266,0.035668821713037764,0.3611267974017333,185.47473971332883,0.9249999484457399,555.2433237872688,513.6000458780647,41.643277909203974,0.8893408895687659,0.03693628032063342,0.035667984156224714,0.36112671473709534,185.47463831726947,0.9249999484457241,555.2431473440059,513.5998826680471,41.64326467595887,0.8741916741339618,,,0.101,207.49442735680228,2054.4002708594285,2054.400245850519,2.5008909782407384e-05,63.68640839664228,0.12580832586603827,,,259.1137829713507,0.0003342615120484453,111.41892667768082,,,,49.206085609811076,0.00016713018891742254,3.527480239991792,1249.1155148982557,0.0,-0.0,0.0,127.17245057179136
39,1,40,0.10382,4.1568490456818014e-05,8.244141941254393e-05,1249.115910380324,,,,0,1.0544326061678085e-13,1,2318.2619253233697,2318.2619253233697,1.488030502512496e-13,370.9219080517392,76.96629592073587,0.3334074128644805,,,349.77398222836393,2318.2618837548794,2225.5312692179796,92.7304695507493,2318.2617387687296,0.00014498615000498976,0.8305871332804965,0.05547511726638166,0.05396457541179408,0.1571822860646883,116.67741465399905,0.96,773.2358183663038,742.3063856316516,30.929432734652234,0.8330322948894019,0.05554971983345665,0.05111017840130158,0.15716424189220066,116.59140525966673,0.96,772.7545338342418,741.844352480872,30.91018135336975,0.8326521805045196,0.05569490902197909,0.051209815080652574,0.15714623924771787,116.50516231469818,0.96,772.2713865681836,741.3805311054564,30.89085546272732,,,,744.5213831776339,2225.5312692179796,2058.6162611760055,166.91497143590396,2225.531232611909,3.6606070228286085e-05,0.8761983364560353,0.0019490553035635986,0.00015003845016738467,0.3616621442920969,186.1316505725831,0.9249999420411907,556.3850732195721,514.6561604806878,41.72891273888421,0.8761983364560353,0.0019490553035636158,0.00015003845016736767,0.3616615151035329,186.1308782084005,0.9249999420410653,556.3837324155743,514.6549202369978,41.72881217857652,0.8918446669225563,0.03604703965756588,0.03354308395275749,0.36166092569489605,186.1301546769262,0.9249999420405891,556.3824763806413,514.6537584044927,41.728717976148594,0.891838062789264,0.03604950108132618,0.03355232786082803,0.36165974044516874,186.12869971972404,0.924999942040353,556.3799505961217,514.6514220538271,41.72852854229464,0.8727344468931082,,,0.101,207.92024237877658,2058.6162611760055,2058.6162361670954,2.500891010024463e-05,63.81710409645618,0.12726555310689183,,,259.64554417012425,0.0001648828386891561,111.64758399315342,,,,53.09994472870851,8.244129148457443e-05,3.5360794026238906,1249.1159103803238,0.0,-0.0,0.0,129.68321381568524
40,1,41,0.12198,4.155012881356099e-05,0.0001546381289116718,1249.1154101982381,,,,0,1.0544335645856889e-13,1,2320.101750329631,2320.101750329631,1.4880305226598094e-13,371.216280052741,77.02737811094376,0.33340741286570513,,,350.1028525004965,2320.1017087795026,2227.2975014558237,92.80406256065942,2320.101564016483,0.000144763019559406,0.8173486528843305,0.055568001458237995,0.06880648185440398,0.15720782508305503,116.79842448939777,0.96,773.9120202541576,742.9555394439913,30.956480810166298,0.8199896035497966,0.05959617961222318,0.0726388709518285,0.15718719424117342,116.70073613182907,0.96,773.3662235708163,742.4315746279834,30.934648942832727,0.8195524651171746,0.05972211916226222,0.07282183454960726,0.15716681402782584,116.6036918792696,0.96,772.8233201915093,741.910387383849,30.912932807660386,,,,745.5393753839527,2227.2975014558237,2060.2500407100138,167.04742550121063,2227.297466211224,3.524459959053975e-05,0.8914973259474247,0.12365148629106404,0.1083524967996747,0.36199384338345447,186.53892916463434,0.9249999481512051,557.091569911583,515.3096732836877,41.78189662789524,0.8914973259474247,0.12365148629106404,0.1083524967996747,0.36189684802288474,186.41981253930535,0.9249999481329082,556.8850485339266,515.1186410098742,41.76640752405242,0.8895872652515232,0.03969005751404656,0.04194745918507968,0.36182887548695375,186.3363479049697,0.9249999481201201,556.7402863162821,514.9847359589418,41.75555035734036,0.8893572489604568,0.039673605633319085,0.04215441946212637,0.3617538934207843,186.24428577504332,0.9249999481059579,556.5805614494324,514.8369904575097,41.74357099192261,0.8743994584053724,,,0.101,208.08525411171138,2060.2500407100138,2060.2500157011036,2.5008909968532954e-05,63.86775126201042,0.12560054159462763,,,259.85158986550863,0.00030927625734508457,111.7361836421687,,,,54.61253571230871,0.0001546376912864362,3.5619391661068294,1249.1154101982384,0.0,-0.0,0.0,152.3670977359811
41,1,42,3.78877,4.153067262714487e-05,4.642193171785616e-05,7.712940960745773e-06,,,,0,1.0543063466809916e-13,1,93.74272570886434,93.74272570886427,1.4880271453182646e-13,14.998836113418294,3.1122584935342963,0.33340741286700276,,,21.777847569386033,93.74268417819164,89.99283806848688,3.7497015861869616,93.74253965467383,0.00014452351781376826,0.22609046503667649,0.03309606541190422,0.6243542532595582,0.2419862064724556,21.770167866980515,0.96,93.7130199499724,89.9644991519735,3.748520797998905,4.390610942484374e-05,2.194818549062342e-05,0.8199676456258622,0.2709941604564973,0.004575910053337308,0.96,0.017589209170400338,0.01688564080358432,0.0007035683668160157,2.9769781215228238e-05,1.488265767198674e-05,0.8195375779936314,0.2709960391095022,0.0031037923521797105,0.96,0.011930495531021825,0.011453275709780952,0.00047721982124087356,,,,17.138692786427367,89.99283806848688,83.24320296481332,6.74960145017804,89.99280441499137,3.365349550132137e-05,0.0476423734502312,0.00014818387432607015,0.8440031363715195,0.20644129997118266,5.621556059351979,0.924998801166587,29.438711049271934,27.230772428466093,2.207938620805841,0.04764237345023119,0.0001481838743260889,0.8440031363715195,0.20643721954030433,5.614944580832624,0.9249987997549869,29.404669602020764,27.199284089061155,2.2053855129596096,0.02575051793995965,0.010114689191266386,0.8739514365028299,0.20487878219701866,3.0128934262304923,0.9249977816723689,15.898131855576784,14.705736699143348,1.1923951564334365,0.024702916280336197,0.009809817026741637,0.8744641497068623,0.20480717378983435,2.8892987200122704,0.9249976876142543,15.251291908121885,14.107409748142732,1.143882159979153,0.8762003298346098,,,0.101,8.407563499446146,83.24320296481332,83.24317795580095,2.5009012378503178e-05,2.5805392919092127,0.1237996701653901,,,10.499403229545658,9.28438633926124e-05,4.514743388704633,,,,47.32423540811379,4.642188620261902e-05,0.14573818112075823,7.712940974426013e-06,0.0,0.0,0.0,2.9222559323844763e-05
42,1,43,5.01894,4.072441540711348e-05,4.8219223440510235e-05,5.569602354184285e-06,,,,0,1.0542713415339295e-13,1,61.28414383522891,61.28414383522884,1.4880232303437942e-13,9.805463013636626,2.0346335753296,0.3334074129207772,,,14.800229814357039,61.28410311081343,58.83260918805832,2.451358716169101,61.28396790422742,0.0001352065860147479,0.14387406528988364,0.054812222183047404,0.13702862192984028,0.25155804823682193,14.794465365701118,0.96,61.26181026852773,58.81133785778662,2.4504724107411135,3.3093651258317284e-05,2.0633608165858725e-05,3.144606633238517e-05,0.2709955319138884,0.003501233070212932,0.96,0.013458221084732543,0.012919892241343241,0.0005383288433893015,2.140123681848332e-05,1.3207907203378926e-05,2.1576451600123848e-05,0.2709971118124353,0.002263215585707198,0.96,0.008699414614954892,0.008351438030356697,0.0003479765845981955,,,,11.233973207612848,58.83260918805832,54.419922681310524,4.412653623250987,58.832576304561506,3.28834968080425e-05,0.048973972732349665,0.04897119769736748,0.04763959841524901,0.20643516750455732,5.611661415755924,0.9249986567737233,29.387772795568935,27.183650361472633,2.2041224340963015,0.048973972732349665,0.048971197697367484,0.04763959841524901,0.20643464322173466,5.611039075479277,0.9249978883917408,29.384612692070927,27.180704691374753,2.2039080006961735,5.939473667050366e-05,2.9708768599851676e-05,0.025720831971889,0.20294025792218778,0.006811215006137422,0.9235970549044717,0.03633907282221289,0.033562660636555226,0.0027764121856576644,3.9229177302213235e-05,1.9619887034122894e-05,0.024683306990068102,0.20274973390873677,0.004461501371509262,0.9225726946777518,0.023851744099433716,0.02200496782657903,0.0018467762728546857,0.9508806184283065,,,0.101,5.4964121908123635,54.419922681310524,54.41989767224213,2.500906839680604e-05,1.6870176031206263,0.04911938157169355,,,6.86411095640085,9.64384468345186e-05,2.9515677112523653,,,,31.530754300850276,4.821914972337635e-05,0.09804656937867205,5.569602357708221e-06,0.0,0.0,0.0,2.795350003950967e-05
43,1,44,2.52611,4.123320884655213e-05,2.7391733464989627e-05,1.555234279932018e-05,,,,0,1.054268166344283e-13,1,51.57289003332687,51.57289003332679,1.4880216217040505e-13,8.251662405332299,1.712219949106452,0.33340741288684256,,,12.60115402280717,51.572848800117946,49.50979950554875,2.062908312731198,51.572707818279945,0.00014098183799988797,0.12714539394190982,0.07062585886773506,0.08735453021570888,0.254515913219263,12.599145080862062,0.96,51.564985832241554,49.50238639895189,2.0625994332896624,1.1633835286697215e-05,6.4172738933841985e-06,2.787708986500427e-05,0.27099844226633113,0.0012206597308857,0.96,0.004691984730142162,0.0045043053409364745,0.00018767938920568692,7.512152937097095e-06,4.143088233661039e-06,1.803217211504726e-05,0.2709989940417599,0.0007882822142225848,0.96,0.003030001308253294,0.0029088012559231624,0.00012120005233013166,,,,9.219815756699495,49.50979950554875,45.22527837555055,4.284489756722913,49.509768132273464,3.137327529274547e-05,0.047598230130703675,0.04759769593898209,0.04897343854062807,0.20386504176090586,4.60949595579308,0.9134646597334926,24.752491943415176,22.610526630647758,2.1419653127674163,0.047598230130703675,0.04759769593898209,0.04897343854062807,0.2038643387770184,4.609269296268031,0.9134610452502286,24.75145809496277,22.609492782891923,2.141965312070846,6.191567971106327e-06,3.1806885658481483e-06,5.6383857265245484e-05,0.19997132300959408,0.0006418167715242905,0.9054859845885966,0.0035445540986484506,0.0032095440579422378,0.00033501004070621293,3.989601335649312e-06,2.0481130445322114e-06,3.7287689011096134e-05,0.19941655447862958,0.000408687866859214,0.9014216314779467,0.0022735397968719193,0.002049417952926325,0.0002241218439455942,0.9034311063636504,,,0.101,4.567753115930606,45.22527837555055,45.22525336646714,2.5009083408320947e-05,1.4019836296420671,0.09656889363634957,,,6.3474956850218085,5.4783466914973116e-05,2.7294231445593775,,,,26.38878951829496,2.7391705039726456e-05,0.0952066414307141,1.5552342795368374e-05,0.0,0.0,0.0,3.92869286687907e-05
44,1,45,0.75581,4.669954236923174e-05,2.584227360509199e-05,215.97289700887703,,,,0,1.0542805568412767e-13,1,534.7893572453053,534.7893572453053,1.4880232749025315e-13,85.56629715924885,17.755006660544137,0.33340741252225825,,,83.07032074696974,534.7893105457629,513.39751245582,21.391563018992564,534.7890754748125,0.000235070950374662,0.6309067335904395,0.5474025043216412,0.043641164673111604,0.1618041988940791,83.06921007165583,0.96,534.7848062621644,513.3934140116777,21.391392250486636,6.500029064531951e-06,3.821498881966861e-06,8.955305104132126e-06,0.2709991334537201,0.0006790372979066209,0.96,0.0026100840605585347,0.002505680698136193,0.00010440336242234148,4.133038506252376e-06,2.4235097551212766e-06,5.8026241859659954e-06,0.2709994491699668,0.00043163801601542876,0.96,0.0016591285876282654,0.0015927634441231346,6.636514350513076e-05,,,,116.6700934338169,513.39751245582,468.96877117838903,44.42870423133967,513.3974754097288,3.7046091127359027e-05,0.4936386411028751,0.4936383483251247,0.04759793735295327,0.24878132902836808,58.33394462148802,0.913461502439522,256.69257853951444,234.47878845777987,22.213790081734587,0.4936386411028751,0.4936383483251247,0.04759793735295327,0.2487812136207394,58.33382918019334,0.9134613826729173,256.69222328494095,234.4784332032474,22.213790081693553,1.3055712349702938e-05,1.0410461145384574e-05,3.546316766787964e-06,0.20109624852502442,0.0013956120435290563,0.9129504821943589,0.007601748854957012,0.0069400202826530415,0.00066172857230397,8.794405267544705e-06,7.075421671593963e-06,2.270617739698572e-06,0.2004600667127991,0.0009240200920039062,0.9088418274791166,0.005071836418401735,0.0046094970791752355,0.0004623393392264993,0.4587639557358932,,,0.101,47.365845889017294,468.96877117838903,468.96874616946843,2.5008920607615847e-05,14.538031906530062,0.5412360442641068,,,65.82037600488648,5.1684547196827524e-05,28.30276168210119,,,,31.133440587747838,2.5842252161440977e-05,0.9872991323233674,215.972897008877,0.0,0.0,0.0,163.23447528827936
45,1,46,0.154,4.623442547678104e-05,3.0008285351552606e-05,215.97297737835473,,,,0,1.0542838051187877e-13,1,535.0894835166525,535.0894835166525,1.488023489051654e-13,85.61431736266441,17.764970852752864,0.3334074125532799,,,83.10535979761467,535.089437282227,513.6856449995905,21.40356854164957,535.08921354124,0.00022374098699363317,0.6828638428765836,0.13714532653788863,0.08518821725174443,0.16178139423078058,83.10392077399916,0.96,535.0836822193256,513.6803349305526,21.403347288772988,8.365766872168256e-06,5.945972142710992e-06,4.080234335074687e-06,0.2709988876137645,0.0008716804612896314,0.96,0.0033505690318704974,0.003216546270595677,0.00013402276127481996,5.443938206710911e-06,3.892010437473389e-06,2.5811107370148545e-06,0.27099927599117957,0.0005673431542198564,0.96,0.002180752882644548,0.0020935227673387663,8.72301153057819e-05,,,,116.72692132064422,513.6856449995905,469.23517175230825,44.450435589745396,513.6856073420536,3.765753703073322e-05,0.4936620430673731,0.013858841721259159,0.01383543975676117,0.2487848826694274,58.33774199092814,0.9134617935376371,256.7055398376925,234.49070283118596,22.21483700650655,0.4936620430673731,0.013858841721259157,0.01383543975676117,0.2487845790719315,58.337438302237295,0.9134614784949117,256.7046053026043,234.48976829616967,22.214837006434617,0.0002684422187522563,0.0002619955135056343,6.609007103080957e-06,0.20316003720849904,0.03107172626599902,0.9247007535995141,0.16539633695080666,0.15294211742101005,0.012454219529796612,0.00017884339852346497,0.00017450151621086144,4.452522954941207e-06,0.20312111207378397,0.020669301212787886,0.9245237632115192,0.11006586480603303,0.10175850753160387,0.008307357274429163,0.4925028099536162,,,0.101,47.39275234698314,469.23517175230825,469.2351467433878,2.5008920466112017e-05,14.546290324321555,0.5074971900463838,,,65.85411303227808,6.0016570685095266e-05,28.317268603879572,,,,31.252146111743453,3.0008256546653968e-05,0.9877713717520219,215.97297737835473,0.0,0.0,0.0,33.259838516266626
46,1,47,0.12052,4.3361488044262623e-05,0.00020792412490796807,1043.028899204819,,,,0,1.0543139174493211e-13,1,2018.408843215698,2018.408843215698,1.4880294494865609e-13,322.94541491451173,67.01117359476117,0.33340741274489416,,,301.9206941268921,2018.40879985421,1937.6722852162043,80.7363452173419,2018.4086304335463,0.00016942066362850308,0.7464015102750002,0.1281627199043301,0.0646250525059135,0.15580737192793795,100.76216586431676,0.96,673.6561187267934,646.7098739777217,26.946244749071735,0.7399746987132357,0.7399705157099031,4.1827635396451824e-06,0.15581607585094404,100.64010621375164,0.96,672.8024910147474,645.8903913741574,26.912099640589968,0.7393109460398102,0.739308224020076,2.7219184724304586e-06,0.155825115573863,100.51842204882372,0.96,671.9500206920055,645.0720198643253,26.878000827680204,,,,590.7713985753045,1937.6722852162043,1792.3466899755638,145.32555482047547,1937.6722447960392,4.042016523761273e-05,0.7628639658485249,0.26920243290759643,5.101264447119993e-07,0.32960794104060687,147.69304801479473,0.9249999295752815,484.41846294180414,448.08704410613495,36.33141883566913,0.7628639658485249,0.26920243290759643,5.101264447218574e-07,0.3296078404909161,147.69293023605664,0.924999929575248,484.41822441518815,448.0868234690157,36.33140094617242,0.7786796641062966,0.778545302528947,0.00013408064140277585,0.3296077465504188,147.6928201989882,0.9249999295745552,484.4180015672903,448.08661733439027,36.33138423289999,0.7786790788036094,0.7785895947644014,8.935935931537241e-05,0.3296075586698842,147.69260012546488,0.9249999295744926,484.4175558717568,448.0862050660229,36.33135080573391,0.7169387253711443,,,0.101,181.02701568753196,1792.3466899755638,1792.3466600927843,2.9882779498108472e-05,55.56274738924248,0.28306127462885555,,,226.0620137022503,0.00041584824895128734,97.20666589196763,,,,30.69083295728329,0.00020792271670635058,3.083086674606956,1043.0288992048193,0.0,0.0,0.0,125.70584293216478
47,1,48,0.11633,4.33441346045217e-05,0.00021541316631321599,1051.5668326686553,,,,0,1.054278229694498e-13,1,2022.4804508420218,2022.4804508420218,1.4880292456382692e-13,323.59687213472347,67.14635096795513,0.33340741274605157,,,302.5031922114872,2022.4804074978872,1941.581028808159,80.89920953367331,2022.4802383418323,0.0001691560548830863,0.7623685595548316,0.08701181668724398,0.07104476740741257,0.15579420212015985,100.95740966495022,0.96,675.0184985695404,648.0177586267588,27.00073994278161,0.766955937849717,0.10291178497813717,0.07593054584165582,0.15580239476872088,100.83435677488269,0.96,674.1602942823099,647.1938825110175,26.966411771292425,0.7663498025422371,0.10315204576936862,0.0761131892669418,0.1558109460205629,100.71142577165428,0.96,673.3014454899819,646.3693876703826,26.93205781959928,,,,592.7035022157577,1941.581028808159,1795.9622833722713,145.61870498894334,1941.5809883612144,4.044694478739189e-05,0.7644025385681934,0.012412590766661714,0.010874018046993086,0.3300201274951963,148.1760057603711,0.9249999326008075,485.39551022424854,448.9908142421645,36.40469598208409,0.7644025385681934,0.012412590766661711,0.01087401804699309,0.3300200615356174,148.1759284527333,0.9249999326007864,485.39535399331095,448.9906697285475,36.40468426476343,0.7834104883611127,0.07502682599902792,0.07029600174421184,0.330019999911897,148.1758562269067,0.9249999325999503,485.3952080325569,448.990534714454,36.40467331810293,0.7834102880146196,0.07503048833178953,0.07029927912077934,0.33001987666482735,148.1757117757466,0.924999932599911,485.39491611109804,448.99026468710514,36.404651423992895,0.7183849763257419,,,0.101,181.3921906205994,1795.9622833722713,1795.9622544862957,2.888597534623926e-05,55.674830784540404,0.2816150236742581,,,226.51802719967156,0.0004308263316983753,97.40275169585877,,,,25.032698618686897,0.00021541131310442134,3.0956258535121193,1051.5668326686555,0.0,0.0,0.0,122.32876964434467
