,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
48,1,49,0.1121,4.2817062673703995e-05,0.00022354139091500724,1138.9207718541902,,,,0,1.0543116426174352e-13,1,2147.7059470767617,2147.7059470767617,1.4880297090356299e-13,343.6329515322819,71.30383744294849,0.3334074127812053,,,321.2525661900369,2147.705904259699,2061.79751314322,85.90822971430093,2147.7057428575204,0.00016140217840662264,0.7839271999503096,0.08399842683633721,0.0624397864408593,0.15582010488618678,107.20964492440288,0.96,716.702851307217,688.0347372549284,28.66811405228868,0.7833686732451703,0.07910561930685901,0.06269288391140572,0.1558117832771225,107.08414743390007,0.96,715.9021260408784,687.2660409992433,28.636085041635155,0.7827715375256544,0.07928799806606886,0.06286626308265143,0.15580376190575848,106.9587738317339,0.96,715.1007655094255,686.4967348890484,28.604030620377095,,,,654.1721930870523,2061.79751314322,1907.1625353787458,154.63493785928338,2061.7974732380294,3.990519056349809e-05,0.8117318106106755,0.22472231889470765,0.1773930468522257,0.34300820327206866,163.5431744816167,0.9249999382257863,515.4496073064265,476.79085491695037,38.658752389476156,0.8117318106106755,0.22472231889470765,0.1773930468522257,0.34300814053526746,163.54309954693503,0.9249999382257699,515.4494654065599,476.790723659574,38.65874174698586,0.8270810699515272,0.08796380729516333,0.044293225704748876,0.3430080819224186,163.54302953801147,0.9249999382253118,515.4493328345271,476.7906010302158,38.658731804311365,0.8270805808218852,0.08796283724021217,0.044292544432946536,0.34300796469694744,163.54288952048913,0.924999938225281,515.4490676905157,476.79035577200574,38.658711918509994,0.7628650903386307,,,0.101,192.62341607325334,1907.1625353787458,1907.162507140848,2.8237897797320693e-05,59.12203859674111,0.23713490966136938,,,240.5432785337355,0.0004470827808305994,103.43360976950626,,,,29.128074120324126,0.000223539675874924,3.277625271994763,1138.9207718541902,0.0,-0.0,0.0,127.67301852485473
49,1,50,0.1119,4.279907139040062e-05,0.00022394090346473318,1144.5045213152343,,,,0,1.0542961458320365e-13,1,2152.0347218868546,2152.0347218868546,1.4880298995485023e-13,344.3255555018968,71.44755276664357,0.3334074127824053,,,321.9314998040316,2152.0346790877834,2065.9531372233196,86.08138071763842,2152.0345179409583,0.00016114682516657665,0.7945759709065473,0.07183454498496282,0.06118577402872508,0.15583586305646896,107.43620221959677,0.96,718.1447739334586,689.4189829761202,28.725790957338408,0.793996492620792,0.07197260469386163,0.061344785318240044,0.15582700045447456,107.31045823828151,0.96,717.3450493529888,688.6512473788692,28.693801974119552,0.7934210041212282,0.07215679937260346,0.06150733277702975,0.15581843694027117,107.18483934615331,0.96,716.5446946545105,687.8829068683301,28.66178778618047,,,,656.3691541568936,2065.9531372233196,1911.0064965600636,154.94660077155825,2065.9530973316223,3.989169719638292e-05,0.813367692277393,0.010874912673240153,0.00923903100652253,0.3434678446376913,164.09236878742362,0.9249999426554721,516.4884259560498,477.7517643915612,38.736661564488664,0.813367692277393,0.010874912673240153,0.00923903100652253,0.3434678047744577,164.09232114152218,0.9249999426554625,516.488335932517,477.75168111979343,38.73665481272356,0.832348426476863,0.05346867048387004,0.04820131395853417,0.3434677675316882,164.09227662766958,0.924999942654923,516.4882518270199,477.75160332193485,38.736648505085086,0.8323481658425732,0.0534690282057143,0.04820144318502631,0.3434676930463691,164.09218760027818,0.9249999426549049,516.4880836160354,477.7514477267744,38.73663588926095,0.7644027684320522,,,0.101,193.01165615256645,1911.0064965600636,1911.0064700829355,2.6477128313276454e-05,59.241201393361976,0.23559723156794782,,,241.02809065709374,0.00044788180592647585,103.6420789825503,,,,26.808460620966677,0.0002239390333213502,3.291431976874222,1144.5045213152346,0.0,-0.0,0.0,128.07005593517474
50,1,51,0.11243,4.2252591150589276e-05,0.0002132448199915314,1249.1111056242992,,,,0,1.0542899158385039e-13,1,2285.281360464143,2285.281360464143,1.4880298976997251e-13,365.6450176742629,75.87134116740954,0.33340741281885344,,,343.9599501876709,2285.2813182115515,2193.869917965877,91.41124658191158,2285.281164547788,0.00015366376336686233,0.8180442402579213,0.07533556390852174,0.05186729455714764,0.15680389284212173,114.77024257360092,0.96,762.4321937883208,731.9349060367879,30.497287751532824,0.8175250114119945,0.07553780621233089,0.05200928742112833,0.15678221284369181,114.65329410661943,0.96,761.7606138361158,731.2901892826711,30.470424553444683,0.817005464547982,0.07573579528493718,0.05215133485818344,0.1567607269050319,114.53641350745058,0.96,761.0883569233519,730.6448226464178,30.443534276934077,,,,726.4340006280842,2193.869917965877,2029.3295201088824,164.54035865619622,2193.8698787650787,3.920079790342164e-05,0.863728652684035,0.17739306794673462,0.12703210754009273,0.35796756812991737,181.60859197962924,0.9249999463284075,548.4676317705639,507.33252995064043,41.135101819923456,0.863728652684035,0.17739306794673462,0.12703210754009273,0.3579675234772334,181.60853746167973,0.9249999463283984,548.4675355390034,507.33244093644714,41.13509460255625,0.8776485027986959,0.0754988371898632,0.03019876086803029,0.3579674817598173,181.608486527484,0.924999946328124,548.4674456333735,507.33235777359374,41.135087859779766,0.8776482340354306,0.0754988943522992,0.030198826159441902,0.3579673983251139,181.60838465929123,0.924999946328107,548.4672658221381,507.33219144820134,41.13507437393673,0.8117320193800253,,,0.101,204.96228153099713,2029.3295201088824,2029.3294939188265,2.6190055848295347e-05,62.909215123375354,0.1882679806199748,,,255.95171288155285,0.00042648963907359575,110.05923653906773,,,,26.245766456912136,0.0002132430878626859,3.4827540422021963,1249.1111056242994,0.0,-0.0,0.0,140.43756160533997
51,1,52,0.11364,4.223395209415556e-05,0.00016228500439701172,1249.1154209995761,,,,0,1.0542984688010457e-13,1,2286.2520761399796,2286.2520761399796,1.4880298311730433e-13,365.8003321823967,75.90356892784732,0.3334074128200966,,,344.12891500427656,2286.2520339060275,2194.801805268962,91.45007521954012,2286.251880488502,0.00015341752531806117,0.8224415882526992,0.061398292491191456,0.057000944496413644,0.1568140880608499,114.82490409407173,0.96,762.7457237871281,732.235894835643,30.509828951485115,0.8219435642483022,0.06156700859262918,0.0571484557563215,0.15679262634519645,114.70958967460139,0.96,762.0840258646757,731.6006648300887,30.48336103458708,0.8214454711067278,0.061735855290828326,0.05729584873208239,0.15677136761958388,114.59442123560345,0.96,761.4221308366984,730.9652456032304,30.456885233467933,,,,726.9620729995887,2194.801805268962,2030.1915191749304,164.6102472994329,2194.8017664743634,3.8794598525638504e-05,0.8640955115192187,0.009239107324629335,0.008872248489445577,0.358075682816505,181.74060334615632,0.924999947688445,548.7005917511781,507.54801866645846,41.15257308471959,0.8640955115192187,0.009239107324629334,0.008872248489445579,0.35807564144133214,181.74055282182456,0.9249999476884369,548.700502612697,507.5479362133637,41.15256639933331,0.8799112163353615,0.042763587981181385,0.04050087444451584,0.35807560278601225,181.7405056187623,0.9249999476881265,548.7004193339681,507.54785918037356,41.1525601535945,0.8799109630455393,0.04276368453734359,0.04050095552723487,0.3580755254755055,181.74041121284552,0.9249999476881114,548.7002527765203,507.54770511473475,41.1525476617855,0.813367824728636,,,0.101,205.04934343666798,2030.1915191749304,2030.1914941658308,2.500909946665258e-05,62.93593709442284,0.18663217527136397,,,256.0604285566233,0.00032457000826729493,110.10598427934802,,,,27.02539729596984,0.00016228403015982362,3.4880132024193378,1249.115420999576,0.0,-0.0,0.0,141.94947644239184
52,1,53,0.11658,4.1668084130666e-05,0.0001610999907264637,1249.11539254614,,,,0,1.0543228468815282e-13,1,2291.1596690777346,2291.1596690777346,1.4880298795762196e-13,366.58554705243756,76.0665010133808,0.3334074128578379,,,344.9851347613949,2291.1596274096505,2199.5131019564596,91.64637924818577,2291.1594812046455,0.00014620500509526945,0.823999987351317,0.05739715305712109,0.05583875395850335,0.15686694124085748,115.10497440702339,0.96,764.3485240348825,733.7745830734872,30.573940961395273,0.823520047223808,0.05755814576850699,0.055981662793001215,0.1568460658208026,114.99500391462965,0.96,763.7199045077049,733.1711083273967,30.548796180308187,0.8230400538878118,0.05771914726398695,0.056124564482903004,0.15682537167823696,114.8851564397418,0.96,763.0910526620582,732.567410555576,30.523642106482306,,,,729.6357877277379,2199.5131019564596,2034.549468988927,164.96359469520743,2199.513063684134,3.827232586930403e-05,0.8659503760781715,0.12703209841041846,0.12517723385146565,0.3586228552762633,182.40903825995548,0.9249999477527368,549.8784266485617,508.6375159202767,41.240910728285,0.8659503760781715,0.12703209841041843,0.12517723385146567,0.35862281090670184,182.40898403563585,0.9249999477527281,549.8783312195432,508.63742764843477,41.2409035711084,0.8816450897992021,0.038848829864965316,0.03711495640112463,0.3586227694538258,182.4089333758007,0.9249999477524223,549.8782420637737,508.6373451791845,41.24089688458914,0.8816448229395699,0.03884890399751204,0.037115044103481355,0.3586226865482125,182.40883205634594,0.9249999477524062,549.878063752256,508.63718024103116,41.24088351122491,0.8637287942649522,,,0.101,205.48949636788163,2034.549468988927,2034.5494439800166,2.500891022038829e-05,63.07103353865673,0.13627120573504778,,,256.6100788927136,0.0003221999809338632,110.34233392386685,,,,30.99550961084633,0.00016109915366883175,3.495190664895115,1249.11539254614,0.0,-0.0,0.0,145.621872463029
53,1,54,0.12222,4.166401833718948e-05,0.00020502503135605445,1243.2818025273505,,,,0,1.0544317562267411e-13,1,2309.6799124126683,2309.6799124126683,1.4880304347274778e-13,369.548785986027,76.6813730921006,0.33340741285810915,,,348.2464799626577,2309.67987074865,2217.2925356099404,92.38718898374773,2309.679724593688,0.00014615496184690733,0.8274931712394066,0.05794894953285676,0.05445576564476706,0.157082231682009,116.19491286853246,0.96,770.5286987290146,739.707550779854,30.821147949160647,0.8270118269363135,0.05809763880285439,0.05460585909034886,0.1570592569251919,116.08212238822854,0.96,769.8933501597573,739.097616153367,30.795734006390372,0.8265303738780984,0.05824627855397404,0.0547559585636875,0.15703646348576009,115.9694447058967,0.96,769.2576757049162,738.4873686767195,30.770307028196715,,,,739.7857715780731,2217.2925356099404,2050.9954478941036,166.29704953637693,2217.29249743048,3.817946008887966e-05,0.8729501299595359,0.008872258921339344,0.0018725050399748808,0.3606960300163389,184.94652899450065,0.9249999493847659,554.3232744734761,512.7490008307631,41.574273642713045,0.8729501299595359,0.008872258921339343,0.0018725050399748828,0.36069598831525723,184.94647787638357,0.924999949384758,554.3231853486963,512.7489183903419,41.574266958354315,0.8877969859844062,0.041034423955442385,0.034882527770238377,0.36069594935391946,184.9464301166922,0.9249999493844957,554.3231020794718,512.748841366168,41.57426071330381,0.887796735237947,0.04103451525927627,0.03488260296089923,0.3606958714256526,184.94633459049666,0.9249999493844809,554.3229355288363,512.7486873068306,41.57424822200575,0.8640956426682422,,,0.101,207.1505402373045,2050.9954478941036,2050.995422885193,2.5008910891357298e-05,63.580858884717216,0.1359043573317578,,,258.68434337251415,0.00041005006187140364,111.23426765018108,,,,51.90160432577812,0.00020502422187663324,3.5214939811414245,1243.2818025273505,0.0,-0.0,0.0,151.95390190489277
54,1,55,0.11102,4.164347093567925e-05,0.00014502255050582294,1249.1156299306367,,,,0,1.0544150338834965e-13,1,2309.69873592194,2309.69873592194,1.488030380670531e-13,369.5517977475104,76.68199803260842,0.33340741285947956,,,348.2498191573209,2309.6986942784692,2217.310606441002,92.38794193504178,2309.698548376044,0.00014590242491195285,0.8281909359425258,0.05604540758593812,0.05534764288281897,0.15708245928374648,116.19602637091833,0.96,770.5349662948047,739.7135676430124,30.821398651792162,0.8277088982825116,0.05619340055902743,0.055496329212829355,0.15705948287656404,116.08323545334602,0.96,769.899624753012,739.1036397628915,30.795984990120452,0.8272267425233601,0.056341378304773544,0.055645009659511746,0.15703668778161262,115.9705573330566,0.96,769.2639573282275,738.4933990350984,30.770558293129167,,,,739.7961338679444,2217.310606441002,2051.012158966594,166.29840902773316,2217.3105679943274,3.844667464682477e-05,0.8729572673756673,0.12517722460852093,0.12517008719238965,0.3606981483760344,184.94912560844597,0.9249999474914281,554.3278026462625,512.7531883408316,41.57461430543094,0.8729572673756673,0.12517722460852093,0.12517008719238965,0.36069810374511657,184.9490708987011,0.9249999474914194,554.3277072603632,512.753100108875,41.574607151488244,0.8881783342274072,0.037168482518766845,0.03678713427576574,0.3606980620498108,184.9490197874908,0.9249999474911271,554.3276181486032,512.7530176803394,41.57460046826367,0.888178069541117,0.0371685575920629,0.03678722328889287,0.36069797866588027,184.9489175733065,0.9249999474911111,554.3274399390984,512.7528528365482,41.57458710255031,0.8659505164701397,,,0.101,207.15222805562604,2051.012158966594,2051.0121339576835,2.5008910633524904e-05,63.58137692796441,0.1340494835298603,,,258.68645606183134,0.00029004510059101507,111.23517610658746,,,,46.08298621790566,0.00014502209433351742,3.522270938519859,1249.1156299306367,0.0,-0.0,0.0,138.6768172348993
55,1,56,0.10411,4.156610904441469e-05,0.0002406593399905148,1247.6071570827721,,,,0,1.0544215892379706e-13,1,2310.240537703185,2310.240537703185,1.4880304139790723e-13,369.6384860325096,76.69998585174575,0.3334074128646393,,,348.34595244254825,2310.240496137076,2217.830737132697,92.4096140471957,2310.240351179893,0.0001449571828929828,0.8282773945873649,0.05537296399081102,0.05528650534597182,0.15708903411666894,116.22816021322083,0.96,770.7157975914884,739.8871656878288,30.828631903659538,0.8277953250029058,0.05552191769140399,0.05543549097100976,0.15706599445396935,116.11527970441472,0.96,770.0802250624188,739.2770160599221,30.803209002496747,0.8273131383724563,0.05567086582094564,0.05558446997184937,0.15704313628286512,116.00251252491267,0.96,769.4443285259858,738.6665553849464,30.77777314103942,,,,740.0945051642618,2217.830737132697,2051.493285938696,166.33741323808627,2217.830699176782,3.795591494968244e-05,0.8731620205014607,0.001872514302889355,0.001667761177095803,0.36075899170978576,185.0237124446959,0.9249999500414907,554.4578249611126,512.8734603891428,41.584364571969836,0.8731620205014607,0.0018725143028893534,0.0016677611770958044,0.360758949990293,185.02366129929723,0.9249999500414828,554.4577358139828,512.8733779280478,41.58435788593505,0.8882898392128279,0.03647025564593986,0.03635875066051924,0.36075891100850166,185.02361351012942,0.9249999500412205,554.4576525169261,512.873300878129,41.58435163879706,0.8882895875886285,0.036470344412387244,0.036358826364875696,0.36075883302722145,185.02351791013928,0.9249999500412059,554.4574858847604,512.8731467433761,41.58433914138435,0.8729502610885896,,,0.101,207.20082187980833,2051.493285938696,2051.493260929786,2.5008909815412677e-05,63.59629186409958,0.12704973891141028,,,258.747131816216,0.0004813186788226912,111.26126668097288,,,,48.03484438186515,0.00024065813484852925,3.522903467804378,1247.6071570827721,0.0,-0.0,0.0,129.8883811238874
56,1,57,0.0968,4.156602876251259e-05,0.000257736538292708,1249.0573975572065,,,,0,1.0544175273525106e-13,1,2310.248948824855,2310.248948824855,1.4880303798867582e-13,369.6398318119768,76.70026510098519,0.33340741286464465,,,348.3474451688345,2310.2489072588264,2217.838811810515,92.40995049210488,2310.2487623026195,0.00014495620651932298,0.8282990702859849,0.055334989911810885,0.05531331421319091,0.15708913603698482,116.22865784694518,0.96,770.7185973832271,739.8898534878981,30.82874389532907,0.8278169687479815,0.055483884264049946,0.05546224051897425,0.15706609566505314,116.11577728012588,0.96,770.0830287698417,739.2797076190479,30.803321150793742,0.8273347504368259,0.05563277263115214,0.05561116056678266,0.15704323678191928,116.00301004176345,0.96,769.4471361495507,738.6692507035687,30.777885445982065,,,,740.0991381737743,2217.838811810515,2051.5007557412973,166.3380183186486,2217.838774059946,3.7750569005121865e-05,0.8731652222568297,0.12517007798615234,0.12516687623078335,0.3607599413152926,185.02487661613057,0.9249999502832027,554.459853998221,512.8753373823862,41.58451661583479,0.8731652222568297,0.12517007798615234,0.12516687623078335,0.3607598967045483,185.02482192616847,0.9249999502831944,554.4597586732743,512.8752492068107,41.584509466463665,0.8883177382388338,0.03650598454501976,0.03647808551901385,0.36075985504309727,185.02477085184114,0.9249999502829335,554.4596696505157,512.8751668606187,41.58450278989698,0.8883174741463324,0.03650606054944217,0.03647817399173831,0.3607597717825196,185.02466877963414,0.9249999502829179,554.4594917379347,512.8750022914817,41.58448944645317,0.8729574077109583,,,0.101,207.20157632987105,2051.5007557412973,2051.5007307323876,2.5008909814905857e-05,63.596523427980216,0.1270425922890417,,,258.7480731362612,0.0005154730752568535,111.26167144859231,,,,46.591535324886785,0.00025773511320968423,3.5229656568988252,1249.0573975572065,0.0,-0.0,0.0,120.90875608353758
57,1,58,0.08604,4.1563772501853564e-05,0.0002911716518051797,1248.0159810901519,,,,0,1.0544203020981133e-13,1,2310.2464628470093,2310.2464628470093,1.4880304135870874e-13,369.63943405552146,76.70018256652071,0.33340741286479514,,,348.3470039821782,2310.2464212832365,2217.8364253002883,92.40985105417869,2310.2462763544668,0.0001449287701144816,0.8282949908455364,0.05531310895467808,0.05531718839512661,0.15708910570225637,116.22850973688247,0.96,770.7177640868927,739.8890535234169,30.82871056347571,0.827812942871706,0.05546204416292959,0.05546607003920507,0.15706606575135892,116.11563021947327,0.96,770.0822001239405,739.2789121189829,30.803288004957636,0.8273307771371003,0.0556109731405008,0.05561494644022635,0.15704320728618737,116.00286402582248,0.96,769.4463121436337,738.6684596578883,30.777852485745335,,,,740.0977694028765,2217.8364253002883,2051.4985490125805,166.3378384693142,2217.8363874818947,3.7818393794833876e-05,0.8731642598004059,0.001667770364430632,0.0016687328208543533,0.3607596573056728,185.0245284633438,0.924999950669099,554.4592469654704,512.8747760910859,41.58447087438446,0.8731642598004059,0.001667770364430631,0.0016687328208543544,0.36075961561217146,185.02447734975868,0.9249999506690914,554.4591578740577,512.8746936815293,41.58446419252842,0.8883019683005764,0.03646512443997192,0.036480894378229316,0.36075957664934116,185.0244295837899,0.9249999506688351,554.4590746176832,512.8746166692449,41.58445794843826,0.8883017165847888,0.03646521309224008,0.036480970653783626,0.3607594986862328,185.02433400598406,0.9249999506688207,554.4589080246832,512.8744625707202,41.58444545396305,0.873162151649417,,,0.101,207.20135345027063,2051.4985490125805,2051.498524003671,2.500890979303911e-05,63.59645501938999,0.12683784835058295,,,258.7477939145692,0.0005823433019147409,111.26155138326475,,,,47.63101926012729,0.00029116987271180037,3.5229322044861773,1248.0159810901519,0.0,-0.0,0.0,107.37929501299668
58,1,59,0.08438,4.1563735277836746e-05,8.410036957170569e-05,1249.1159182614083,,,,0,1.0544171327979674e-13,1,2310.1945936155557,2310.1945936155557,1.4880303800378638e-13,369.63113497848894,76.69846050803645,0.33340741286479764,,,348.3377987437466,2310.1945520518207,2217.7866308385633,92.4077762849401,2310.194407123503,0.00014492831752458858,0.82837488467711,0.055308851374274395,0.055228957542700866,0.15708846661985074,116.2253890927919,0.96,770.7002063449128,739.8721980911163,30.8280082537965,0.8278930770907372,0.055457848344156915,0.055377714125125654,0.15706544177370177,116.1125623406578,0.96,770.06491310662,739.2623165823552,30.80259652426479,0.8274111526365694,0.055606837756129374,0.05552646225666031,0.15704259795875347,115.9998473102969,0.96,769.4292876719702,738.6521161650913,30.77717150687881,,,,740.0691905360944,2217.7866308385633,2051.452468616251,166.3341226594508,2217.786591275702,3.956286124709702e-05,0.8731446776570391,0.12516686706333455,0.12518644920670136,0.36075383460610877,185.01738968035977,0.9249999421435054,554.4468082606072,512.863265562713,41.58354269789428,0.8731446776570391,0.12516686706333455,0.12518644920670136,0.36075379002660285,185.01733502918296,0.9249999421434965,554.4467130006509,512.8631774472539,41.58353555339709,0.8883411104623765,0.03641490934107711,0.036375767179276965,0.3607537483778373,185.01728397085796,0.9249999421431437,554.4466240033908,512.8630951245979,41.58352887879289,0.8883408469430327,0.036414984387385996,0.03637585402914208,0.3607536650814742,185.01718185569362,0.924999942143127,554.4464460110528,512.8629304816862,41.58351552936656,0.8731653625722348,,,0.101,207.19669933024136,2051.452468616251,2051.452443607341,2.5008909791131495e-05,63.59502652710377,0.12683463742776518,,,258.74200507989735,0.00016820073900195395,111.25906218435587,,,,46.4880226497825,8.410021749874284e-05,3.5229713127194877,1249.1159182614083,0.0,-0.0,0.0,105.40040118289762
59,1,60,0.08311,4.15637459023958e-05,0.00029938580201496637,1249.0736706447803,,,,0,1.0544231064022596e-13,1,2312.563256979626,2312.563256979626,1.4880304154682642e-13,370.01012111674027,76.7771001317236,0.3334074128647969,,,348.7585456329948,2312.5632154158807,2220.060547667936,92.50252281949749,2312.563070487434,0.00014492844685955726,0.8287952944836322,0.055435266665944734,0.0550148568594224,0.15711732124674616,116.36570550636891,0.96,771.4889460136121,740.6293881730676,30.859557840544525,0.8283137551218305,0.05558423604187522,0.05516355801078198,0.15709408601540945,116.25280850315178,0.96,770.8544515943013,740.0202735305292,30.834178063772068,0.827832122948784,0.055733207319259855,0.05531223700704524,0.15707103293726107,116.14003162347414,0.96,770.2196728795202,739.4108859643394,30.808786915180885,,,,741.3745400469157,2220.060547667936,2053.5558624110085,166.50464747270334,2220.060509883712,3.7784224561160624e-05,0.8740398983181132,0.0016687420950744652,0.000773521434000268,0.3610199741217171,185.34372116416029,0.9249999507981321,555.015277459949,513.3891043426645,41.62617311728448,0.8740398983181132,0.0016687420950744658,0.0007735214340002675,0.3610199324233889,185.34367002517845,0.9249999507981244,555.0151884283613,513.389021988446,41.626166439915366,0.8890925955613495,0.03671934829770358,0.03596786319873068,0.36101989345731694,185.34362223703272,0.9249999507978719,555.015105230601,513.3889450303816,41.62616020021934,0.8890923399703049,0.03671944140107138,0.03596794837379924,0.36101981549236417,185.34352662054437,0.9249999507978575,555.0149387648007,513.3887910495165,41.62614771528416,0.873164390841591,,,0.101,207.40914210351184,2053.5558624110085,2053.5558374020984,2.5008909863959178e-05,63.66023173474127,0.12683560915840902,,,259.0072746490813,0.0005987716022372956,111.37312809910496,,,,48.46945529604633,0.00029938395367850934,3.526264732167881,1249.0736706447803,0.0,-0.0,0.0,103.8105127672877
60,1,61,0.08861,4.156396225703179e-05,0.00012061103297213537,1249.1158252847629,,,,0,1.0544230026613517e-13,1,2312.5667733993414,2312.5667733993414,1.4880304162735004e-13,370.0106837438946,76.77721687685813,0.3334074128647825,,,348.75917084332144,2312.566731835379,2220.0639234281293,92.5026634761722,2312.5665869043014,0.00014493107742906183,0.8289544868032829,0.0552219395883976,0.055062747268747034,0.15711736421998518,116.3659136027618,0.96,771.4901146539972,740.6305100678373,30.859604586159936,0.8284736292077729,0.0553707953509325,0.05521092126499016,0.15709412876179832,116.25301690702977,0.96,770.8556237331343,740.0213987838089,30.834224949325417,0.8279926807233863,0.05551964144247752,0.05535908366787525,0.15707107545453136,116.14024033352986,0.96,770.2208485171702,739.4120145764834,30.808833940686842,,,,741.376472983267,2220.0639234281293,2053.5589738053773,166.5049108818956,2220.0638846872725,3.8740857056914654e-05,0.8740412493085791,0.12518644011828012,0.12518508912781434,0.3610203731563915,185.34421023911526,0.924999946159212,555.0161313293361,513.3898915971299,41.626239732206116,0.8740412493085791,0.12518644011828012,0.12518508912781434,0.3610203286087036,185.34415560563704,0.9249999461592033,555.0160362140942,513.3898036155317,41.62623259856257,0.8891855198509327,0.0362645912289464,0.036171666939363106,0.361020286999484,185.34410457589283,0.924999946158899,555.015947372981,513.3897214373378,41.62622593564326,0.8891852818210433,0.036264642925213614,0.036171701074475295,0.3610202038186908,185.34400256262194,0.9249999461588829,555.0157697708614,513.3895571553778,41.62621261548365,0.8731448177866454,,,0.101,207.4094563543431,2053.5589738053773,2053.558948796467,2.500890986620254e-05,63.66032818796669,0.1268551822133546,,,259.0076796717972,0.00024122206565333032,111.37330225887278,,,,48.42963672926726,0.00012061073274399009,3.526453300289134,1249.115825284763,0.0,-0.0,0.0,110.68415327848282
61,1,62,0.094,4.155408998771592e-05,0.00026653021251611106,1247.8319255672907,,,,0,1.0544309593592232e-13,1,2314.4300846605875,2314.4300846605875,1.4880304301623082e-13,370.308813545694,76.83907881073151,0.3334074128654409,,,349.0907071961775,2314.4300431064976,2221.8527023635684,92.57719593181535,2314.4298982953837,0.00014481111389653346,0.8292840686022275,0.05522442225564171,0.05489484045669702,0.15714011175232706,116.4757083375241,0.96,772.106252812251,741.222002699761,30.884250112490022,0.8288052136059939,0.055373966701760244,0.055042382303539236,0.15711686872084263,116.36351400891672,0.96,771.476638671126,740.617573124281,30.859065546845084,0.8283268537696088,0.05552349277283682,0.05518931972661433,0.1570938145291499,116.25148484973667,0.96,770.8470068120065,740.0131265395262,30.833880272480247,,,,742.4044223030008,2221.8527023635684,2055.213604640093,166.6390598596531,2221.852664499746,3.7863822604442286e-05,0.8747454711889361,0.0007735305925025944,6.930871214544973e-05,0.361229881502645,185.60119186752704,0.9249999504819247,555.4633162152136,513.8035399935983,41.65977622161533,0.8747454711889361,0.0007735305925025949,6.930871214544935e-05,0.36122983975776995,185.60114065573197,0.924999950481917,555.4632271407414,513.8034575997116,41.659769541029796,0.8897986614925211,0.036353510288351897,0.0357403686467636,0.3612298007417997,185.60109279169026,0.9249999504816616,555.4631438892475,513.803380591942,41.659763297305524,0.8897982657852624,0.03635373394850122,0.035740749984282,0.361229722648237,185.60099698805155,0.9249999504816471,555.4629772545436,513.8032264548411,41.659750799702444,0.8740400292892173,,,0.101,207.57657406864942,2055.213604640093,2055.213579631183,2.500890982681732e-05,63.71162174384288,0.12595997071078271,,,259.2163602182911,0.0005330604236114551,111.46303489386514,,,,51.240577591173135,0.0002665288268645839,3.529087869655656,1247.8319255672907,0.0,-0.0,0.0,117.29620100332532
62,1,63,0.10181,4.155407560830677e-05,0.00024606370998295966,1248.2707234863085,,,,0,1.0544299091506333e-13,1,2314.435875778078,2314.435875778078,1.4880304458419642e-13,370.30974012449246,76.83927107583219,0.3334074128654419,,,349.09173837325073,2314.435834224002,2221.8582618365404,92.5774275765225,2314.435689413063,0.00014481093926770004,0.8293574452449463,0.0550586612301343,0.05498528458741551,0.15714018315960956,116.47605187622746,0.96,772.1081792374376,741.2238520679401,30.88432716949752,0.8288233091454805,0.055206092581759146,0.05518799704227248,0.15711693969319807,116.36385773355657,0.96,771.4785690357718,740.619426274341,30.859142761430856,0.828345639480769,0.05535425309559561,0.055335467384435344,0.15709388506505625,116.2518287634667,0.96,770.8489411398537,740.0149834942596,30.833957645594126,,,,742.4076183590378,2221.8582618365404,2055.2187466373503,166.63947743279854,2221.8582240701485,3.776639211580823e-05,0.8747476962974002,0.125185080393594,0.1251828552851299,0.3612305420200558,185.60200215990383,0.9249999502095916,555.464725724182,513.8048436380528,41.65988208612923,0.8747476962974002,0.125185080393594,0.1251828552851299,0.36123049569805277,185.6019453329231,0.9249999502095829,555.464626883312,513.8047522102481,41.65987467306385,0.8896938581824337,0.036181684118548586,0.036286487428635834,0.36123045154582045,185.60189116776425,0.9249999502093263,555.464532672338,513.8046650649593,41.65986760737865,0.8896944198031402,0.036180991101875136,0.03628483708399735,0.3612303606825918,185.6017796984466,0.9249999502093094,555.4643387903168,513.8044857240899,41.65985306622682,0.8740413890139035,,,0.101,207.57709341037238,2055.2187466373503,2055.2187216284406,2.500890982684917e-05,63.71178114575786,0.1259586109860966,,,259.2170093386988,0.0004921274187549723,111.46331401564048,,,,50.80646484748113,0.0002460625188689027,3.5288836705803743,1248.2707234863085,0.0,-0.0,0.0,127.08644235814107
63,1,64,0.10382,4.1546313150202057e-05,0.00010164612485322671,1249.1158599953026,,,,0,1.0544274420128935e-13,1,2314.4324511562895,2314.4324511562895,1.4880304495268115e-13,370.30919218500634,76.8391573783888,0.33340741286595965,,,349.09112859209097,2314.4324096099763,2221.8549742975333,92.5772905957306,2314.4322648932634,0.00014471671273429476,0.8296412901128466,0.05499120630497111,0.05470736143707081,0.15714014063636716,116.4758472987778,0.96,772.107032051454,741.2227507693959,30.88428128205815,0.8319906694591893,0.055074364460715355,0.0519070041470066,0.15711689772380585,116.36365447337556,0.96,771.477427523489,740.6183304225495,30.859097100939554,0.8315392531297884,0.05522234544797815,0.05202873179895883,0.15709384364673068,116.25162681993764,0.96,770.8478053183205,740.0138931055876,30.833912212732898,,,,742.4057224688553,2221.8549742975333,2055.215694654097,166.6392435302383,2221.854938184335,3.611319803816171e-05,0.8747497404257755,6.931717654131464e-05,6.727304816609231e-05,0.3612306919163588,185.60218568000462,0.9249999445662386,555.4650478512043,513.805138470847,41.65990938035731,0.8747497404257755,6.931717654131714e-05,6.727304816608983e-05,0.3612302779903034,185.60167788316684,0.9249999445661573,555.4641646248169,513.8043214864425,41.65984313837442,0.890484358560085,0.03529925471375828,0.034508754336107006,0.36122994264690367,185.60126649028362,0.9249999445657601,555.4634490757123,513.8036596033397,41.65978947237254,0.890478301536824,0.03530374621789866,0.0345198644842149,0.3612293931801278,185.60059241540029,0.9249999445656524,555.4622766326015,513.8025750934675,41.65970153913405,0.8747456024298647,,,0.101,207.57678516006382,2055.215694654097,2055.215669645187,2.5008909751180898e-05,63.71168653427701,0.12525439757013532,,,259.21663679438996,0.00020329224949981473,111.46315382158768,,,,49.95808116408185,0.00010164591814488604,3.53046214094846,1249.1158599953028,0.0,-0.0,0.0,129.6832085847123
64,1,65,0.12198,4.154628716706763e-05,7.90112791950576e-05,1249.115907195907,,,,0,1.054403462272304e-13,1,2307.434178275749,2307.434178275749,1.4880302852713626e-13,369.1894685241199,76.60681471875488,0.3334074128659614,,,347.8483727514954,2307.434136729462,2215.1366323325424,92.2973596805226,2307.433992013065,0.0001447163970157404,0.8137215848498218,0.05531290149204925,0.07123260675507403,0.15704814305166906,116.02727974382039,0.96,769.5840739319189,738.8007109746421,30.783362957276744,0.8167136636441418,0.059303021327922346,0.07458002714296982,0.15703244090977725,115.94947749980466,0.96,769.1449297305235,738.3791325413025,30.765797189220965,0.8163476403592859,0.05948371249334154,0.07467532526384398,0.1570168026961096,115.87161550787033,0.96,768.7049883506226,737.9567888165976,30.748199534024895,,,,738.5500438565483,2215.1366323325424,2049.0012208206717,166.13537502600306,2215.136595846675,3.648586733499462e-05,0.8871685699858288,0.12518284695573761,0.11276401739568419,0.3605818149008617,184.80653272534317,0.9249999411884738,554.0791316589249,512.5231641982662,41.55596746065875,0.8871685699858288,0.12518284695573761,0.11276401739568419,0.3604828116762296,184.68520143875259,0.9249999411683858,553.8674340709329,512.3273439306977,41.540090140235215,0.8851478335840716,0.039595550232965,0.0449320752089785,0.36040522050649654,184.59012352855748,0.9249999411526906,553.701477232346,512.1738338560779,41.52764337626808,0.8848404054296878,0.039571386783768044,0.04520928289090421,0.3603056969748795,184.46818616389513,0.924999941132467,553.4885528844711,511.9768788356301,41.51167404884102,0.8747478358677211,,,0.101,206.94912330288787,2049.0012208206717,2049.0011958117625,2.5008909550517712e-05,63.51903784544082,0.1252521641322789,,,258.4328377475899,0.00015802255826525955,111.12612023146364,,,,44.23186974886188,7.901113812008531e-05,3.544325378985417,1249.115907195907,0.0,-0.0,0.0,152.36715835975676
65,1,66,3.78877,4.1546699527892546e-05,4.69721901452223e-05,7.697957979804464e-06,,,,0,1.0542976073571381e-13,1,79.85566069811561,79.85566069811554,1.4880252060803064e-13,12.776905711698497,2.651207935177438,0.33340741286593384,,,18.861166628727734,79.85561915141601,76.66125545691231,3.1942189773713525,79.85547443428365,0.0001447171323587491,0.194180221643963,0.03233645433932001,0.6518778175451788,0.24602200209212222,18.852364933493455,0.96,79.82164185340764,76.62877617927133,3.192865674136312,5.024202214363187e-05,2.5114735343225646e-05,0.8166885363573414,0.2709933157171819,0.005237847378827434,0.96,0.02013367379624256,0.019328326844392854,0.0008053469518497045,3.4171039825654664e-05,1.7082623642658487e-05,0.8163305519431029,0.27099545200770025,0.003563847855451714,0.96,0.013698907079776565,0.013150950796585502,0.0005479562831910632,,,,14.588699535616112,76.66125545691231,70.91148975156233,5.749732159730345,76.66122191129267,3.3545619646619095e-05,0.045336884255042835,6.522207895475213e-05,0.8418969078097407,0.20627094870402327,5.344706764495168,0.9249987456242742,28.01203581434814,25.911097990654273,2.1009378236938674,0.045336884255042835,6.522207895475097e-05,0.8418969078097407,0.2062676169363839,5.339275034170125,0.9249987443456185,27.98401972841401,25.885183110525972,2.098836617888038,0.017273109499546843,0.007422952086345511,0.8752976761708703,0.20430722266548618,2.0152925748432704,0.9249967066852149,10.663854189802853,9.86403000613897,0.7998241836638824,0.01620002176920312,0.007034464348825382,0.8756748480093101,0.20423615571225748,1.8894251621075464,0.9249964883527927,10.001312178727671,9.251178644243113,0.750133534484558,0.8747519309653077,,,0.101,7.162060464907795,70.91148975156233,70.91146474253051,2.500903181228042e-05,2.198256182298432,0.12524806903469235,,,8.944051238452834,9.394438024631686e-05,3.845942032534719,,,,40.61205984786416,4.697213583898798e-05,0.12414689977883564,7.697957980123787e-06,0.0,0.0,0.0,2.9165792255143762e-05
66,1,67,5.01894,4.069857661220451e-05,4.860391849797625e-05,5.56451517972304e-06,,,,0,1.0542763468118974e-13,1,58.3382969767733,58.33829697677323,1.4880224861563642e-13,9.33412751628373,1.9368314596288736,0.3334074129225005,,,14.138937454157862,58.33825627819662,56.004596502006486,2.3335248542502742,58.338121356256764,0.00013492193985141596,0.1369083984912301,0.056699833780886284,0.11397165693361919,0.252452555071268,14.132595271147144,0.96,58.313742965639776,55.98119324701418,2.3325497186255952,3.64217908157162e-05,2.251760196413698e-05,3.633783329205266e-05,0.27099508251481075,0.0038533836552995617,0.96,0.014811860312573514,0.014219385900070573,0.0005924744125029408,2.3535085398963194e-05,1.4395135136041826e-05,2.5031089562733296e-05,0.27099682393381186,0.002488799355418531,0.96,0.009566530304407406,0.00918386909223111,0.0003826612121762959,,,,10.685192204892251,56.004596502006486,51.80401663237218,4.2005470002511345,56.00456363262331,3.286938317570321e-05,0.04661245664988629,0.04660955898657214,0.04533398659172867,0.20626605549672958,5.336770835297842,0.9249986042162013,27.97111078755137,25.87323843686175,2.0978723506896206,0.04661245664988629,0.04660955898657214,0.04533398659172867,0.2062655168571673,5.336115670783225,0.9249978561503323,27.967772588542434,25.870129685701784,2.0976429028406516,6.47281720348195e-05,3.2387996635795295e-05,0.01724076932414782,0.20296916199664738,0.007432270427749603,0.923750491239523,0.039640284461124914,0.03661773224383877,0.0030225522172861465,4.2758777958832086e-05,2.1390707728772383e-05,0.01617865369897306,0.20279944626391302,0.004873428383434509,0.9228419101871479,0.026039972068385132,0.024030777564808724,0.002009194503576408,0.9533252189344731,,,0.101,5.23220567986959,51.80401663237218,51.80399162329543,2.5009076750756586e-05,1.6059245156035376,0.04667478106552689,,,6.534170431538096,9.720783694870569e-05,2.8096932855613814,,,,30.056475586160076,4.8603839924990137e-05,0.09333240024976622,5.56451517846486e-06,0.0,0.0,0.0,2.7927967816119152e-05
67,1,68,2.52611,4.118927450252724e-05,2.759409790609229e-05,1.5487853813820897e-05,,,,0,1.0542679265984366e-13,1,49.739886697818676,49.7398866978186,1.4880214304232682e-13,7.958381871650988,1.65136423836758,0.3334074128897728,,,12.180227182532985,49.7398455085441,47.750116837645315,1.989588201568556,49.739705039213874,0.0001404693302224782,0.12265999603893848,0.06932503206433428,0.0835734345166259,0.25508014378396826,12.178175536680914,0.96,49.73181890676526,47.742546150494654,1.9892727562706118,1.1873280762473364e-05,6.4990525460412545e-06,3.1047562599284084e-05,0.2709984104070652,0.0012456249927233372,0.96,0.004787947029422804,0.004596429148245892,0.00019151788117691265,7.681992139583854e-06,4.205412025311967e-06,2.0058505284691306e-05,0.27099897140473495,0.0008060208593469419,0.96,0.003098185419182965,0.0029742580024156463,0.00012392741676731854,,,,8.88765742279487,47.750116837645315,43.617885605585414,4.132199861097216,47.750085466682634,3.1370962686957575e-05,0.0459060859701335,0.04590553961934883,0.046611910299101625,0.20376263407608936,4.443419040668672,0.9134650789306524,23.872657993060066,21.806839417915086,2.0658185751449825,0.0459060859701335,0.04590553961934883,0.046611910299101625,0.20376186871256705,4.44317960785047,0.913461116261131,23.871564840485075,21.805746266089464,2.06581857439561,6.239779949681103e-06,3.198715918852192e-06,6.168710800399059e-05,0.19999014054579678,0.0006471194439345222,0.9056188297740374,0.0035729786387685997,0.0032357567336492522,0.00033722190511934743,4.017332952222973e-06,2.058074399792741e-06,4.0799519406401854e-05,0.19942924245925286,0.00041165483179311357,0.9015180449150546,0.0022896544987289283,0.0020641648472250625,0.0002254896515038659,0.907484901394079,,,0.101,4.405406446164127,43.617885605585414,43.61786059649537,2.5009090046333522e-05,1.352154453773148,0.09251509860592097,,,6.121885631993156,5.51881957969559e-05,2.632410821757057,,,,25.473358345931977,2.75940680223431e-05,0.0918224290531689,1.5487853817109316e-05,0.0,0.0,0.0,3.9124022397631106e-05
68,1,69,0.75581,4.653240388781252e-05,2.566019098742274e-05,215.9729006606821,,,,0,1.0542762169081558e-13,1,523.5716218260242,523.571621826024,1.488021785198546e-13,83.77145949216386,17.382577844624002,0.3334074125334058,,,81.77357129108675,523.5715752936202,502.6284906214965,20.942853775895685,523.5713443973921,0.00023089622809659637,0.6235284413206835,0.5440298064072208,0.04316136112547577,0.1626910006106003,81.77247232283611,0.96,523.5671201844642,502.62443537708566,20.94268480737857,6.433592717704027e-06,3.7628050971787226e-06,9.202493141948061e-06,0.27099914259210006,0.0006718763500389781,0.96,0.0025825587168395382,0.0024792563681659565,0.0001033023486735814,4.090892209832359e-06,2.3857541417707217e-06,5.976854071522217e-06,0.270999454971446,0.0004270919005998685,0.96,0.0016416542110945283,0.0015759880426507473,6.566616844378125e-05,,,,113.5584507383256,502.6284906214965,459.13167901516084,43.496774649861216,502.628453665022,3.695647449391291e-05,0.48328443235898055,0.4832841343278388,0.04590578793899173,0.24733424537161072,56.77818536293318,0.9134615045303536,251.308400743976,229.56054984470933,21.74785089926667,0.48328443235898055,0.4832841343278388,0.04590578793899173,0.247334128309599,56.77806869881663,0.9134613795180914,251.3080377075117,229.56018680828817,21.74785089922353,1.2392532557825663e-05,9.759189856508737e-06,3.6064372483641766e-06,0.2010029966055239,0.001320978276315259,0.9123646557807037,0.007203187022031323,0.006571933247879572,0.0006312537741517499,8.353934683867359e-06,6.642331764100731e-06,2.3057300324563452e-06,0.20036896067274826,0.0008756982994772261,0.9082304314546693,0.004812026512282919,0.004370428915421987,0.00044159759686093167,0.4708103260528124,,,0.101,46.37229958053125,459.13167901516084,459.1316540062399,2.5008920924355165e-05,14.233082049469987,0.5291896739471876,,,64.43973692355635,5.132038196167657e-05,27.70908687712923,,,,25.731497929834596,2.566016540495105e-05,0.9665896111852028,215.97290066068206,0.0,0.0,0.0,163.23447804835013
69,1,70,0.154,4.598997748166886e-05,3.0296108386494928e-05,215.9729769447136,,,,0,1.0542848859080304e-13,1,527.4479201677631,527.447920167763,1.4880223319412297e-13,84.3916672268421,17.511270949569735,0.3334074125695836,,,82.2205724283464,527.4478741777855,506.3497498056451,21.097906241901914,527.4476560475471,0.00021813023847628508,0.678891908699297,0.14047416097090076,0.0851106935922872,0.1623778682382559,82.21912670337602,0.96,527.4420989668605,506.34441500818605,21.09768395867445,8.402777330297402e-06,5.994522547468658e-06,4.025337934875282e-06,0.27099888256070803,0.0008756400959488616,0.96,0.003365789155025023,0.003231157588824022,0.0001346315662010009,5.469594334524527e-06,3.9251223208320764e-06,2.546420196139908e-06,0.27099927249235917,0.0005700848744315069,0.96,0.0021912915315405374,0.002103639870278916,8.765166126162177e-05,,,,114.59217681963113,506.3497498056451,462.5353760627301,43.81433617476951,506.34971223749966,3.756814548454545e-05,0.4865035974914514,0.0062076679606812,0.002988502828210359,0.24778234973824015,57.26013364099447,0.9134618002253758,252.98315228581086,231.09044571368716,21.89270657212368,0.4865035974914514,0.006207667960681203,0.0029885028282103563,0.24778204652041846,57.25983110448212,0.9134614792980482,252.98221409924068,231.08950752718795,21.892706572052724,0.00037390541820492306,0.00036776120299297495,6.248317345877537e-06,0.20318415133866038,0.04331462520585205,0.924793789903109,0.23051533750677625,0.21317915260639256,0.01733618490038367,0.00024970667671290195,0.0002455651654521692,4.212423423134629e-06,0.2031545523315317,0.02889744894870381,0.9246778462636341,0.15383051494136288,0.1422436692486412,0.01158684569272167,0.51050819771148,,,0.101,46.71607298233574,462.5353760627301,462.53535105380945,2.5008920652093348e-05,14.338596657944633,0.48949180228851996,,,64.91235098371519,6.059221675463277e-05,27.912310922997527,,,,27.555936173924913,3.0296075086945755e-05,0.9736308070778206,215.9729769447136,0.0,0.0,0.0,33.25983844948589
70,1,71,0.12052,4.33586225323979e-05,0.00020792412059448116,1047.0315581774312,,,,0,1.054292521160733e-13,1,2019.0809111318972,2019.0809111318972,1.4880294039763483e-13,323.0529457811036,67.03348624957898,0.33340741274508534,,,302.0167332913512,2019.0808677732746,1938.3174704604935,80.76322793585386,2019.0806983963473,0.00016937692729291048,0.7461310742192716,0.1314897163005098,0.06425055078053529,0.1558051164707673,100.79465277412594,0.96,673.883068485413,646.9277457459965,26.955322739416516,0.7400850450194237,0.7400808435098328,4.2012677393184826e-06,0.15581375486830057,100.67216101198773,0.96,673.0268099637574,646.1057375652072,26.92107239855028,0.7394187762117833,0.7394160413635213,2.7347460725581385e-06,0.15582274085157927,100.54991950523758,0.96,672.1708199471768,645.2839871492897,26.886832797887077,,,,591.0900315127378,1938.3174704604935,1792.9434864203122,145.3739436349275,1938.3174300552396,4.040525376302283e-05,0.7631179771186976,0.276614887918823,5.082915769111091e-07,0.3296759435893202,147.77270661859544,0.9249999296399882,484.57975986323765,448.2362437784572,36.34351608478044,0.7631179771186976,0.27661488791882305,5.08291576902612e-07,0.3296758428621198,147.7725886203548,0.9249999296399547,484.5795209761351,448.23602280788793,36.34349816824717,0.7789062699409249,0.7787190449938821,0.00018668047116216825,0.32967574875589395,147.77247837834483,0.9249999296392653,484.5792977917131,448.2358163619791,36.343481429733934,0.7789057227392372,0.7787807480031098,0.00012473194058559825,0.32967556054433267,147.77225789544272,0.9249999296392025,484.5788514241539,448.2354034719879,36.34344795216597,0.7171774441204959,,,0.101,181.08729212845157,1792.9434864203122,1792.943456553168,2.9867144116383704e-05,55.58124807902968,0.2828225558795042,,,226.13728520180194,0.00041584824032431353,97.23903263677484,,,,27.16312252747055,0.00020792252945318825,3.0840479469175572,1047.0315581774312,0.0,0.0,0.0,126.188243391544
71,1,72,0.11633,4.335558730246083e-05,0.00021541317067466637,1047.9618260651941,,,,0,1.054285501754854e-13,1,2019.7927735751057,2019.7927735751057,1.488029618503519e-13,323.16684377201693,67.05712008269352,0.33340741274528773,,,302.1185052173554,2019.7927302195183,1939.0008584533437,80.7917024355561,2019.7925608888995,0.00016933061886890407,0.762019533238517,0.08709168417557948,0.07120322515633405,0.15580278041489232,100.82869688550518,0.96,674.12078468292,647.1559532956031,26.96483138731687,0.7666308471752129,0.10262097533809343,0.07607517318230424,0.15581132530931252,100.70609285958747,0.96,673.2641536410863,646.3335874954428,26.930566145643432,0.7660254550787322,0.10286370231488974,0.07625702344794079,0.15582021990958117,100.58371547226275,0.96,672.4076225648935,645.5113176622978,26.896304902595798,,,,591.4276562912139,1939.0008584533437,1793.5756256997834,145.4251922823492,1939.0008179821325,4.0471211164532426e-05,0.7633867216191534,0.005954799080026011,0.005686054579570039,0.3297479326949712,147.85704368017016,0.9249999324740767,484.75046678746753,448.39414904518463,36.35631774228289,0.7633867216191534,0.005954799080026004,0.005686054579570047,0.3297478670131188,147.85696672828067,0.9249999324740558,484.750311056587,448.3940049941205,36.3563060624665,0.7824456972956919,0.07419574046653384,0.07065631311176682,0.32974780564881956,147.8568948347606,0.9249999324732108,484.7501655629094,448.3938704120689,36.356295150840474,0.7824455977277844,0.07420063379055401,0.07066075880200683,0.32974768292041334,147.85675104800242,0.9249999324731715,484.74987457516863,448.3936012484093,36.35627332675933,0.7174303130011511,,,0.101,181.15113819567813,1793.5756256997834,1793.5755967987543,2.890102895945118e-05,55.600844396693276,0.28256968699884905,,,226.21700744573286,0.000430826340421276,97.27331320166513,,,,26.736119878564434,0.00021541143556671772,3.091664738261783,1047.9618260651941,0.0,0.0,0.0,121.90939922616404
