,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
72,1,73,0.1121,4.2814087466859405e-05,0.00022354138607042358,1140.0750035775734,,,,0,1.0543069348558117e-13,1,2148.421108745319,2148.421108745319,1.4880297643660892e-13,343.74737739925104,71.32758081034459,0.33340741278140373,,,321.3645834204458,2148.4210659312316,2062.4840683884686,85.93683618285293,2148.4209045713214,0.00016135990979945726,0.7838946461288752,0.08426375207313687,0.06238863918277876,0.15582264213683675,107.24705913252998,0.96,716.9412934115279,688.2636416750668,28.67765173646114,0.7833353619656567,0.07934637123859728,0.06264185644815354,0.15581422869626488,107.12148640798925,0.96,716.1405130240438,687.4948925030819,28.645620520961796,0.7827381156485337,0.07952826643922697,0.06281560586942558,0.15580611547080972,106.99603787992658,0.96,715.3390981357499,686.7255342103199,28.613563925429993,,,,654.5348168794213,2062.4840683884686,1907.7975990486646,154.68642944878536,2062.4840284974503,3.989101841680539e-05,0.8120021087917575,0.2309260848422901,0.18231069766968605,0.34308409821266694,163.63383067815087,0.9249999382729923,515.621246503498,476.94962118797895,38.67162531551904,0.8120021087917575,0.2309260848422901,0.18231069766968605,0.343084035359334,163.63375559593106,0.9249999382729758,515.6211043766406,476.9494897206362,38.67161465600443,0.8272627641570548,0.0889158879355455,0.044098821074182705,0.3430839766376341,163.63368544919274,0.9249999382725224,515.6209715925837,476.9493668951579,38.67160469742582,0.827262241839776,0.08891448344819487,0.04409783933620322,0.3430838591945499,163.63354515614668,0.9249999382724916,515.6207060247276,476.9491212448915,38.67158477983607,0.7631191160776839,,,0.101,192.68755750391514,1907.7975990486646,1907.7975708218416,2.8226822805080333e-05,59.1417255705086,0.2368808839223161,,,240.62337656356715,0.0004470827711414321,103.46805192233387,,,,28.512624850366,0.00022353963400052377,3.2785292235803456,1140.0750035775736,0.0,-0.0,0.0,127.80240790104598
73,1,74,0.1119,4.28109547752743e-05,0.0002239409188923764,1141.05680935198,,,,0,1.0543043221971542e-13,1,2149.1748764919666,2149.1748764919666,1.4880297529901156e-13,343.8679802387147,71.3526058995333,0.33340741278161273,,,321.4827118737209,2149.174833681012,2063.207685470967,85.96698689462374,2149.1746723655906,0.0001613154213914456,0.7942132093115286,0.07167536341589661,0.06135680023324309,0.1558253452796516,107.28650742672174,0.96,717.1925617680346,688.504859297313,28.68770247072146,0.793634263758843,0.07181398331061888,0.06151508151743253,0.15581683552983777,107.16086248877718,0.96,716.39176887554,687.7360981205185,28.655670755021585,0.7930593603871666,0.07199809069983683,0.061676845961203826,0.15580862593092426,107.03534195822198,0.96,715.5903417220163,686.9667280531356,28.623613668880694,,,,654.9171651577851,2063.207685470967,1908.4669536493443,154.7406919058324,2063.207645555177,3.991578998552976e-05,0.812286804538918,0.005686964406282542,0.005402268659121993,0.3431640728386005,163.72937112613485,0.9249999425706836,515.8020624568392,477.1168781504164,38.68518430642274,0.812286804538918,0.005686964406282532,0.005402268659122004,0.34316403316213745,163.72932372457365,0.924999942570674,515.8019727629089,477.1167951835311,38.685177579377836,0.8313885380243439,0.05275524043486733,0.0486294665675782,0.34316399609385084,163.72927943898742,0.9249999425701261,515.8018889653296,477.11671767049233,38.68517129483719,0.8313882822062458,0.05275566101337757,0.048629620646907824,0.3431639219574642,163.7291908680893,0.924999942570108,515.8017213700992,477.1165626449046,38.685158725194626,0.7633869507514274,,,0.101,192.75516231858379,1908.4669536493443,1908.466927167769,2.6481575478820965e-05,59.162475563129675,0.23661304924857265,,,240.7077880087765,0.0004478818367817621,103.5043488437739,,,,28.098901820865343,0.00022393913465737126,3.2873504293084257,1141.0568093519803,0.0,-0.0,0.0,127.68425696648657
74,1,75,0.11243,4.224951097994557e-05,0.00021219266185210022,1249.1116126463735,,,,0,1.0542966654072893e-13,1,2286.042330109611,2286.042330109611,1.4880298792731367e-13,365.7667728175378,75.8966053596391,0.33340741281905895,,,344.0923967795981,2286.0422878601003,2194.6004488675853,91.44168536948277,2286.0421342370682,0.00015362303219326645,0.8181309724403971,0.07562758035202481,0.05170981722315629,0.15681197498363955,114.8135922028688,0.96,762.6808596120682,732.1736252275855,30.507234384482697,0.8176143178404051,0.07583096326472936,0.05185090918316732,0.1567903737064165,114.69743110605533,0.96,762.0141971163938,731.533629231738,30.480567884655773,0.8170974548276483,0.07603011812466276,0.05199202368418112,0.1567689702781268,114.58137347067395,0.96,761.347077508606,730.8931944082617,30.453883100344303,,,,726.8479470449213,2194.6004488675853,2030.0052612166676,164.59514847020088,2194.6004096868683,3.9180716910268124e-05,0.8640162647409784,0.18231071770191806,0.13058125749985772,0.35805232344493837,181.71207899753432,0.92499994634861,548.6502651685464,507.50146584505603,41.14879932349033,0.8640162647409784,0.18231071770191803,0.13058125749985772,0.358052278596645,181.7120242339572,0.9249999463486009,548.650168540644,507.5013764642465,41.14879207639747,0.8778674821542664,0.07640881045766514,0.02992986632774261,0.3580522366964804,181.71197307028282,0.9249999463483285,548.6500782647287,507.50129295888024,41.14878530584839,0.877867211405564,0.07640885548855442,0.029929926289236224,0.35805215289629144,181.711870743147,0.9249999463483115,548.6498977129497,507.50112594848497,41.148771764464676,0.8120023178917994,,,0.101,205.03053138288342,2030.0052612166676,2030.0052350380113,2.6178656500260722e-05,62.930163097716694,0.18799768210820061,,,256.0369414485682,0.0004243853228036859,110.09588482288432,,,,26.859899139014,0.0002121909859978411,3.483767223041787,1249.1116126463735,0.0,-0.0,0.0,140.4376186098318
75,1,76,0.11364,4.2246266453021805e-05,0.00016211374732777946,1249.115423448545,,,,0,1.0542990221866761e-13,1,2286.5218010188246,2286.5218010188246,1.4880297732040452e-13,365.84348816301195,75.91252379382497,0.3334074128192753,,,344.17588966661515,2286.5217587725583,2195.060740984717,91.46086420769663,2286.5216051924135,0.00015358014452870983,0.8225427258805156,0.06140182671869533,0.05699007327857694,0.1568170989132541,114.84100645456404,0.96,762.8380401064809,732.3245185022215,30.513521604259317,0.8220441791610655,0.06156858672596188,0.057138725405301426,0.1567955321757703,114.72525824449275,0.96,762.1739961572739,731.687036310983,30.486959846290972,0.8215454781428219,0.06173537497179036,0.05728735165661673,0.15677416394889418,114.6096249675584,0.96,761.5095689286591,731.0491861715127,30.46038275714634,,,,727.1088495862317,2195.060740984717,2030.4310346700374,164.6296675014296,2195.0607021714673,3.8813250260998274e-05,0.8641974539715869,0.0054023457915712975,0.005221156560962829,0.3581057314236734,181.77729731352554,0.9249999476833574,548.7653253386862,507.60789722872534,41.15742810996092,0.8641974539715869,0.005402345791571282,0.005221156560962845,0.358105690137496,181.7772468956483,0.9249999476833493,548.7652364001609,507.6078149605896,41.157421439571316,0.8800456006599423,0.04266769871248429,0.04048958020680834,0.3581056515653192,181.77719979203988,0.9249999476830381,548.7651533082387,507.6077381003952,41.15741520784351,0.8800453477853168,0.042667798126453944,0.04048966174670104,0.3581055744210879,181.777105585018,0.924999947683023,548.7649871243813,507.60758438032747,41.15740274405385,0.8122869365065107,,,0.101,205.0735345016738,2030.4310346700374,2030.4310096589472,2.5011090250667418e-05,62.94336207477116,0.18771306349348937,,,256.0906377797334,0.0003242274941299416,110.11897424528536,,,,27.243336647217077,0.00016211278292494851,3.488485856388433,1249.115423448545,0.0,-0.0,0.0,141.94947672069267
76,1,77,0.11658,4.166489601787336e-05,0.00016015429165663374,1249.115407353519,,,,0,1.0543243132143995e-13,1,2291.704515677487,2291.704515677487,1.4880299874320553e-13,366.67272250839795,76.08458992049258,0.3334074128580506,,,345.0803994241815,2291.704474012591,2200.036154732956,91.66817311387317,2291.7043278468295,0.0001461657616323151,0.8239515181153009,0.057373900182241255,0.055965107947455905,0.15687299079679332,115.13668887117868,0.96,764.5296382653617,733.9484527347472,30.581185530614455,0.8234615117406165,0.05753520443829113,0.05611787185874013,0.15685207780561836,115.0267600964521,0.96,763.9015271166891,733.3454660320215,30.556061084667544,0.8229717463090429,0.057696526369732194,0.05627025820351117,0.15683134507051075,114.91695045655077,0.96,763.2731624647786,732.7422359661874,30.530926498591164,,,,729.9330356660859,2200.036154732956,2035.033292741596,165.00282373259665,2200.036116474192,3.825876394896535e-05,0.8661563045612891,0.13058124730500767,0.1286223967153054,0.358683659537184,182.4833508391179,0.9249999477296419,550.0091908478956,508.7584727851262,41.250718062769515,0.8661563045612891,0.13058124730500764,0.1286223967153054,0.3586836148827416,182.48329626178173,0.9249999477296332,550.0090948240689,508.75838396308666,41.2507108609823,0.881742773282905,0.038923081881434896,0.0372259092584723,0.3586835731637098,182.4832452721338,0.9249999477293303,550.0090051125859,508.7583009798028,41.25070413278304,0.8817425052154094,0.03892315516641774,0.03722599773632516,0.35868348972578407,182.48314329305245,0.9249999477293139,550.0088256896418,508.75813501358,41.250690676061794,0.8640164069034211,,,0.101,205.53836256690118,2035.033292741596,2035.0332677326855,2.5008910205987843e-05,63.08603207498947,0.13598359309657895,,,256.6711017790402,0.0003203085828002795,110.36857376498727,,,,31.436870766523988,0.0001601534760155551,3.495797887620893,1249.1154073535192,0.0,-0.0,0.0,145.62187418927326
77,1,78,0.12222,4.166288779401274e-05,0.00020502041422609582,1245.5603862396788,,,,0,1.0544155937572865e-13,1,2305.430242152728,2305.430242152728,1.4880303740130794e-13,368.8688387444365,76.54028403947059,0.33340741285818454,,,347.49394441122064,2305.4302004898404,2213.2128521748386,92.21720217395173,2305.4300543487902,0.00014614105042923392,0.8266436540704706,0.05767559140845702,0.05498345545328736,0.1570343545066365,115.95897927818386,0.96,769.1985858398275,738.4306424062344,30.767943433593093,0.8261057386867469,0.05781069105180027,0.05516646410566997,0.15700869528748188,115.83109891977524,0.96,768.4758763658053,737.7368413111731,30.739035054632296,0.825569560014671,0.057946229931263825,0.05534841622563582,0.1569833705833053,115.70386621326153,0.96,767.7555921431572,737.0453684574309,30.710223685726344,,,,737.4483490951482,2213.2128521748386,2047.2217407184578,165.9910732712206,2213.212813989678,3.818516027332123e-05,0.8713439547212853,0.005221167867238736,3.351770724258517e-05,0.3602191583483657,184.36217301754448,0.9249999492946741,553.3033533131214,511.80557375921046,41.49777955391092,0.8713439547212853,0.005221167867238741,3.351770724257997e-05,0.36021911679077145,184.3621221108669,0.9249999492946662,553.3032643664508,511.8054914835403,41.497772882910475,0.8863586556569403,0.0404191135142155,0.03580323114018017,0.3602190779635311,184.36207454876862,0.9249999492943982,553.3031812637151,511.80541461336566,41.497766650349426,0.8863584048163347,0.040419205323275934,0.03580330572235079,0.36021900030362564,184.36197941796814,0.9249999492943835,553.303015046391,511.8052608623412,41.49775418404981,0.8641975848277537,,,0.101,206.76939581256426,2047.2217407184578,2047.221715709547,2.500891069470719e-05,63.46387396227219,0.1358024151722464,,,258.2083803021313,0.00041004082761152426,111.02960352991644,,,,46.15191814049611,0.0002050195038894038,3.5154049699158456,1245.5603862396788,0.0,-0.0,0.0,152.23239040621354
78,1,79,0.11102,4.1641190276502674e-05,0.00022570306260095687,1245.3108632129224,,,,0,1.054416827297536e-13,1,2305.449178054848,2305.449178054848,1.4880303775491533e-13,368.87186848877565,76.54091271142094,0.33340741285963166,,,347.4972922476614,2305.4491364136575,2213.231030917656,92.21795962156914,2305.4489905392247,0.00014587443274845585,0.8271594261426771,0.05619234815712263,0.05567657608491611,0.1570345798134058,115.9600976473235,0.96,769.2049007687218,738.4367047379728,30.76819603074892,0.8266113162065136,0.05635093763606013,0.055845360116293326,0.15700891830437336,115.83221482549156,0.96,768.4821882281979,737.7429006990698,30.739287529127996,0.8260652200292509,0.05650914242241108,0.05601348240783111,0.15698359134085943,115.70497977484636,0.96,767.7619015423056,737.0514254806134,30.710476061692226,,,,737.4587540033831,2213.231030917656,2047.2385572349044,165.99243581194293,2213.2309930468473,3.787080890574938e-05,0.8713511347453206,0.12862238688684408,0.12861520686280878,0.36022128671754194,184.36478022925493,0.9249999496965714,553.3079085325626,511.8097875593356,41.49812097322707,0.8713511347453207,0.12862238688684408,0.12861520686280878,0.36022124224473473,184.3647257513681,0.9249999496965631,553.3078133470093,511.8096995126989,41.498113834310395,0.8866225791663406,0.03749394180054053,0.03723001829114021,0.36022120070671093,184.36467486849168,0.9249999496962923,553.3077244428956,511.80961727624845,41.49810716664721,0.8866223146847231,0.037494017443059795,0.037230107574671316,0.3602211176726943,184.36457315426836,0.9249999496962766,553.30754672438,511.8094528866217,41.49809383775827,0.8661564452459173,,,0.101,206.77109428072538,2047.2385572349044,2047.238532225994,2.500891043963595e-05,63.46439527428204,0.13384355475408283,,,258.2104999544219,0.00045140612418307626,111.03051498040142,,,,46.41695442803437,0.00022570196563154226,3.515947163341705,1245.3108632129226,0.0,-0.0,0.0,138.25441203389863
79,1,80,0.10411,4.158383413600779e-05,0.0002396021004333822,1249.063397610865,,,,0,1.0543944659249915e-13,1,2305.4516371281343,2305.4516371281343,1.4880302358422503e-13,368.8722619405015,76.54099435265407,0.3334074128634571,,,347.4977271389669,2305.4515955443003,2213.2333923564656,92.21805801485283,2305.4514503713185,0.00014517298191962794,0.8271546344385564,0.05566017201343019,0.055664963717550794,0.15703460908074446,115.96024291771171,0.96,769.2057210384794,738.4374921969402,30.768228841539237,0.8266063153257848,0.05582956180350848,0.05583456268423734,0.15700894727436276,115.83235977635701,0.96,768.4830081022636,737.7436877781731,30.739320324090524,0.8260600264609032,0.055998268491536496,0.05600346205988426,0.15698362002206737,115.70512444489819,0.96,767.7627212305755,737.0522123813524,30.71050884922307,,,,737.4601057196332,2213.2333923564656,2047.240741932762,165.99261240406793,2213.23335433683,3.8019635590452465e-05,0.8713520447885031,3.352702099741425e-05,3.261697781485206e-05,0.3602215584155869,184.36511306611516,0.9249999499246256,553.3084899576066,511.8103255036564,41.498164453950245,0.8713520447885031,3.3527020997417976e-05,3.2616977814848135e-05,0.36022151644073164,184.36506164812602,0.9249999499246178,553.3084001185177,511.8102424024993,41.49815771601845,0.8865980295991465,0.03691482522642531,0.03693937479361943,0.3602214772104091,184.3650135920964,0.9249999499243505,553.3083161536667,511.8101647348684,41.498151418798315,0.8865977759332787,0.03691491260508194,0.03693945135652636,0.3602213986952455,184.36491741329567,0.9249999499243358,553.3081481070387,511.8100092917378,41.498138815300926,0.8713440860921586,,,0.101,206.77131493520898,2047.240741932762,2047.240716923852,2.5008909840763282e-05,63.46446299991562,0.1286559139078415,,,258.21077503130044,0.00047920419971858103,111.03063326345921,,,,42.666468989244514,0.00023960075548144893,3.515899895109431,1249.063397610865,0.0,-0.0,0.0,130.03999032526715
80,1,81,0.0968,4.158375574109557e-05,0.00025885248900140757,1246.0565324560905,,,,0,1.0544124107583902e-13,1,2305.4476244635207,2305.4476244635207,1.488030376706678e-13,368.8716199141634,76.5408611321889,0.3334074128634623,,,347.49701771201205,2305.447582879765,2213.2295401994293,92.2178975083096,2305.4474377077386,0.00014517202646845953,0.8269743213859916,0.055670691380831444,0.055851004433396335,0.15703456134760133,115.96000599039544,0.96,769.2043832267316,738.4362078976623,30.7681753290693,0.8264529875168182,0.05583926142978225,0.05599258923874889,0.15700890000833548,115.83212328088408,0.96,768.4816704308823,737.7424036136471,30.739266817235276,0.8259327449233175,0.05600719020941152,0.05613447174699721,0.15698357323377415,115.70488844073255,0.96,767.7613840501247,737.0509286881197,30.710455362005025,,,,737.4579014986936,2213.2295401994293,2047.237179573235,165.9923229118349,2213.2295024850696,3.7714359452167194e-05,0.8713505446628174,0.1286151987357331,0.12861669886141897,0.3602211120180406,184.36456625963163,0.9249999501971476,553.3075344185393,511.8094417808554,41.498092637683875,0.8713505446628174,0.1286151987357331,0.12861669886141897,0.3602210679592049,184.36451228886165,0.9249999501971393,553.3074401189634,511.8093545537478,41.49808556521559,0.8864917122683996,0.037120683238219127,0.03722700056896599,0.36022102680342216,184.3644618742326,0.9249999501968771,553.3073520329136,511.80927307401106,41.49807895890262,0.8864914500125637,0.03712076155354167,0.037227087474256654,0.36022094451712383,184.36436107596762,0.9249999501968617,553.3071759146535,511.8091101646207,41.49806575003282,0.8713512742432695,,,0.101,206.77095513689673,2047.237179573235,2047.237154564325,2.5008909839879332e-05,63.46435256677028,0.1286487257567305,,,258.21032472716973,0.0005177049766627229,111.03043963268297,,,,45.67011844897746,0.000258851022536401,3.515684251606598,1246.0565324560903,0.0,-0.0,0.0,120.61827234174956
81,1,82,0.08604,4.1583744789056266e-05,8.395543112827272e-05,1249.1159176287226,,,,0,1.0543749987379912e-13,1,2301.467589401233,2301.467589401233,1.4880302229872833e-13,368.2348143041973,76.40872396812094,0.33340741286346304,,,346.7943510591885,2301.467547817488,2209.4087065397716,92.05869610582391,2301.4674026455955,0.00014517189272291454,0.8263994307348965,0.05542864983679422,0.056003540487889227,0.1569794337323835,115.68399432263377,0.96,767.6429828265112,736.9372635134507,30.70571931306049,0.8259773698877959,0.05563384547623215,0.056109463105254366,0.1569625430433752,115.59844679451898,0.96,767.1578607834798,736.4715463521405,30.686314431339266,0.8255535745535839,0.05583708829508667,0.056216258664820246,0.1569455518458744,115.51190994203577,0.96,766.6665590356046,735.9998966741804,30.66666236142416,,,,735.2732970463333,2209.4087065397716,2043.7028884322328,165.70577832654274,2209.4086667587753,3.978099635573152e-05,0.8698462638979556,3.262382950653721e-05,0.001536904594368224,0.3597751151692228,183.8184111227035,0.9249999419214706,552.3523187616368,510.9258627747036,41.42645598693314,0.8698462638979556,3.262382950653829e-05,0.001536904594368223,0.3597750730409646,183.8183595505239,0.924999941921462,552.3522284717009,510.92577925651347,41.42644921518743,0.8853473486317408,0.036486101483663484,0.03763046512032234,0.35977503368205016,183.81831136847399,0.9249999419210951,552.3521441172014,510.9257012284036,41.42644288879774,0.8853470931624733,0.03648618756490231,0.03763054441499276,0.35977495496438805,183.8182150046319,0.924999941921079,552.3519754082365,510.9255451726121,41.42643023562444,0.8713521774347602,,,0.101,206.41399173165553,2043.7028884322328,2043.7028634233232,2.500890972247696e-05,63.354789541399214,0.12864782256523963,,,257.7645808060177,0.00016791086211557515,110.83876974658762,,,,39.365974074747854,8.395525214820568e-05,3.510386969590125,1249.1159176287226,0.0,-0.0,0.0,107.4739335527753
82,1,83,0.08438,4.158376242435791e-05,0.0002107950670505965,1249.115309210191,,,,0,1.054404338572573e-13,1,2307.5887223886552,2307.5887223886552,1.4880303068360952e-13,369.2141955821848,76.61194558330335,0.33340741286346187,,,347.875878753991,2307.5886808048926,2215.284994207473,92.3035414253115,2307.5885356327844,0.00014517210806444975,0.8274407810200847,0.05619764175987141,0.055156291474683324,0.15706021605521495,116.08684666061919,0.96,769.9199812783943,739.1231820272586,30.796799251135745,0.8269163958276872,0.05630193568956782,0.05536290974967652,0.15703416219305052,115.95802461778517,0.96,769.1931952256759,738.4254674166488,30.767727809027114,0.8263973609135397,0.05640889391388404,0.05556510755392827,0.15700867701280039,115.83100747558666,0.96,768.4753591287144,737.7363447635657,30.73901436514863,,,,738.6349404424343,2215.284994207473,2049.13847261881,166.14648368094277,2215.2849562997526,3.790772061137601e-05,0.8721597784459625,0.1286166927476694,0.12630317819966258,0.36046128773981717,184.65882610050264,0.924999949461065,553.8213978838567,512.2847650530238,41.536632830832886,0.8721597784459625,0.1286166927476694,0.12630317819966258,0.3604612436505029,184.6587720734045,0.9249999494610567,553.8213035878123,512.2846778291829,41.53662575862936,0.8872260056319001,0.037957021105808036,0.03607836410564867,0.3604612024619715,184.65872160091527,0.924999949460789,553.8212154959122,512.2845963440315,41.536619151880686,0.887225745151291,0.03795709817182326,0.03607844618300544,0.3604611200944013,184.658620667612,0.9249999494607735,553.8210393321714,512.2844333925715,41.53660593959984,0.8713506834228241,,,0.101,206.96298573449982,2049.13847261881,2049.1384476099,2.5008909905894376e-05,63.523292651183105,0.12864931657717596,,,258.45012960664735,0.00042159013321250185,111.13355573085836,,,,44.359128105934204,0.00021079406579920947,3.5187713076751157,1249.1153092101913,0.0,-0.0,0.0,105.40034979115592
83,1,84,0.08311,4.160037646949505e-05,0.00030131306985909403,1248.6695899897095,,,,0,1.0544066816295132e-13,1,2307.5992533010317,2307.5992533010317,1.4880303507685593e-13,369.2158805281651,76.61229520959427,0.3334074128623538,,,347.8777437186041,2307.5992117006554,2215.295103672826,92.30396265303445,2307.59906632586,0.0001453747954149025,0.8277022377005147,0.05576331434115709,0.05550185766072708,0.15706034257793822,116.08746975623897,0.96,769.9234935944602,739.1265538506817,30.796939743778413,0.8271501670758118,0.05590568914580454,0.05567191789767998,0.1570342874138385,115.95864623047619,0.96,769.1967052504664,738.4288370404477,30.767868210018687,0.826605134572109,0.0560475493036017,0.05583977564503227,0.15700880097011208,115.83162773188894,0.96,768.4788674809332,737.739712781696,30.73915469923734,,,,738.6407342310653,2215.295103672826,2049.1478267305692,166.14723912444828,2215.295065855018,3.7817808051393796e-05,0.8721637444333834,0.0015369105016957132,0.001532944514274812,0.36046246667686416,184.66027085341298,0.9249999507131054,553.8239188241204,512.2870976160502,41.536821208070144,0.8721637444333834,0.001536910501695713,0.0015329445142748122,0.3604624243899844,184.66021903493026,0.9249999507130976,553.8238283833562,512.2870139583434,41.536814425012736,0.8873964507645584,0.037029523470985884,0.03685907833832763,0.36046238487455556,184.66017061257975,0.924999950712839,553.8237438701053,512.2869357834475,41.5368080866579,0.8873961858196568,0.03702961967367583,0.036859179005310064,0.3604623058128695,184.6600737301423,0.9249999507128244,553.8235747774357,512.2867793727282,41.536795404707505,0.869846396750635,,,0.101,206.96393049978752,2049.1478267305692,2049.1478017216596,2.5008910073766305e-05,63.52358262864765,0.13015360324936512,,,258.45130620457746,0.0006026261379023967,111.13406166796831,,,,44.81372239895515,0.00030131104484833535,3.519120125450982,1248.6695899897095,0.0,-0.0,0.0,103.77692962404475
84,1,85,0.08861,4.157482898387002e-05,0.00028279119779326973,1241.3591634954548,,,,0,1.054431933130132e-13,1,2307.5966938714023,2307.5966938714023,1.4880304478770052e-13,369.21547101942434,76.61221023653056,0.33340741286405773,,,347.8772905067187,2307.596652296573,2215.2926469439526,92.30386028933152,2307.5965072332842,0.00014506328894754104,0.8275627460129402,0.05549806750585699,0.055637559193431455,0.15706031181781127,116.08731827180615,0.96,769.922639697392,739.1257341094963,30.796905587895722,0.8270368273946719,0.0556682090447414,0.05578154872588124,0.15703425697439558,115.95849512723385,0.96,769.1958520271372,738.4280179460517,30.76783408108556,0.8265156492041611,0.05583616880803407,0.055925654175982005,0.1570087708676389,115.8314771076787,0.96,768.4780155087551,737.7388948884048,30.73912062035025,,,,738.6393265117205,2215.2926469439526,2049.1455539976196,166.14705529643626,2215.2926092940556,3.764989679954904e-05,0.8721627908912947,0.12630317231762028,0.12630412585970904,0.36046218238447586,184.6599224685835,0.924999950526141,553.8233108713202,512.2865351561948,41.53677571512538,0.8721627908912947,0.12630317231762028,0.12630412585970904,0.36046213836296714,184.65986852450368,0.9249999505261328,553.8232167205505,512.2864480667329,41.536768653817596,0.8872784814669159,0.03679265011334877,0.03691061941099128,0.36046209724177536,184.65981813446714,0.9249999505258749,553.823128772908,512.2863667150251,41.53676205788292,0.8872782782633043,0.03679267370533525,0.03691058126168777,0.3604620150236536,184.65971738416616,0.9249999505258596,553.8229529292773,512.2862040596669,41.536748869610356,0.872159917180684,,,0.101,206.9637009537596,2049.1455539976196,2049.14552898871,2.5008909819236956e-05,63.523512173926214,0.127840082819316,,,258.4510198194036,0.0005655823939871222,111.13393852234353,,,,52.122002850335704,0.00028278966429990163,3.5188823415128097,1241.359163495455,0.0,-0.0,0.0,109.99683547733224
85,1,86,0.094,4.157478579406398e-05,8.423102596947124e-05,1249.1159124487504,,,,0,1.0543893687469345e-13,1,2304.7561773901034,2304.7561773901034,1.488030295413505e-13,368.76098838241654,76.51790508935143,0.33340741286406056,,,347.37469388604944,2304.7561358153175,2212.565751122453,92.1902396301023,2304.7559907525547,0.00014506276294157784,0.8271548832606616,0.05531969890671108,0.0557275616589897,0.15701856117977173,115.88038988578286,0.96,768.7545889950986,738.0044054352946,30.750183559803997,0.8267449879648393,0.05552424266743773,0.05581608209727033,0.1570009296399581,115.79219295534389,0.96,768.255754525918,737.5255243448812,30.730230181036788,0.8263302185179484,0.055723540278368934,0.05590897096458171,0.15698302266260003,115.70211104492267,0.96,767.7456472315384,737.0358213422769,30.70982588926152,,,,737.0780485877979,2212.565751122453,2046.6231547620582,165.94255658681797,2212.5657113488764,3.977357658841909e-05,0.8710891943365563,0.0015329502131558447,0.0026065467678941232,0.3601435818968335,184.26959902080554,0.9249999420422961,553.141579679119,511.65592914436917,41.48565053474981,0.8710891943365563,0.001532950213155845,0.0026065467678941232,0.3601435397851251,184.26954744106456,0.9249999420422875,553.1414895257682,511.6558457525202,41.485643773248036,0.8865214682434964,0.03635816048042329,0.0371151737038427,0.3601435004416728,184.26949925195058,0.9249999420419251,553.1414052988729,511.6557678424465,41.48563745642644,0.8865208959177001,0.03635856215468883,0.03711594450029309,0.3601434217549322,184.26940287397724,0.9249999420419093,553.141236845116,511.6556120227224,41.48562482239371,0.8721638774692239,,,0.101,206.7089386309679,2046.6231547620582,2046.6231297531485,2.500890973457058e-05,63.44531779762381,0.12783612253077614,,,258.13290257419254,0.00016846205179704517,110.9971481069028,,,,42.0460213491427,8.423085730027976e-05,3.515220752834309,1249.1159124487504,0.0,-0.0,0.0,117.41689577018253
86,1,87,0.10181,4.157479649190692e-05,0.00016763568428695614,1249.1155099658677,,,,0,1.054417651551069e-13,1,2310.372108314684,2310.372108314684,1.4880303761418474e-13,369.6595373303494,76.7043539960475,0.3334074128640599,,,348.3692601555792,2310.3720667398875,2217.957044809914,92.41487686707973,2310.3719216769937,0.00014506289355687452,0.8280980911212978,0.05592768063349811,0.05498447277286182,0.1570874570382189,116.22045809755672,0.96,770.6724614906757,739.8455630310486,30.826898459627028,0.8276388320008444,0.0560627147065748,0.055168870670569733,0.1570676258467806,116.12329814158912,0.96,770.1254045533661,739.3203883712315,30.805016182134647,0.8272331652684991,0.05619978416761118,0.055296837417060464,0.15704778380756054,116.02550391643335,0.96,769.574055632952,738.7910934076339,30.782962225318055,,,,740.166970547986,2217.957044809914,2051.610116635328,166.3468899496808,2217.957006585009,3.8224905155755286e-05,0.8732117653960583,0.12630412035074753,0.12418154929124554,0.3607737729710164,185.0418334041444,0.9249999483959889,554.4894098440922,512.9026754919076,41.58673435218456,0.8732117653960583,0.12630412035074756,0.12418154929124554,0.36077372901271265,185.04177951294244,0.9249999483959805,554.4893159172244,512.902588609555,41.58672730766934,0.8881262063337689,0.03767568540935787,0.036070947319085424,0.36077368794398046,185.0417291642308,0.924999948395706,554.4892281646772,512.9025074383012,41.586720726375994,0.8881277979863302,0.037674036544510896,0.03606713447588072,0.36077360580636725,185.0416284666684,0.9249999483956903,554.4890526590151,512.9023450955642,41.58670756345091,0.8721629294360966,,,0.101,207.21262178016812,2051.610116635328,2051.6100916264177,2.5008909904646697e-05,63.59991361569516,0.1278370705639034,,,258.76187162537224,0.0003352713680118778,111.26760479891006,,,,46.633845424918036,0.00016763508196654801,3.5226775351122157,1249.1155099658674,0.0,-0.0,0.0,127.17245006962499
87,1,88,0.10382,4.158664770780092e-05,8.149157596907764e-05,1249.1159125581673,,,,0,1.0544214479612546e-13,1,2311.9783760196383,2311.9783760196383,1.488030411257204e-13,369.91654016314214,76.75768208385199,0.33340741286326947,,,348.65451057180206,2311.9783344329903,2219.499061656683,92.47912756902853,2311.9781892257115,0.00014520727916602806,0.8292812611232425,0.055613505142936476,0.05443033514099182,0.15710489880188175,116.30544154272104,0.96,771.1503748828359,740.3043598875224,30.846014995313475,0.8316728777772363,0.055678719548979363,0.051644673772587406,0.15708696235866357,116.21804144810875,0.96,770.6588632439955,739.8325087142356,30.826354529759882,0.8312907983163276,0.05581325084972857,0.05175561780190008,0.1570691991987549,116.13102758097226,0.96,770.16895109888,739.3621930549248,30.80675804395517,,,,741.0520648272364,2219.499061656683,2053.036468841223,166.46255620874717,2219.4990250499695,3.660671304504066e-05,0.8738243925397717,0.00260655266570858,0.001993925521995135,0.36095542640098244,185.26456275036583,0.9249999417305332,554.8774495455424,513.2616084972136,41.615841048328804,0.8738243925397717,0.0026065526657085836,0.0019939255219951317,0.3609546781990998,185.26364524000832,0.9249999417303827,554.8758517195504,513.2601305081806,41.61572121136979,0.8896845723147421,0.03606518468792848,0.03450681870695529,0.3609539786489569,185.26278739153872,0.9249999417298709,554.8743577888861,513.2587486221191,41.61560916676694,0.8896704223849605,0.036075413035916576,0.03453278863728633,0.36095257771225975,185.26106944532353,0.9249999417295894,554.8713659959909,513.2559812137093,41.615384782281645,0.8710893269835439,,,0.101,207.3566833529635,2053.036468841223,2053.0364438323127,2.500891007787997e-05,63.6441305340779,0.12891067301645612,,,258.94178698004674,0.00016298315180533773,111.34496840142009,,,,47.94759066856247,8.149143753289252e-05,3.527003779779246,1249.1159125581673,0.0,-0.0,0.0,129.68321404178891
88,1,89,0.12198,4.15632235202691e-05,0.0001542410440518218,1249.1154166424274,,,,0,1.0544306011713613e-13,1,2316.0281035187845,2316.0281035187845,1.4880304265623213e-13,370.5644965630055,76.89213303682365,0.3334074128648318,,,349.3754104187871,2316.028061955561,2223.386800352126,92.64111668133862,2316.027917033465,0.00014492209593451214,0.8166590218854554,0.05616413089238144,0.06878637013016863,0.15715821741679717,116.56259296965763,0.96,772.5931845785198,741.689457195379,30.903727383140794,0.8188481884904231,0.06007215625078826,0.07289684553760158,0.1571365095535051,116.45836920951123,0.96,772.0090105387068,741.1286501171586,30.88036042154826,0.8183801540077008,0.060188457992159,0.07309910230078576,0.1571149973435324,116.35444823961826,0.96,771.4257219162384,740.5686930395889,30.857028876649554,,,,743.286956252204,2223.386800352126,2056.6326421556873,166.75412294334453,2223.386765099032,3.52530944334207e-05,0.890386097655364,0.12418154375576171,0.10761983864016936,0.3615845719255196,186.03643190775705,0.924999948057967,556.2197445259391,514.5032347953094,41.71650973062972,0.890386097655364,0.12418154375576172,0.10761983864016934,0.3614565201383158,185.8792736565545,0.9249999480336961,555.9467493563504,514.2507142641265,41.69603509222398,0.8880692760044427,0.0404700486413394,0.042085344951638716,0.3613589437124272,185.75953765059606,0.9249999480152352,555.738654223929,514.058226267191,41.68042795673789,0.8876976721584726,0.040414717047985924,0.042387467274473845,0.361238457827034,185.61171303729637,0.9249999479923527,555.4816169928131,513.8204668290603,41.661150163752936,0.8732119035785296,,,0.101,207.71989685772442,2056.6326421556873,2056.632617146777,2.500890996960352e-05,63.7556119068263,0.1267880964214703,,,259.39534144991126,0.00030848208762783755,111.53999682346185,,,,51.26730960941975,0.0001542405802468805,3.5565391434736435,1249.1154166424278,0.0,-0.0,0.0,152.3670985220433
89,1,90,3.78877,4.155687534887393e-05,4.686262240487506e-05,7.700908732547847e-06,,,,0,1.054301681475896e-13,1,84.00387073106076,84.00387073106069,1.4880258042156012e-13,13.440619316969721,2.788928508271217,0.33340741286525516,,,19.742975384963255,84.00382917418534,80.64353695996446,3.3601473733318556,84.00368433329632,0.0001448408890202391,0.20274092828952572,0.03300335456047981,0.6469214481564095,0.24480722938311492,19.73413227799866,0.96,83.96969256741964,80.61090486472285,3.3587877026967883,5.053719389977591e-05,2.526219292059849e-05,0.8188229134894439,0.2709932797088097,0.005266063484300983,0.96,0.020242135901086443,0.019432450465042987,0.0008096854360434575,3.431441631016312e-05,1.7154263455524644e-05,0.8183629938548461,0.27099543516803165,0.003577043480291628,0.96,0.01374962997559992,0.013199644776575922,0.0005499851990239979,,,,15.323902235184807,80.64353695996446,74.59510000319327,6.048403362254227,80.6435033654475,3.3594516964284854e-05,0.038184573264943594,0.001991712013249293,0.8541932364036697,0.2057543782711133,4.494428705975776,0.9249985112481717,23.614805698214624,21.84366011426337,1.7711455839512564,0.038184573264943594,0.0019917120132492954,0.8541932364036697,0.20574639842533146,4.48116202136338,0.9249985068001008,23.546012664016263,21.780026555311306,1.7659861087049584,0.027633363098196057,0.010699285813426749,0.8711351987196735,0.20500817844334027,3.2352551119414366,0.9249979398564048,17.06068953101553,15.781102668719097,1.2795868622964324,0.02659896325992475,0.01041175569514603,0.8715104645936937,0.20493698019604065,3.1130563959042137,0.9249978597676173,16.421995472201086,15.190310664899506,1.2316848073015805,0.873826744230989,,,0.101,7.534105100322521,74.59510000319327,74.59507499416792,2.500902535709233e-05,2.312448100098991,0.126173255769011,,,9.408650896003902,9.372524476582801e-05,4.045719885281677,,,,42.60111560742912,4.686257087647332e-05,0.130601472888008,7.700908739183184e-06,0.0,0.0,0.0,2.9176971978615303e-05
90,1,91,5.01894,4.064045870669093e-05,4.924425892046843e-05,5.556243520547565e-06,,,,0,1.0542668138159583e-13,1,49.03696773320227,49.03696773320219,1.4880214241533074e-13,7.845914837312363,1.6280273287423153,0.33340741292637677,,,12.018841524252341,49.03692709274348,47.07532109607956,1.9614717123366499,49.03679280841621,0.00013428432727322285,0.11728276220436169,0.04856398944151249,0.1340221555266765,0.2553025321640803,12.012057614458213,0.96,49.01071645861682,47.050287800272145,1.9604286583446742,3.894083050914097e-05,2.4397744716995798e-05,3.5994108107630745e-05,0.27099474063967477,0.004121277805889045,0.96,0.015841627421750944,0.015207962324880904,0.0006336650968700386,2.516987031503636e-05,1.560074294621397e-05,2.4745288941340727e-05,0.2709966020972058,0.0026626319882391285,0.96,0.01023472237764154,0.009825333482535878,0.00040938889510566115,,,,8.958735288388924,47.07532109607956,43.54444273922828,3.5308455779783445,47.07528831720662,3.277887293631223e-05,0.039172077482666316,0.0391688016027771,0.03818129738505439,0.20574188955547806,4.473705687560444,0.9249983684290786,23.507352452209737,21.744262664381306,1.7630897878284306,0.039172077482666316,0.0391688016027771,0.03818129738505439,0.20574134128180102,4.473007360566024,0.9249976708537763,23.50376341079293,21.74092641128167,1.762836999511261,6.32577423897644e-05,3.16405213362249e-05,0.02760174587714252,0.20296336423949976,0.007261580745287543,0.9237198713826718,0.03873229504819198,0.03577779060027178,0.002954504447920199,4.1787532498256106e-05,2.0899169397199658e-05,0.0265780748968237,0.2027894564031721,0.004760659517168811,0.92278797555055,0.025440159155764818,0.023475872965032136,0.0019642861907326805,0.9588394863839738,,,0.101,4.397988716662057,43.54444273922828,43.544417730118234,2.5009110050974038e-05,1.3498777249160767,0.04116051361602639,,,5.492415718756837,9.848851779243692e-05,2.36173875906544,,,,25.37570770583662,4.9244163381183336e-05,0.07844920024022065,5.5562435178031165e-06,0.0,0.0,0.0,2.7886452855016995e-05
91,1,92,2.52611,4.107718822672967e-05,2.7817190481690637e-05,1.5418449320101945e-05,,,,0,1.0542667379485583e-13,1,46.55577121801877,46.55577121801869,1.488020841698043e-13,7.4489233948830025,1.5456516044382231,0.3334074128972485,,,11.44450180714878,46.55573014083047,44.693367328339264,1.8622236386808009,46.555590967020066,0.00013917381040000625,0.11473112424043827,0.0680865121040273,0.07063815006795071,0.25606428976642404,11.44220731275888,0.96,46.54677136613898,44.68490051149342,1.8618708546455573,1.3336629966449282e-05,7.336400632938444e-06,3.2940601175630124e-05,0.2709982194024502,0.0013952982029166382,0.96,0.005363266338955966,0.005148735685397727,0.0002145306535582387,8.5948863589474e-06,4.7265739232632106e-06,2.1301557879352165e-05,0.27099885249978717,0.00089919618698272,0.96,0.003456334542133909,0.003318081160448553,0.00013825338168535638,,,,8.311493266829276,44.693367328339264,40.825667284570706,3.86766873961256,44.693336024183274,3.130415599795153e-05,0.042966820718538995,0.04296627049556456,0.039171527259691884,0.20358590498167606,4.155335728781719,0.9134654702797749,22.344275424283104,20.410724058503583,1.9335513657795234,0.042966820718538995,0.042966270495564556,0.039171527259691884,0.2035850779275583,4.155091028612941,0.9134611363050246,22.34315638569187,20.409605020714963,1.9335513649769074,6.286566597123144e-06,3.2252741222359688e-06,6.019644991487723e-05,0.200008831816566,0.0006522389434663502,0.9057504816640862,0.0036003852919094027,0.0032610507123232327,0.00033933457958616986,4.041859590491493e-06,2.0721741120104553e-06,3.9817847019775074e-05,0.19944133344840811,0.00041427049114889174,0.9016097615013744,0.002303828916386587,0.0020771546398432802,0.0002266742765433066,0.9178649279016584,,,0.101,4.123392395741642,40.825667284570706,40.825642275468006,2.5009102695455086e-05,1.265595685821692,0.08213507209834166,,,5.72998976874043,5.563438094790535e-05,2.4638956005583847,,,,23.879455502841914,2.7817158085206263e-05,0.0859439698632656,1.5418449322587526e-05,0.0,0.0,0.0,3.894869901200273e-05
92,1,93,0.75581,4.6480933955008724e-05,3.315487797567202e-05,212.65571114641577,,,,0,1.0542831117924508e-13,1,522.7185094084529,522.7185094084529,1.4880224542955223e-13,83.63496150535245,17.354254512360637,0.33340741253683864,,,81.67581614150355,522.7184629275189,501.8095039613323,20.908729331722192,522.7182332930545,0.00022963446435911544,0.6236877904995379,0.5505581779148027,0.041601511655703055,0.16276113498812064,81.67398408342889,0.96,522.7111912176159,501.8027435689113,20.908447648704648,1.0542815173816104e-05,6.643762126338148e-06,9.437576918971327e-06,0.2709985785325274,0.0011138800534368186,0.96,0.004281541728421841,0.004110280059284968,0.00017126166913687397,6.797537657682112e-06,4.284059509273187e-06,6.0814082105384765e-06,0.2709990835046296,0.0007181780212169767,0.96,0.0027605337101502436,0.002650112361744234,0.00011042134840601,,,,113.3233168832622,501.8095039613323,458.38361497204346,43.42585290827707,501.8094678803205,3.608101182188137e-05,0.48249660027137226,0.482496300646687,0.042966521093853766,0.2472249473829483,56.66059223274246,0.9134615583100311,250.8987750689943,229.18638605260148,21.7123890163928,0.48249660027137226,0.482496300646687,0.042966521093853766,0.2472248192908293,56.66046461219694,0.913461421218246,250.8983776025021,229.1859885861337,21.712389016368405,1.2665420269831562e-05,1.0004297969117395e-05,3.6254442964089782e-06,0.2013248471488775,0.0013655695344616577,0.9143654243376528,0.007418167678808874,0.006782916037441907,0.0006352516413669674,8.451750452794226e-06,6.727787552812227e-06,2.3178966905094915e-06,0.20066974528006562,0.0008944687883394319,0.9102266324798425,0.004897041145303848,0.004457417270805142,0.00043962387449870673,0.4745374288577485,,,0.101,46.29674511217639,458.38361497204346,458.3835899631225,2.5008920938428034e-05,14.209892064133347,0.5254625711422516,,,64.33468981086612,6.630975592935911e-05,27.663916618672435,,,,28.640266455160393,3.315483960557387e-05,0.9650143177134671,212.65571114641574,0.0,0.0,0.0,160.7273130415725
93,1,94,0.154,4.5999017279872755e-05,2.1921593712653973e-05,215.97298883729945,,,,0,1.0542859282073911e-13,1,522.7106863042548,522.7106863042548,1.4880218290749123e-13,83.63370980868076,17.353994785301257,0.3334074125689807,,,81.67437216844843,522.7106403052375,501.8020050926423,20.9084168788601,522.7104219715023,0.0002183337351380941,0.6770877962234207,0.13956505707993855,0.08616505135605573,0.16276146792396165,81.6735178622546,0.96,522.7071381923205,501.7988526646277,20.908285527692826,5.018857235858234e-06,2.876226415447122e-06,8.400184353404991e-06,0.2709993374862299,0.0005191548453929691,0.96,0.001995526270656737,0.0019157052198304676,7.982105082626946e-05,3.240005333810556e-06,1.8571432175922051e-06,5.4146755414637625e-06,0.2709995723004302,0.0003351513484265473,0.96,0.0012882529111790998,0.0012367227947319356,5.153011644716399e-05,,,,113.32117658245292,501.8020050926423,458.3766824756645,43.42528476779644,501.801967243461,3.784918128651997e-05,0.48248976272580685,0.007664790842440724,0.007671628388006177,0.24722399008881712,56.65956786694455,0.9134614829900656,250.8952312683581,229.18313002952985,21.71210123882822,0.48248976272580685,0.007664790842440727,0.007671628388006175,0.2472238592421996,56.6594375023501,0.9134613429476481,250.89482525262142,229.1827240138751,21.71210123874633,1.2486412374967155e-05,8.294671293249538e-06,8.473679188113948e-06,0.2007691161179287,0.0013209911428091782,0.9108707052785556,0.0072234764929445874,0.006579653127691472,0.0006438233652531157,8.170054893536478e-06,5.400909079078667e-06,5.68260463833642e-06,0.2001097230649043,0.000850222015451562,0.906455334815242,0.004687245988553375,0.004248779131915539,0.00043846685663783704,0.5098389085108722,,,0.101,46.29604493004212,458.3766824756645,458.3766574667437,2.5008920811477975e-05,14.2096771567456,0.49016109148912773,,,64.33381050377606,4.3843187415696826e-05,27.663538516623706,,,,25.31867060842526,2.192157473716383e-05,0.9650001819188821,215.97298883729943,0.0,0.0,0.0,33.25984028094412
94,1,95,0.12052,4.339046087169334e-05,0.00020792412543324006,1042.5311110769603,,,,0,1.0542837394172845e-13,1,2011.6189474368414,2011.6189474368412,1.488029565464612e-13,321.85903158989464,66.78574905490314,0.33340741274296176,,,300.95285862750916,2011.6189040463803,1931.1539848152556,80.46474936730233,2011.6187341825585,0.0001698638219554984,0.7444372598794552,0.1318101166678417,0.06446065301180728,0.15583118061760454,100.43940152494798,0.96,671.3956486361104,644.5398226906659,26.855825945444415,0.7383000880081949,0.7382975785366803,2.5093857213743558e-06,0.15584083964131706,100.31749152973498,0.96,670.5391683633864,643.717601628851,26.821566734535484,0.7376350399177599,0.737633419897265,1.619984838978607e-06,0.15585083469036587,100.19596557282621,0.96,669.6839171830613,642.896560495739,26.78735668732243,,,,587.5585342906038,1931.1539848152556,1786.3172623166693,144.8366820455496,1931.153944362219,4.045303683497376e-05,0.7602976775278933,0.27780825436953843,3.395674519628302e-07,0.32892187669671913,146.88982486185984,0.9249999294630905,482.78887487118664,446.57967520141244,36.2091996697742,0.7602976775278933,0.27780825436953843,3.395674519524637e-07,0.3289217796406413,146.88971128775597,0.9249999294630579,482.788644040549,446.5794616830732,36.20918235747584,0.7761430438403406,0.7761368003337071,6.242905741433385e-06,0.32892168896414714,146.8896051789802,0.9249999294623583,482.78842838284265,446.57926219937224,36.209166183470366,0.7761423855259161,0.7761383003698413,4.084898818725172e-06,0.32892150761159317,146.88939296200778,0.9249999294622974,482.7879970676406,446.5788632328114,36.209133834829196,0.7145269547880209,,,0.101,180.4180434939836,1786.3172623166693,1786.3172324774596,2.9839209675312482e-05,55.37583513181675,0.28547304521197914,,,225.30154509555948,0.0004158482500018313,96.87966439109057,,,,26.39894910751178,0.00020792248822076905,3.0728807844220434,1042.5311110769603,0.0,0.0,0.0,125.64584950699526
95,1,96,0.11633,4.335383354361049e-05,0.00021541317316316723,1045.847925437824,,,,0,1.05430330145315e-13,1,2020.2045824129211,2020.204582412921,1.4880293481960972e-13,323.2327331860674,67.07079213610899,0.3334074127454047,,,302.17740451727155,2020.2045390590874,1939.3961949650081,80.80817479020882,2020.2043697552172,0.00016930387040254774,0.761817379770211,0.08819473369511711,0.07081461380436127,0.15580139534026907,100.84907816173298,0.96,674.2630440228579,647.2925222619435,26.970521760914387,0.7664641959434346,0.10386855946646213,0.07570445153122238,0.15580992897554605,100.72577411558802,0.96,673.401766243482,646.4656955937428,26.936070649739296,0.7658564018178922,0.10410870185614411,0.0758873399560119,0.1558188269692136,100.60255223995053,0.96,672.5395594888771,645.6379771093219,26.901582379555137,,,,591.6230246323581,1939.3961949650081,1793.941308486082,145.4548460227589,1939.396154508841,4.045616706902719e-05,0.7635425274970705,0.004615169346522348,0.0013703193773451224,0.32978965159502954,147.90592236055167,0.9249999306827197,484.8493749057495,448.4856381793783,36.363736726371194,0.7635425274970705,0.004615169346522351,0.0013703193773451187,0.3297895673727076,147.9058236809818,0.924999930682692,484.849175246677,448.4854534947367,36.363721751940325,0.7825467079237186,0.07614774614262582,0.06974408205924783,0.32978948868669056,147.90573148804705,0.9249999306818012,484.84898871240995,448.4852809501206,36.36370776228931,0.7825461245331399,0.07614814655086079,0.06974440754363699,0.3297893313151085,147.90554710277766,0.9249999306817496,484.8486156440045,448.4849358618464,36.36367978215808,0.7175765762839392,,,0.101,181.18807215709433,1793.941308486082,1793.941278905068,2.9581014122711478e-05,55.61218056306854,0.2824234237160608,,,226.2631342039826,0.0004308263453982777,97.29314770771252,,,,29.141222108418706,0.0002154115812954742,3.0921778874509993,1045.847925437824,0.0,0.0,0.0,121.66348916618206
