,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
96,1,97,0.1121,4.280919537522457e-05,0.00022354139510532184,1137.902736518519,,,,0,1.0543243492857464e-13,1,2149.598004747847,2149.598004747847,1.4880300238191835e-13,343.93568075965555,71.36665375762853,0.3334074127817301,,,321.54905209798375,2149.5979619386517,2063.61388862228,85.98391202592829,2149.5978006482082,0.0001612904434613677,0.7841406226145241,0.08462099334333875,0.06229775049902566,0.15582687123906241,107.30859393693378,0.96,717.3331817686648,688.6398544979182,28.69332727074657,0.7835817089436825,0.07966873012431028,0.06255121712406245,0.15581831209898245,107.18297588545887,0.96,716.5328112596643,687.8714988092777,28.661312450386546,0.7829841728086533,0.07985192753115343,0.06272415654039228,0.15581005275507806,107.05748227559114,0.96,715.7318076198793,687.1025353150842,28.629272304795172,,,,655.1318551631709,2063.61388862228,1908.842683597696,154.77116564885864,2063.6138492465543,3.9375725681400335e-05,0.8124470360572361,0.23184767898688438,0.18294317042671882,0.34320905938066315,163.78311825518446,0.9249999384793579,515.9037545276374,477.2109411993343,38.692813328303046,0.8124470360572361,0.23184767898688438,0.18294317042671882,0.3432089825292538,163.7830264345805,0.9249999384793378,515.9035808212574,477.21078052093316,38.69280030032422,0.827700630632278,0.08932240241874055,0.04416847971018115,0.3432089108107956,163.7829407467201,0.9249999384788846,515.9034187169734,477.2106305742466,38.6927881427268,0.827700136430718,0.08932256471499177,0.04416855281741357,0.3432087676715265,163.7827697266859,0.9249999384788472,515.9030951806863,477.2103313031817,38.692763877504575,0.7635371516665933,,,0.101,192.7931110433673,1908.842683597696,1908.8426554413595,2.815633633524187e-05,59.174123191528565,0.23646284833340672,,,240.75518801604446,0.0004470827892112285,103.5247308468991,,,,31.571952410187137,0.00022353981285838483,3.280294839177468,1137.9027365185193,0.0,-0.0,0.0,127.558896763726
97,1,98,0.1119,4.2809129508791694e-05,0.00022394090749402993,1143.6252761296194,,,,0,1.0542850425491026e-13,1,2149.6139186456076,2149.6139186456076,1.488029930499968e-13,343.9382269832972,71.36718209903418,0.3334074127817344,,,321.55154757591623,2149.613875836478,2063.629165965091,85.98454858187883,2149.6137145469697,0.00016128950847616908,0.7944056041689868,0.07156693467881403,0.06130195312435136,0.1558269289883321,107.30942724903011,0.96,717.3384864228199,688.644946965907,28.693539456912788,0.7938189739598955,0.07170554216588935,0.06146827714967626,0.1558183678185892,107.18380771025315,0.96,716.538115892525,687.876591256824,28.661524635700985,0.7932363977361918,0.07189030890998808,0.06163808398244959,0.15581010644343463,107.05831261663295,0.96,715.7371122316249,687.1076277423598,28.62948448926506,,,,655.1399315883353,2063.629165965091,1908.8568168680936,154.77230865926313,2063.6291255273563,4.0437734727435345e-05,0.8124527844932622,0.004609499698981315,0.004603751262955341,0.343210695566798,163.78507319574175,0.9249999397934165,515.9074522075139,477.2143622309253,38.69308997658864,0.8124527844932622,0.004609499698981315,0.004603751262955342,0.34321065072570295,163.78501962032334,0.9249999397934051,515.9073508542556,477.2142684791615,38.69308237509406,0.8315818391288388,0.05243204203390863,0.04855083353734789,0.34321060880455556,163.7849695335901,0.9249999397928009,515.9072561011254,477.21418083221016,38.693075268915294,0.8315815271710102,0.052432284056519625,0.048550893316227466,0.34321052486056736,163.7848692386802,0.9249999397927795,515.9070663644617,477.2140053257965,38.693061038665135,0.7635428213141343,,,0.101,192.79453850367747,1908.8568168680936,1908.856789242631,2.762546259732452e-05,59.174561322910904,0.2364571786858657,,,240.75696811346896,0.0004478818139850693,103.52549628879166,,,,25.861413361031154,0.00022393896884798832,3.2880689352863732,1143.6252761296194,0.0,-0.0,0.0,127.9716683989044
98,1,99,0.11243,4.2244440068117e-05,0.00020753392312110357,1249.113022494687,,,,0,1.0543029625698051e-13,1,2287.295038363147,2287.295038363147,1.4880297465514617e-13,365.9672061381035,75.93819527365649,0.3334074128193971,,,344.31063680514217,2287.294996118707,2195.803048860189,91.49179370250806,2287.294842562697,0.0001535560101984866,0.8184484641271402,0.07562962136559048,0.05158676140743696,0.1568272682902087,114.89525902013271,0.96,763.1489267404215,732.6229696708047,30.525957069616922,0.8178966147261993,0.07582229454137772,0.051744653775073986,0.15680387951787725,114.77017099721425,0.96,762.4317830848142,731.9345117614216,30.49727132339265,0.817344544030256,0.07601072286034692,0.0519025765662827,0.15678072031402673,114.64520678779517,0.96,761.714132737461,731.2455674279626,30.46856530949848,,,,727.529733291579,2195.803048860189,2031.1176667704847,164.68534343161366,2195.803010202098,3.865809053233342e-05,0.8644897868204205,0.182943208277319,0.13090620595016056,0.35819190753239577,181.88254047166524,0.9249999464131666,548.9509414899265,507.7795914616395,41.17135002828713,0.8644897868204207,0.182943208277319,0.13090620595016056,0.3581918554246563,181.88247683067078,0.9249999464131561,548.9508292693845,507.7794876576382,41.17134161174624,0.8782869545416284,0.07651958675037143,0.02981447133758177,0.3581918067590064,181.88241739360848,0.9249999464128846,548.9507244619042,507.77939071057557,41.1713337513286,0.8782866488774744,0.07651968222808402,0.029814560521619786,0.35819170949002044,181.88229859563452,0.9249999464128649,548.9505149808831,507.77919694063144,41.17131804025166,0.8124472920236996,,,0.101,205.142884343819,2031.1176667704847,2031.1176406534132,2.6117071498994782e-05,62.964647669885025,0.1875527079763003,,,256.17724415372396,0.00041506784538080055,110.15621498610129,,,,27.870854547621793,0.00020753237820956985,3.4855531770599444,1249.1130224946871,0.0,-0.0,0.0,140.43777711907765
99,1,100,0.11364,4.224437363541998e-05,0.0002204591127086625,1248.2054087347558,,,,0,1.0543102622454724e-13,1,2287.31082915889,2287.31082915889,1.4880296901214288e-13,365.96973266542244,75.93871952807515,0.33340741281940156,,,344.3133888047468,2287.3107869145165,2195.8182080250085,91.49242533437551,2287.310633359384,0.00015355513244206935,0.822914834487706,0.0612873475779677,0.056820977217402036,0.15682744088521516,114.89617801813708,0.96,763.1541909587835,732.6280233204321,30.526167638351424,0.8223810736939142,0.0614618578350098,0.056977398867294846,0.15680405028835698,114.77108833004908,0.96,762.4370466873386,731.9395648198449,30.497481867493597,0.8218471229269362,0.061636379252439644,0.05713380035575945,0.1567808892587777,114.64612245656065,0.96,761.7193957132621,731.2506198847316,30.46877582853049,,,,727.5383302571288,2195.8182080250085,2031.1316892882967,164.68647897109636,2195.8181682593927,3.976561567114605e-05,0.8644956325510198,0.004603858245359107,0.004598012514759951,0.35819364134152704,181.88465807261218,0.9249999470123387,548.9546752103927,507.7830454817888,41.171629728603854,0.8644956325510198,0.004603858245359108,0.004598012514759949,0.35819360464403704,181.88461325257703,0.9249999470123312,548.9545961781762,507.78297237698865,41.17162380118749,0.8804509219051283,0.04234271868866858,0.04017875132516866,0.35819357035057847,181.8845713686592,0.92499994701201,548.954522323434,507.78290406117975,41.17161826225427,0.8804506880697605,0.04234285149362729,0.04017881230134131,0.3581935017328848,181.8844875632803,0.9249999470119963,548.9543745473901,507.78276736833936,41.17160717905072,0.8124529334773218,,,0.101,205.14430061811797,2031.1316892882967,2031.1316633102704,2.597802632113492e-05,62.96508236793719,0.18754706652267808,,,256.1790122934877,0.00044091822444528055,110.1569752861997,,,,28.79127232257488,0.00022045742511894097,3.4898928750769285,1248.2054087347558,0.0,-0.0,0.0,141.84606264861765
100,1,101,0.11658,4.1659648846328915e-05,0.00014211531190501224,1249.115616181059,,,,0,1.0543458554374235e-13,1,2295.445451733655,2295.445451733655,1.4880300900406266e-13,367.27127227738475,76.20878899755733,0.3334074128584006,,,345.735604530837,2295.445410074006,2203.6274534138884,91.81781055891213,2295.4452639728,0.00014610120556188123,0.824271762533664,0.05743594954627037,0.056079021500312354,0.15691537617252405,115.35700521094905,0.96,765.7856739458227,735.1542469879897,30.631426957832975,0.823780820651726,0.05761584878014381,0.05621610182233212,0.15689378104138246,115.24516303777041,0.96,765.1485229956127,734.5425820757881,30.60594091982456,0.8232897681794916,0.057795794561703424,0.05635314930914801,0.15687236976119817,115.13343628211757,0.96,764.5110670313651,733.9306243501105,30.580442681254596,,,,731.9761628089072,2203.6274534138884,2038.355242580724,165.27217285270638,2203.62741543343,3.798045839595695e-05,0.8675702590277029,0.13090618975353874,0.12783156327685566,0.3591014588106507,182.99414772360734,0.9249999470442053,550.9070417968412,509.5889844883579,41.318057308483304,0.8675702590277029,0.13090618975353874,0.12783156327685566,0.3591014068530302,182.99408418133555,0.9249999470441952,550.9069302112838,509.58888127171764,41.318048939566204,0.8827536950276834,0.03944559257975727,0.037142819457202214,0.3591013583111099,182.9940248163266,0.9249999470438949,550.906825961477,509.5887848404864,41.31804112099054,0.8827533930078003,0.03944564030399598,0.03714293536595608,0.3591012612283157,182.99390608763778,0.9249999470438759,550.9066174638284,509.5885919801621,41.31802548366632,0.8644899520011021,,,0.101,205.87387950065315,2038.355242580724,2038.3552175718137,2.500891027918002e-05,63.18901252000244,0.13551004799889785,,,257.09008806063616,0.00028423062340608924,110.54873786607355,,,,34.47045700527381,0.00014211472619427595,3.5006476060908893,1249.115616181059,0.0,-0.0,0.0,145.62189853438787
101,1,102,0.12222,4.165958430211777e-05,0.00020502798710705475,1239.2238403415563,,,,0,1.0544049137601417e-13,1,2295.5985576536214,2295.5985576536214,1.4880303255976438e-13,367.29576922457943,76.21387211410024,0.3334074128584049,,,345.76246149245867,2295.5985159940374,2203.77443509788,91.82393479574516,2295.598369893625,0.00014610041173412377,0.8250273011916359,0.056763617585788906,0.05600807892781692,0.15691712688549825,115.36603579347563,0.96,765.8370780598526,735.2035949374585,30.63348312239417,0.8245453889404974,0.05692118489994543,0.05615661661117395,0.15689550359374865,115.25411501512006,0.96,765.1995567590011,734.5915744886411,30.607982270360086,0.824062923766722,0.05707876139833503,0.05630560581110466,0.15687406452616615,115.142310683863,0.96,764.5617350747717,733.9792656717809,30.582469402990906,,,,732.0598665850581,2203.77443509788,2038.4912044855093,165.28319193640328,2203.774396421913,3.867596731757826e-05,0.8676280043452738,0.004598061453739805,0.004540316136168909,0.3591185435022053,183.01504206717647,0.9249999490853399,550.9437315406324,509.6229236239721,41.32080791666026,0.8676280043452738,0.004598061453739802,0.004540316136168911,0.3591185068874623,183.01499728756232,0.9249999490853329,550.9436529099544,509.6228508905951,41.32080201935929,0.8832806038289409,0.0383706233743349,0.037843714573077336,0.3591184726795313,183.01495545144962,0.9249999490850456,550.9435794480455,509.62278293817485,41.32079650987066,0.8832803705885137,0.03837074530127961,0.037843767720566246,0.3591184042633457,183.01487177886972,0.9249999490850325,550.9434325232806,509.62264703276753,41.32078549051307,0.8644957487927215,,,0.101,205.88761165303646,2038.4912044855093,2038.4911794765992,2.5008910283834375e-05,63.19322733905079,0.13550425120727855,,,257.1072320766105,0.00041005597337338004,110.55610979294252,,,,44.48671447295739,0.00020502704260976417,3.501816983108002,1239.2238403415563,0.0,-0.0,0.0,151.457937766545
102,1,103,0.11102,4.1625540144627785e-05,0.00014157441146534817,1249.1156558042721,,,,0,1.0544017723574649e-13,1,2307.0054545689836,2307.0054545689836,1.488030264523886e-13,369.12087273103737,76.59258109169026,0.3334074128606755,,,347.7725583049993,2307.0054129434434,2214.725056570451,92.28021069043555,2307.0052672608867,0.00014568255638401512,0.8271275877594362,0.05703927102472863,0.05493898445692845,0.15705005733909283,116.03673923086681,0.96,769.6374354356824,738.851938018255,30.785497417427315,0.8266412503267135,0.05718826547788309,0.05509240409166702,0.15702739117396128,115.92437648512792,0.96,769.0031524812009,738.2430263819527,30.76012609924811,0.8261525029170008,0.057336633846384225,0.05524705469610541,0.15700476948854666,115.81144258900453,0.96,768.3646793440038,737.6300921702436,30.734587173760133,,,,738.3141677653864,2214.725056570451,2048.620525412847,166.10449317891263,2214.72501859176,3.7978690977967126e-05,0.8719393936568574,0.12783151535010706,0.12352012603852351,0.3603958558370852,184.57864946585605,0.9249999472692185,553.6814423707469,512.1553049968858,41.52613737386119,0.8719393936568574,0.12783151535010706,0.12352012603852351,0.360395803734333,184.5785856251973,0.9249999472692085,553.6813309138356,512.1552018992431,41.52612901459252,0.8869591724368323,0.03928955890271058,0.03561099029481922,0.3603957550565809,184.57852598112206,0.9249999472689172,553.6812267836979,512.1551055787099,41.52612120498794,0.8869588722019038,0.03928960774185767,0.03561110612846759,0.3603956577012322,184.57840669321095,0.9249999472688984,553.6810185234797,512.1549129380087,41.526105585471,0.8675704231961532,,,0.101,206.91067306669757,2048.620525412847,2048.6205004039366,2.5008910321883543e-05,63.50723628779826,0.13242957680384687,,,258.38480848248986,0.00028314882252983005,111.10546764747063,,,,43.88216805604508,0.00014157395491420634,3.517796831952451,1249.1156558042724,0.0,-0.0,0.0,138.67682010739028
103,1,104,0.10411,4.162490389188584e-05,0.00021349192314953095,1249.1141467612931,,,,0,1.0544088565842942e-13,1,2308.5902259489844,2308.5902259489844,1.4880303774791477e-13,369.37443615183753,76.64519550150628,0.3334074128607179,,,348.0532881695478,2308.5901843240804,2216.2464371033443,92.34360154597283,2308.590038649317,0.00014567476342335008,0.827875623341229,0.05608351436781216,0.05533547878601934,0.1570707115586225,116.13845394433294,0.96,770.2107859036583,739.402354467512,30.80843143614635,0.8273647249894133,0.056225193910712574,0.05550171924801283,0.15704623120305466,116.01782678868157,0.96,769.5307425023135,738.7495128022209,30.781229700092595,0.8268519967033813,0.056367656885385364,0.05566816309900493,0.15702189417632476,115.89700743653327,0.96,768.8485102433453,738.0945698336114,30.75394040973389,,,,739.1859397219491,2216.2464371033443,2050.0278067634936,166.21859172749276,2216.2463984909855,3.861235877458219e-05,0.872538241226366,0.004540364614997386,0.003941517045488789,0.3605736781715277,184.79656080724715,0.924999949536138,554.0617319870888,512.5070741279623,41.554657859126515,0.872538241226366,0.004540364614997383,0.003941517045488793,0.36057364141376885,184.7965157568346,0.9249999495361311,554.0616533981985,512.5070014332389,41.55465196495962,0.8877301820662994,0.03745286106249636,0.036681851433029225,0.3605736070723286,184.7964736678537,0.9249999495358625,554.0615799755469,512.5069335171412,41.554646458405756,0.8877299504211748,0.03745298172141853,0.03668190350214757,0.36057353838951434,184.79638949001372,0.9249999495358495,554.0614331301515,512.5067976851507,41.55463544500088,0.8676281200348956,,,0.101,207.05280848311284,2050.0278067634936,2050.027781754583,2.5008910373105746e-05,63.55086200966829,0.13237187996510444,,,258.56229851963883,0.0004269838453874859,111.18178836344468,,,,45.17853008908525,0.00021349091475031702,3.520536614940206,1249.1141467612933,0.0,-0.0,0.0,130.04527381931823
104,1,105,0.0968,4.157726133622944e-05,0.0001419316457060083,1249.1157213948254,,,,0,1.0544122342397515e-13,1,2309.0869990679953,2309.0869990679953,1.4880303501881497e-13,369.45391985087923,76.66168836905743,0.33340741286389547,,,348.14135424843056,2309.0869574907338,2216.723339901914,92.36347249591321,2309.0868123978275,0.0001450929062358286,0.8280689946777603,0.05551559108476786,0.05532221974823648,0.15707680198262886,116.16832664566803,0.96,770.3790251766133,739.5638641695488,30.815161007064514,0.8275457545396142,0.05566944494735068,0.05548841539714974,0.15705217994796375,116.04722169122034,0.96,769.6965596725453,738.9086972856434,30.787862386901875,0.82702148690158,0.055823829534955016,0.055654339336756294,0.15702767852876462,115.92580591154216,0.96,769.0112275486692,738.2507784467225,30.760449101946815,,,,739.4593521475706,2216.723339901914,2050.468937551321,166.25436439773893,2216.7233019490595,3.7952854833721284e-05,0.8727261191237569,0.12352007775095754,0.12333219985356673,0.36062947287578273,184.86494560494955,0.9249999473316286,554.181013088956,512.6174079194728,41.56360516948309,0.8727261191237569,0.12352007775095754,0.12333219985356673,0.3606294207697194,184.86488173839632,0.9249999473316186,554.1809017038862,512.6173048882837,41.563596815602544,0.887905439698203,0.03666871296598448,0.03649345533408091,0.3606293720889029,184.8648220701643,0.9249999473313241,554.1807976409314,512.6172086298927,41.56358901103865,0.8879051399392502,0.036668763028613834,0.03649357351053839,0.3606292747275232,184.8647027340604,0.9249999473313054,554.1805895152861,512.6170161136714,41.56357340161464,0.8719395576340451,,,0.101,207.09736269268342,2050.468937551321,2050.468912542411,2.5008909888708478e-05,63.56453706409095,0.12806044236595493,,,258.6179414326784,0.00028386329100912476,111.20571481605171,,,,45.58277348879603,0.00014193120397450797,3.521262817884967,1249.1157213948254,0.0,-0.0,0.0,120.91440183101909
105,1,106,0.08604,4.1570652919077355e-05,0.00028233768777894666,1249.1068076665706,,,,0,1.0544170238273291e-13,1,2310.151269925665,2310.151269925665,1.4880303769373007e-13,369.62420318810643,76.69702216153209,0.33340741286433623,,,348.33016637129646,2310.1512283550123,2217.7450400088496,92.4060433337021,2310.1510833425523,0.00014501245997875,0.8283043632864767,0.05547227283806402,0.055236904229347614,0.15709149651488843,116.2401788747541,0.96,770.7834118807725,739.9520754055417,30.831336475230902,0.8277527285888302,0.05562398037225668,0.055417006323040696,0.1570648520871725,116.10966252968865,0.96,770.0485724709771,739.246629572138,30.801942898839076,0.8272044277185209,0.055777439752788566,0.05559449893584764,0.15703865751626642,115.98032496685371,0.96,769.3190989908026,738.5463350311704,30.77276395963213,,,,740.0453406616125,2217.7450400088496,2051.4140169765046,166.3309847421958,2217.7450017187,3.829014959438109e-05,0.8731282426877808,0.003941565393608723,0.0035394418295846774,0.3607489574146109,185.01141117271771,0.9249999505745742,554.4363829173899,512.8536267953314,41.582756122058505,0.8731282426877808,0.003941565393608723,0.0035394418295846774,0.36074892061731817,185.0113660622798,0.9249999505745674,554.4363042857359,512.8535540610516,41.58275022468435,0.8882556901448843,0.03673367683990528,0.03638342639322406,0.3607488862265551,185.0113239020344,0.9249999505743114,554.4362307966577,512.8534860835158,41.58274471314187,0.8882554577537504,0.036733796289862376,0.03638347847536224,0.36074881739853154,185.01123952458065,0.9249999505742985,554.4360837189167,512.8533500366057,41.582733682311066,0.8725383568554338,,,0.101,207.19281571462696,2051.4140169765046,2051.4139919675945,2.5008909856908703e-05,63.593834526271635,0.12746164314456626,,,258.7371329456104,0.0005646753739636019,111.25696716661247,,,,46.46236209402709,0.00028233597290598005,3.522767633274196,1249.1068076665706,0.0,-0.0,0.0,107.47314973163174
106,1,107,0.08438,4.1568579968017485e-05,0.0002969406553921871,1246.7829679027016,,,,0,1.0544240475807874e-13,1,2310.1634671745933,2310.1634671745933,1.488030428287616e-13,369.626154747935,76.69742711019651,0.3334074128644745,,,348.3323308861373,2310.1634256060133,2217.756749394024,92.40653122475108,2310.163280618775,0.0001449872384098384,0.8283556575775475,0.05534493322732,0.05529363893624924,0.15709164490280728,116.24090285912199,0.96,770.7874845062597,739.9559851260093,30.83149938025041,0.8277975404421499,0.055511104727196836,0.05546629287387712,0.15706499880279448,116.11038405870191,0.96,770.0526383963693,739.2505328605146,30.802105535854746,0.8272437092493619,0.0556768564596799,0.05563757492883889,0.15703880255684333,115.98104396831341,0.96,769.3231577161464,738.5502314075004,30.77292630864592,,,,740.0520590852469,2217.756749394024,2051.424849509937,166.33186269651264,2217.7567122064497,3.7187574521252954e-05,0.8731329739093611,0.12333215161178171,0.12332742039020148,0.3607503532738183,185.0131223921854,0.9249999507246598,554.439365643527,512.8563859000741,41.58297974345287,0.8731329739093611,0.12333215161178171,0.12332742039020148,0.3607503010837205,185.01305841131176,0.9249999507246501,554.439254119659,512.8562827404963,41.582971379162686,0.8883067518985179,0.03649469490929569,0.036443633155662035,0.36075025238327074,185.01299870845455,0.9249999507243919,554.439150052827,512.8561864785387,41.58296357428829,0.8883064555781058,0.03649474318049064,0.03644374535613513,0.36075015520302967,185.0128795732952,0.9249999507243739,554.4389423904365,512.8559943908277,41.5829479996088,0.8727262829946096,,,0.101,207.19390980050363,2051.424849509937,2051.4248245010267,2.5008909837042405e-05,63.59417033480804,0.12727371700539042,,,258.73849768632823,0.0005938813090208991,111.25755400512114,,,,48.79622269115069,0.0002969388493058455,3.522879155295346,1246.7829679027016,0.0,-0.0,0.0,105.20354683162995
107,1,108,0.08311,4.15641450080701e-05,0.0003014856924939041,1246.171880467222,,,,0,1.0544257953214441e-13,1,2310.153771126983,2310.153771126983,1.4880304387147683e-13,369.62460338031724,76.69710520141584,0.3334074128647703,,,348.3306102497098,2310.1537295628377,2217.747441244357,92.40614338518152,2310.1535846295387,0.0001449332993187768,0.8281067287828658,0.055301079101216045,0.05555000789589763,0.15709152721042663,116.2403286408222,0.96,770.7842543622968,739.9528841878049,30.8313701744919,0.8275807814352266,0.05547269860786291,0.0556894576147862,0.1570648821778388,116.10981051440682,0.96,770.0494063905119,739.2474301348914,30.801976255620445,0.8270581989261743,0.055642969683327805,0.05582848000651545,0.1570386869933394,115.98047109448079,0.96,769.31992387673,738.5471269216608,30.772796955069175,,,,740.0467184977738,2217.747441244357,2051.416238602073,166.33116441048384,2217.7474030125563,3.823180089185563e-05,0.8731291881865894,0.003539490064519453,0.0035432757872910906,0.36074923841426826,185.01175566768563,0.9249999507679528,554.4369833033124,512.8541822594964,41.58280104381606,0.8731291881865894,0.0035394900645194525,0.003543275787291091,0.3607492016048425,185.01171054235564,0.924999950767946,554.4369046458005,512.8541095012978,41.582795144502626,0.888153653115542,0.036582750578593524,0.03673584936156946,0.36074916719819117,185.0116683626154,0.9249999507676944,554.4368311228312,512.8540414924154,41.582789630415874,0.8881534047825218,0.036582883921008766,0.0367359347165928,0.3607490983212169,185.01158392511707,0.9249999507676816,554.4366839406124,512.8539053488631,41.58277859174929,0.873128358323699,,,0.101,207.19304009880938,2051.416238602073,2051.4162135931633,2.5008909793824928e-05,63.59390339666426,0.12687164167630116,,,258.7374126005212,0.0006029713831699357,111.25708741822413,,,,49.39939283614656,0.0003014838534395658,3.5225654342712422,1246.1718804672223,0.0,-0.0,0.0,103.56934498563083
108,1,109,0.08861,4.1564091905638994e-05,7.57954683344923e-05,1249.115932038713,,,,0,1.0543898200123732e-13,1,2304.4847908521638,2304.4847908521638,1.488030190622153e-13,368.7175665363462,76.50889505629183,0.3334074128647739,,,347.32672363681456,2304.4847492880717,2212.3052201812015,92.17938417421686,2304.4846043554185,0.00014493265327014334,0.8271707099630258,0.05496795894763417,0.05590397776747423,0.15701350292304284,115.85513743168447,0.96,768.611823683862,737.8673507365074,30.74447294735451,0.8267752530096706,0.05518309802589942,0.0559886264514554,0.15699765335127755,115.77574994315995,0.96,768.1626887395995,737.4361811900155,30.72650754958402,0.8263787705918589,0.05539562965064213,0.05607505798495745,0.15698177915433784,115.69583626197011,0.96,767.7100919319571,737.0016882546788,30.708403677278323,,,,736.9289987047366,2212.3052201812015,2046.38216044976,165.92302034636697,2212.305180796127,3.938507498533564e-05,0.8709867007844878,0.12332737168182896,0.1254698590839305,0.36011317534480636,184.23235684738896,0.9249999404303693,553.0764825431984,511.5957134058966,41.480769137301685,0.8709867007844878,0.12332737168182896,0.1254698590839305,0.36011312339175416,184.23229321649507,0.9249999404303587,553.0763713110779,511.59561051618596,41.480760794891886,0.8864450762809153,0.035809022406765915,0.03751759924139255,0.3601130748538578,184.2322337683848,0.9249999404299734,553.076267390983,511.59551438989126,41.48075300109173,0.8864448668886056,0.03580898507362943,0.03751752296754569,0.36011297777826284,184.2321148724678,0.9249999404299535,553.0760595508677,511.5953221377861,41.48073741308167,0.8731331382536517,,,0.101,206.68459820542577,2046.38216044976,2046.3821354408503,2.5008909628877015e-05,63.437846973942555,0.1268668617463484,,,258.1025104786605,0.00015159093655408554,110.98407950582403,,,,41.824615894668966,7.57953310340129e-05,3.5148633447384965,1249.115932038713,0.0,-0.0,0.0,110.68416273795036
109,1,110,0.094,4.156413268632456e-05,0.000215476979057509,1249.1149116450797,,,,0,1.054416180015561e-13,1,2309.918034815418,2309.918034815418,1.4880303805843478e-13,369.5868855704669,76.68927875587188,0.3334074128647711,,,348.2887304355127,2309.917993251285,2217.5211343854103,92.39671393272548,2309.917848318136,0.00014493314948286576,0.8280819426172669,0.055855442096601954,0.05494420944236087,0.15708548104860728,116.21080271431406,0.96,770.6181289702993,739.7934038114873,30.824725158811972,0.8276202206019276,0.055964312489549285,0.055119344897292206,0.15706211426704755,116.09619242062372,0.96,769.9726591344858,739.1737527691063,30.79890636537948,0.8271586040083444,0.056073271635737124,0.05529343821925164,0.15703894202195506,115.98173530057493,0.96,769.3270602133508,738.5539778048168,30.773082408534016,,,,739.9168938144104,2217.5211343854103,2051.206901863807,166.31419394242212,2217.5210958062294,3.8579180845230614e-05,0.8730400899524772,0.0035433244782551473,0.0014899353102657657,0.36072276274067433,184.97929922080365,0.9249999496028956,554.3804060362689,512.8018476443815,41.57855839188743,0.8730400899524772,0.0035433244782551478,0.001489935310265765,0.36072272604398564,184.97925423542318,0.9249999496028886,554.3803276133759,512.8017751032056,41.57855251017029,0.8881282873108136,0.03740351341943545,0.035720302389537134,0.36072269175961214,184.97921220721352,0.9249999496026236,554.380254345833,512.8017073305851,41.578547015247835,0.8881275585720255,0.037404116808583854,0.035721425125163894,0.36072262319097614,184.97912815097,0.9249999496026107,554.3801078107518,512.8015717856352,41.57853602511656,0.8731293038399159,,,0.101,207.17189708824455,2051.206901863807,2051.2068768548975,2.5008909786616654e-05,63.58741395777803,0.1268706961600841,,,258.7110130273711,0.00043095395718641144,111.24573560176958,,,,46.26325612402409,0.0002154759759151417,3.5223360257877934,1249.11491164508,0.0,-0.0,0.0,117.4168016946375
110,1,111,0.10181,4.158778024192287e-05,0.00014305479015706195,1249.1156940011253,,,,0,1.0544227396972702e-13,1,2312.4491237590414,2312.4491237590414,1.4880304127285097e-13,369.99185980144665,76.77331090880018,0.3334074128631939,,,348.7382295008756,2312.449082171261,2219.950979472166,92.4979574780071,2312.4489369501734,0.00014522108779941418,0.828864442646457,0.05568704458763136,0.054904544558441265,0.15711419588674522,116.35056413240606,0.96,771.4039054240195,740.5477492070587,30.856156216960816,0.828365397975338,0.055823146311548534,0.05507796893813813,0.15709269641167234,116.24603226227991,0.96,770.8163377790089,739.9836842678485,30.832653511160437,0.8279255820481873,0.05596033647381508,0.05519335843397214,0.15707135919642046,116.14163310618963,0.96,770.228693747145,739.4195459972592,30.80914774988583,,,,741.3116027617659,2219.950979472166,2053.454504254919,166.49643725374747,2219.9509415086663,3.7963500260069544e-05,0.8739968408391735,0.12546981110192051,0.12451306021522418,0.3610071616067601,185.32800777818736,0.9249999474581854,554.9879218247319,513.3637985278045,41.62412329692734,0.8739968408391735,0.12546981110192051,0.12451306021522418,0.3610071097620632,185.32794419685487,0.9249999474581755,554.9878111249818,513.363696130536,41.624114994445804,0.8890179158992194,0.03708179588117232,0.03619216729276657,0.3610070613253997,185.32788479505484,0.9249999474578873,554.987707702225,513.3636004643313,41.62410723789363,0.889020559313029,0.037079069722975894,0.03618606898197235,0.3610069644522071,185.32776599166885,0.9249999474578686,554.9875008567275,513.3634091322468,41.62409172448071,0.8709868644198244,,,0.101,207.3989049297468,2053.454504254919,2053.4544792460088,2.500891010577018e-05,63.65708963190249,0.12901313558017566,,,258.9944992919454,0.0002861095799048304,111.36763469553651,,,,48.33347235563304,0.00014305436695715118,3.5260321568905955,1249.1156940011256,0.0,-0.0,0.0,127.17246880625457
111,1,112,0.10382,4.1565115361462224e-05,8.962859309530029e-05,1249.1158930175757,,,,0,1.054431383108261e-13,1,2316.382403634745,2316.382403634745,1.4880304273142068e-13,370.62118458155925,76.90389580067354,0.3334074128647056,,,349.4385403094829,2316.38236206963,2223.7269284395493,92.65528868498129,2316.3822171245306,0.0001449450989646158,0.8302682898497693,0.05541782231388813,0.054013975110575846,0.15715878944995995,116.56533082286631,0.96,772.608519269702,741.7041784989138,30.904340770788092,0.8326953954981078,0.055511142446454935,0.05118114492368521,0.1571408926085944,116.47946464034919,0.96,772.1273161483522,741.242223502418,30.885092645934122,0.8323130360794896,0.05567342892081894,0.05128597488951669,0.15712311635121648,116.39374484626741,0.96,771.6463817064763,740.7805264382173,30.865855268259065,,,,743.4824974290475,2223.7269284395493,2056.947248265632,166.77964331902908,2223.7268915846616,3.685488790393446e-05,0.8754846083106457,0.0014899835551636736,2.2160836914160106e-06,0.3614498116500952,185.87104080280272,0.9249999431361622,555.9324465219423,514.2374814203441,41.69496510159817,0.8754846083106457,0.001489983555163674,2.216083691415511e-06,0.3614496101970229,185.87079358460994,0.9249999431361222,555.9320169499767,514.2370840662783,41.69493288369855,0.8911500492346175,0.035958783204119625,0.0338266498687215,0.36144942195778873,185.87056258215276,0.9249999431357389,555.9316155546715,514.2367127754305,41.69490277924097,0.8911345281712937,0.03597457420479324,0.03386060534652865,0.3614490453831695,185.87010045948202,0.9249999431356647,555.9308125580709,514.2359700035795,41.69484255449139,0.8730402053429158,,,0.101,207.75167207482886,2056.947248265632,2056.9472232567223,2.5008910000873797e-05,63.7653646962346,0.12695979465708418,,,259.43503543292377,0.0001792571860299349,111.55706523615723,,,,51.55708568156264,8.962843736250594e-05,3.5332537940272024,1249.1158930175757,0.0,-0.0,0.0,129.6832120130847
112,1,113,0.12198,4.155456571015545e-05,0.00015481796345795582,1249.1154072464851,,,,0,1.0544345480576858e-13,1,2321.2389587724906,2321.2389587724906,1.4880305255257032e-13,371.3982334035985,77.0651334312467,0.3334074128654092,,,350.3063742517095,2321.238917217925,2228.389221504992,92.8495508960414,2321.238772401033,0.0001448168918748498,0.8185363414445886,0.055867434719883965,0.06759938312506455,0.1572238483327649,116.87392165363421,0.96,774.3333449740486,743.3600111750866,30.973333798962013,0.8202469502666568,0.059855927286617844,0.07230437251806884,0.15720153752976626,116.76871037824155,0.96,773.7460792178114,742.796236049099,30.949843168712462,0.8197762822950801,0.059973895710423705,0.07251064949483313,0.15717941167040736,116.66374221983371,0.96,773.1593482091731,742.2329742808063,30.926373928366935,,,,746.169124464813,2228.389221504992,2061.259881767728,167.1293044915956,2228.3891862593237,3.524566773336967e-05,0.8924582072500933,0.1245130238862202,0.1075394249467726,0.3621782832319441,186.76547994410194,0.9249999481930974,557.4841110660464,515.6727738545679,41.811337211478495,0.8924582072500933,0.1245130238862202,0.1075394249467726,0.3620461124465515,186.60312598894149,0.9249999481682115,557.2028356222254,515.4125940697389,41.79024155248646,0.8899197056087106,0.03978469306258036,0.041015036688487265,0.3619444717530186,186.47829547298815,0.924999948149111,556.9864559397082,515.2124428639873,41.774013075720944,0.8895279925047818,0.03970389619485643,0.041310431861368305,0.361817371722941,186.3222230587814,0.9249999481251301,556.7157836313437,514.962070979434,41.7537126519097,0.8739969925586162,,,0.101,208.18724805854058,2061.259881767728,2061.259856758818,2.500891005372443e-05,63.899056334799575,0.12600300744138387,,,259.9789571967807,0.0003096359264365396,111.79095159461569,,,,55.5478039824678,0.0001548175322038048,3.5643641126136787,1249.1154072464851,0.0,-0.0,0.0,152.36709737592625
113,1,114,3.78877,4.1538529729073745e-05,4.63689437602131e-05,7.71440566265757e-06,,,,0,1.0543116167540493e-13,1,97.6934763582312,97.69347635823112,1.4880275281323412e-13,15.630956217316992,3.2434234150932757,0.33340741286647874,,,22.58925944635926,97.6934348197014,93.7855585928049,3.9077316080335405,97.69329020083843,0.0001446188629657924,0.23317849827366008,0.034128151709685056,0.6194859948806137,0.2408535194381938,22.5831675950904,0.96,97.66987406463498,93.76307910204959,3.906794962585402,3.483895077628613e-05,1.741640826972936e-05,0.8202295277241503,0.2709953521983499,0.0036420588109509,0.96,0.013999543647635618,0.013439561901730195,0.0005599817459054249,2.3424801829557698e-05,1.171101796131024e-05,0.8197645685112119,0.27099687371246417,0.0024497924579066762,0.96,0.009416592555825554,0.009039928853592531,0.0003766637022330219,,,,17.84787874838256,93.7855585928049,86.75146934586554,7.0340555431200045,93.78552488898555,3.370381936141353e-05,0.038566932466794414,1.4838328387583333e-06,0.8538927586161377,0.2057968037625017,4.5648948685766495,0.924998528373854,23.980106788289,22.181563489415193,1.7985432988738081,0.038566932466794414,1.4838328387534722e-06,0.8538927586161377,0.205758639598004,4.501513464276418,0.9249985074374983,23.651540972838433,21.877640098472387,1.773900874366045,0.03771451986705487,0.013131138613002052,0.8653363243546578,0.2057162111280635,4.430939182704268,0.9249984843351439,23.285536636169752,21.539086095387486,1.7464505407822661,0.037038880403468415,0.012995849330577632,0.8654849614318909,0.20566795641220634,4.3505312328252215,0.9249984567213667,22.868340491688357,21.15317966259047,1.715160829097885,0.875485492280941,,,0.101,8.76189840393242,86.75146934586554,86.75144433685767,2.500900787673555e-05,2.689295549721832,0.12451450771905896,,,10.941887402510662,9.273788747742463e-05,4.7050115830795844,,,,49.19916799109992,4.636890008022444e-05,0.1518872652041121,7.71440566539532e-06,0.0,0.0,0.0,2.922810874250712e-05
114,1,115,5.01894,4.059072027666212e-05,3.320531632844162e-05,5.876511380913136e-06,,,,0,1.0542664782630532e-13,1,45.55841836641037,45.558418366410294,1.4880207120523858e-13,7.289346938625659,1.5125394897648243,0.3334074129296941,,,11.212917806752674,45.55837777569002,43.73591427200368,1.822329761333489,45.55824403333717,0.0001337423528505502,0.10995860099523352,0.04410452872446173,0.16732442600288827,0.25637420341749,11.209996826421655,0.96,45.54701632171289,43.725135668844366,1.8218806528685179,1.7148777354029385e-05,9.876797226730166e-06,2.7566970648986917e-05,0.270997712942466,0.0017921651123337318,0.96,0.006888761674078441,0.006613211207115302,0.00027555046696313814,1.0810026570449606e-05,6.167148249942196e-06,1.8781923509050284e-05,0.2709985594731161,0.0011288152186858889,0.96,0.004338949950203637,0.004165391952195491,0.00017355799800814584,,,,8.315648740816862,43.73591427200368,40.45542888834777,3.2804529778359504,43.73588186618372,3.240581996652121e-05,0.03643474909767151,0.03643134362200195,0.03856352699112485,0.2055522611796502,4.157283506673767,0.9249978588522619,21.864857751148424,20.224946603921573,1.6399111472268495,0.03643474909767152,0.03643134362200195,0.03856352699112485,0.2055516309936888,4.156572041513429,0.9249967443852917,21.86120922579476,20.221547362185856,1.6396618636089046,1.0293477008935264e-05,5.146912338061611e-06,0.03770937330238399,0.2009693334205325,0.0010952433711926375,0.9121525526571309,0.005974662304987111,0.005449803472756855,0.000524858832230256,6.681213924570412e-06,3.3406832101599316e-06,0.037035539872754,0.20026555908711308,0.0006979492584742809,0.9075293794024919,0.003840226935545588,0.003485118767579811,0.0003551081679657768,0.9635671725451593,,,0.101,4.085998317723125,40.45542888834777,40.45540387922222,2.500912554960283e-05,1.2541182955387808,0.03643282745484071,,,5.102880744835382,6.641063263483139e-05,2.194238720279214,,,,23.61465860473035,3.3205269648490505e-05,0.07288647288627653,5.876511374289603e-06,0.0,0.0,0.0,2.9493858030120174e-05
115,1,116,2.52611,4.104606391934462e-05,3.856601806182709e-05,1.3355272362893437e-05,,,,0,1.0542642320892434e-13,1,46.393123185716576,46.3931231857165,1.4880209344993463e-13,7.4228997097146525,1.5402516897657903,0.3334074128993244,,,11.406880350335351,46.393082139652584,44.53722558960277,1.8557177329001167,46.39294332250289,0.0001388171496939852,0.1141933979650501,0.06940421914876156,0.06516942217894497,0.256115969585171,11.403499916291095,0.96,46.37994954151553,44.524751559854906,1.8551979816606223,1.9146504213519403e-05,1.312462115624522e-05,1.1126894296755202e-05,0.27099740464862127,0.002033746831418602,0.96,0.007817367422668003,0.007504672725761283,0.00031269469690672083,1.2669198489566558e-05,8.792586988223392e-06,6.933415069106438e-06,0.2709982814371006,0.001346687212838116,0.96,0.005176413564693757,0.004969357022106007,0.0002070565425877504,,,,8.2821080822971,44.53722558960277,40.68313295673342,3.854061030795142,44.537193987528546,3.16020742222051e-05,0.04281289467837415,0.04281234799839431,0.03643420241769167,0.2035770999346412,4.140370449266558,0.9134676787979303,22.264712504269717,20.33809525037851,1.9266172538912048,0.04281289467837415,0.04281234799839432,0.03643420241769167,0.20357601071410983,4.14004915988066,0.9134619675450052,22.263243093302602,20.33662583994094,1.9266172533616601,9.792775785998859e-06,6.448155739989112e-06,6.948856962925609e-06,0.20101639251997314,0.001044721591397612,0.9124501289765717,0.005695868558999019,0.005197196001288263,0.0004986725577107558,6.1560753616697414e-06,4.0218786737046285e-06,4.547017236605404e-06,0.2002542954160229,0.0006437515584840878,0.9074526452205269,0.0035425213972384044,0.0032146704126720916,0.00032785098456631273,0.9207563083796038,,,0.101,4.108996428630076,40.68313295673342,40.68310794763012,2.5009103298743014e-05,1.261177121658736,0.07924369162039627,,,5.709876420936848,7.713203609390741e-05,2.455246861002845,,,,23.79808720404442,3.856595557859601e-05,0.08564173820789597,1.3355272364547653e-05,0.0,0.0,0.0,3.373688706862874e-05
116,1,117,0.75581,4.6527892768031645e-05,2.5718194970037877e-05,215.97289951677686,,,,0,1.0542858795040833e-13,1,526.5698849349941,526.5698849349941,1.4880218964495547e-13,84.25118158959906,17.482120179841807,0.3334074125337067,,,82.1190897278095,526.5698384071013,505.50682331701853,21.062784304875763,526.5696076218943,0.0002307852069461716,0.6268369522814461,0.5540572938702915,0.041413739553895566,0.1624481048785048,82.11793065496725,0.96,526.5651523783507,505.50254628321676,21.062606095134022,6.788235873654597e-06,3.7478403392229287e-06,1.6106108679087734e-05,0.2709990967814217,0.0007077741637353396,0.96,0.0027205432145245506,0.0026117214859435684,0.00010882172858098217,4.329750705891465e-06,2.3812631768904466e-06,1.072071096056554e-05,0.27099942408021,0.0004512986784990334,0.96,0.001734700328971989,0.0016653123158131093,6.938801315887966e-05,,,,114.38639223525041,505.50682331701853,461.76093297981504,43.7458533883971,505.5067863682121,3.694880645749091e-05,0.4860511505345854,0.4860508532452672,0.042812597389055934,0.24771903505296836,57.192067730433365,0.9134615045504139,252.74709281677005,230.87473967514987,21.872353141620177,0.4860511505345854,0.4860508532452672,0.042812597389055934,0.2477189180852691,57.191951044500016,0.9134613805952153,252.74673078928544,230.87437764770792,21.87235314157753,1.3428535185597864e-05,9.69806838987553e-06,6.062308990276684e-06,0.2011350949032139,0.0014371955972667845,0.9131929339034022,0.007824660099236927,0.007145424312773027,0.000679235786463899,8.907035563700764e-06,6.519109555744711e-06,3.768149353713927e-06,0.20047496368034903,0.000936264719767221,0.908941198972165,0.005138102057356644,0.00467023264442889,0.00046786941292775404,0.47113679875633857,,,0.101,46.63785423096132,461.76093297981504,461.7609079708942,2.5008920823498393e-05,14.314588922374266,0.5288632012436615,,,64.80874617889306,5.143638992684725e-05,27.86776085692401,,,,27.170513831829368,2.571817063316968e-05,0.9721246366399201,215.97289951677683,0.0,0.0,0.0,163.2344771837751
117,1,118,0.154,4.6029645247088286e-05,2.9100129652226366e-05,215.97297873435747,,,,0,1.0542898141935023e-13,1,527.0717775452383,527.0717775452382,1.4880221969791288e-13,84.33148440723814,17.49878301450191,0.33340741256693796,,,82.17713077747854,527.071731515593,505.98865199049493,21.082860499603985,527.0715124900989,0.00021902549402339524,0.6796585721519409,0.13849414838969662,0.08567252851920172,0.16240793396117592,82.17573524319027,0.96,527.0661483331188,505.983502399794,21.08264593332478,8.121742570392534e-06,5.666358322885489e-06,4.332851626147553e-06,0.270998920701572,0.0008457524634320031,0.96,0.003250906487478222,0.003120870227979093,0.00013003625949912893,5.2787255747031676e-06,3.7005638568966783e-06,2.7515889880849772e-06,0.2709992984019038,0.0005497818248295523,0.96,0.0021132504926813264,0.002028720472974073,8.453001970725324e-05,,,,114.52226466299797,505.98865199049493,462.20148201379345,43.787132603431715,505.98861461722515,3.7373269801925616e-05,0.48648493359919504,0.00637584283492842,0.0059420597703188326,0.24777963249381366,57.25722092669039,0.9134616735598354,252.97309275874636,231.08122467701196,21.89186808173441,0.48648493359919504,0.006375842834928418,0.005942059770318835,0.2477794131052683,57.25700203259542,0.913461441345346,252.9724139390931,231.08054585741547,21.891868081677597,4.28199993038585e-05,3.671446305273187e-05,7.32299893447137e-06,0.20264320251465373,0.004846913467559834,0.9219887445322059,0.025942248056551914,0.023918460689402073,0.0020237873671498418,2.864283622013419e-05,2.458929337479573e-05,4.853492718362642e-06,0.20229129794590653,0.0031947902446023387,0.9200350155323996,0.01716567132914789,0.015793018676587025,0.0013726526525608643,0.5075733039198045,,,0.101,46.68234968339314,462.20148201379345,462.2014570048728,2.5008920673385845e-05,14.328245942427596,0.4924266960801956,,,64.87010151487158,5.820025928751638e-05,27.894143651394778,,,,27.408853689901235,2.9100098764960744e-05,0.9730413300339141,215.97297873435747,0.0,0.0,0.0,33.25983872509105
118,1,119,0.12052,4.335970958066148e-05,0.00020792412476954085,1043.1597022799563,,,,0,1.0543148378976538e-13,1,2018.826030193545,2018.826030193545,1.4880294714442323e-13,323.0121648309672,67.0250242024257,0.33340741274501273,,,301.98030631513757,2018.8259868338353,1938.0727847427056,80.75303269761278,2018.8258174403184,0.00016939351694310022,0.7460470124255097,0.13067634601558417,0.06428790574201533,0.15580595196426061,100.78257542962976,0.96,673.7987097562581,646.8467613660077,26.95194839025032,0.7400063807155958,0.7400023197313916,4.06075836624857e-06,0.15581463080791938,100.66002273412872,0.96,672.9418784639668,646.024203325408,26.917675138558682,0.7393396529405902,0.7393370135302345,2.6393152189094866e-06,0.1558236586241913,100.53770815137914,0.96,672.0852292200938,645.2018200512899,26.88340916880379,,,,590.9691772683277,1938.0727847427056,1792.7171522910241,145.35559220962844,1938.0727445006528,4.024205294648219e-05,0.7630217462018077,0.27653724667913326,4.3407652056776895e-07,0.329650171439169,147.74251604411828,0.9249999296356033,484.51863507085454,448.1797033476789,36.33893172317558,0.7630217462018077,0.2765372466791332,4.34076520579492e-07,0.3296500590224913,147.74238435697927,0.9249999296355658,484.5183684350651,448.17945670957437,36.33891172549073,0.7788062725690732,0.7787848590038177,2.1406434048347413e-05,0.3296499540257521,147.74226136170873,0.9249999296348727,484.5181193984713,448.1792263504068,36.33889304806453,0.7788055250194381,0.7787912020059599,1.4319822741853847e-05,0.32964974414689346,147.7420155055214,0.9249999296348028,484.5176215962616,448.178765883364,36.33885571289759,0.7170869104859383,,,0.101,181.06443238139346,1792.7171522910241,1792.7171224254394,2.986558476508675e-05,55.57423172102175,0.2829130895140617,,,226.10873837458868,0.00041584824867443285,97.22675750107312,,,,30.854837457275945,0.00020792272405526814,3.0836552899921266,1043.1597022799565,0.0,0.0,0.0,125.72160731878033
119,1,120,0.11633,4.335947838570755e-05,0.00021541317399920162,1045.1281729031589,,,,0,1.0543030818346986e-13,1,2018.880519311242,2018.8805193112419,1.4880292926560096e-13,323.0208830897987,67.02683324113323,0.3334074127450282,,,301.98809331076586,2018.8804759517636,1938.125094299304,80.75521226247108,2018.8803065617751,0.00016938998843056,0.7618578373733874,0.08707378270119807,0.0712629577533204,0.15580577176002286,100.7851760148388,0.96,673.816875734816,646.8642007054233,26.952675029392672,0.7664742853571082,0.10260082724784227,0.07613292260632992,0.15581444318986026,100.66261844777355,0.96,672.9600418920243,646.0416402163432,26.91840167568095,0.7658685402495208,0.1028438506438286,0.07631496333489798,0.15582346360846167,100.54029884815353,0.96,672.103388934935,645.2192533775376,26.88413555739746,,,,590.9950144344342,1938.125094299304,1792.7655425432433,145.35951111431962,1938.1250536575628,4.064174132082784e-05,0.7630419339290143,0.006356477192412564,0.006336289465205958,0.3296556070399515,147.74888349092268,0.9249999318469586,484.53152638827856,448.19162888686054,36.33989750141804,0.7630419339290143,0.006356477192412552,0.00633628946520597,0.32965554122203145,147.7488063898905,0.9249999318469374,484.53137028105164,448.19148448767595,36.33988579337572,0.7821094943537701,0.07409655415048007,0.07079333236578321,0.3296554797200805,147.74873434469825,0.9249999318460754,484.53122441080325,448.1913495572885,36.339874853514786,0.7821090616248815,0.07409745323009406,0.07079391662465073,0.3296553566773815,147.7485902089228,0.9249999318460357,484.53093257742944,448.19107961141833,36.339852966011094,0.7171062761284542,,,0.101,181.06931979686757,1792.7655425432433,1792.765513416733,2.9126510231848886e-05,55.57573181884054,0.2828937238715458,,,226.1148365045208,0.00043082634707034646,97.22937969694395,,,,28.924900878429774,0.000215411570222982,3.09030242383668,1045.128172903159,0.0,0.0,0.0,121.57976035382448
