,Day,Time,LMP,bypass_pretreatment_flow,excess_solar_power,power_from_grid,intake.op_mode,intake.startup,intake.shutdown,intake.energy_intensity,intake.power_consumption,intake.recovery,intake.feed_flowrate,intake.product_flowrate,intake.reject_flowrate,intake.feed_cost,intake.chemical_cost,pretreatment.op_mode,pretreatment.startup,pretreatment.shutdown,pretreatment.power_consumption,pretreatment.feed_flowrate,pretreatment.product_flowrate,pretreatment.reject_flowrate,pretreatment.inlet_flowrate,pretreatment.leftover_flow,pretreatment.uf_pumps[1].op_mode,pretreatment.uf_pumps[1].startup,pretreatment.uf_pumps[1].shutdown,pretreatment.uf_pumps[1].energy_intensity,pretreatment.uf_pumps[1].power_consumption,pretreatment.uf_pumps[1].recovery,pretreatment.uf_pumps[1].feed_flowrate,pretreatment.uf_pumps[1].product_flowrate,pretreatment.uf_pumps[1].reject_flowrate,pretreatment.uf_pumps[2].op_mode,pretreatment.uf_pumps[2].startup,pretreatment.uf_pumps[2].shutdown,pretreatment.uf_pumps[2].energy_intensity,pretreatment.uf_pumps[2].power_consumption,pretreatment.uf_pumps[2].recovery,pretreatment.uf_pumps[2].feed_flowrate,pretreatment.uf_pumps[2].product_flowrate,pretreatment.uf_pumps[2].reject_flowrate,pretreatment.uf_pumps[3].op_mode,pretreatment.uf_pumps[3].startup,pretreatment.uf_pumps[3].shutdown,pretreatment.uf_pumps[3].energy_intensity,pretreatment.uf_pumps[3].power_consumption,pretreatment.uf_pumps[3].recovery,pretreatment.uf_pumps[3].feed_flowrate,pretreatment.uf_pumps[3].product_flowrate,pretreatment.uf_pumps[3].reject_flowrate,reverse_osmosis.op_mode,reverse_osmosis.startup,reverse_osmosis.shutdown,reverse_osmosis.power_consumption,reverse_osmosis.feed_flowrate,reverse_osmosis.product_flowrate,reverse_osmosis.reject_flowrate,reverse_osmosis.inlet_flowrate,reverse_osmosis.leftover_flow,reverse_osmosis.ro_skid[1].op_mode,reverse_osmosis.ro_skid[1].startup,reverse_osmosis.ro_skid[1].shutdown,reverse_osmosis.ro_skid[1].energy_intensity,reverse_osmosis.ro_skid[1].power_consumption,reverse_osmosis.ro_skid[1].recovery,reverse_osmosis.ro_skid[1].feed_flowrate,reverse_osmosis.ro_skid[1].product_flowrate,reverse_osmosis.ro_skid[1].reject_flowrate,reverse_osmosis.ro_skid[2].op_mode,reverse_osmosis.ro_skid[2].startup,reverse_osmosis.ro_skid[2].shutdown,reverse_osmosis.ro_skid[2].energy_intensity,reverse_osmosis.ro_skid[2].power_consumption,reverse_osmosis.ro_skid[2].recovery,reverse_osmosis.ro_skid[2].feed_flowrate,reverse_osmosis.ro_skid[2].product_flowrate,reverse_osmosis.ro_skid[2].reject_flowrate,reverse_osmosis.ro_skid[3].op_mode,reverse_osmosis.ro_skid[3].startup,reverse_osmosis.ro_skid[3].shutdown,reverse_osmosis.ro_skid[3].energy_intensity,reverse_osmosis.ro_skid[3].power_consumption,reverse_osmosis.ro_skid[3].recovery,reverse_osmosis.ro_skid[3].feed_flowrate,reverse_osmosis.ro_skid[3].product_flowrate,reverse_osmosis.ro_skid[3].reject_flowrate,reverse_osmosis.ro_skid[4].op_mode,reverse_osmosis.ro_skid[4].startup,reverse_osmosis.ro_skid[4].shutdown,reverse_osmosis.ro_skid[4].energy_intensity,reverse_osmosis.ro_skid[4].power_consumption,reverse_osmosis.ro_skid[4].recovery,reverse_osmosis.ro_skid[4].feed_flowrate,reverse_osmosis.ro_skid[4].product_flowrate,reverse_osmosis.ro_skid[4].reject_flowrate,posttreatment.op_mode,posttreatment.startup,posttreatment.shutdown,posttreatment.energy_intensity,posttreatment.power_consumption,posttreatment.feed_flowrate,posttreatment.product_flowrate,posttreatment.reject_flowrate,posttreatment.chemical_cost,brine_discharge.op_mode,brine_discharge.startup,brine_discharge.shutdown,brine_discharge.feed_flowrate,brine_discharge.power_consumption,brine_discharge.brine_cost,power_generation.op_mode,power_generation.startup,power_generation.shutdown,power_generation.power_utilized,power_generation.power_curtailed,num_skids_online,net_power_consumption,water_revenue,demand_response_revenue,emissions_cost,energy_cost
144,1,145,0.11178,4.263739456968971e-05,0.00022418114338462432,1171.5504975868084,,,,0,1.0543149777037047e-13,1,2191.100276660156,2191.100276660156,1.488029727480079e-13,350.576044265625,72.74452918511719,0.33340741279318853,,,328.15902797326123,2191.1002340227615,2103.456072138509,87.64400300577132,2191.1000751442803,0.00015887848123287196,0.8024826082038219,0.06592902857972877,0.060424605592211876,0.15602288283511356,109.51296358019805,0.96,731.1491856609877,701.9032182345481,29.24596742643956,0.8019229927710305,0.06612783946246495,0.06058075492026038,0.15600939819690815,109.38678047589093,0.96,730.3698643328137,701.1550697595012,29.21479457331255,0.8013453117642625,0.07235288248235572,0.06069439781175513,0.15599604452009097,109.25928391717223,0.96,729.5810251504791,700.3977841444599,29.18324100601921,,,,676.4186920130234,2103.456072138509,1945.696702451999,157.75932691348777,2103.4560293654868,4.2773022276210064e-05,0.8281325195673029,1.8745899698535722e-05,2.611869470766384e-05,0.34764862428589044,169.10472855089176,0.9249999407116184,525.864110208786,486.42427076549495,39.43983944329099,0.8281325195673029,1.874589969853578e-05,2.611869470766388e-05,0.34764859688029337,169.10469559330463,0.9249999407116117,525.8640491753023,486.4242143095226,39.439834865779645,0.8465035896876184,0.050092436137645295,0.046779290362720154,0.3476485712599284,169.10466478258903,0.9249999407110836,525.8639921178244,486.4241615310813,39.43983058674304,0.8465033711346412,0.05009277962190708,0.0467793191388301,0.3476485199568554,169.10460308623797,0.9249999407110712,525.8638778635743,486.42405584590017,39.43982201767411,0.7782787727041001,,,0.101,196.5153669476519,1945.696702451999,1945.6966747472552,2.770474389501546e-05,60.316597776011974,0.2217212272959,,,245.40344303441998,0.000448362285764105,105.52348050480057,,,,29.54326189055724,0.00022417944276143355,3.3492719999568656,1171.5504975868087,0.0,-0.0,0.0,130.95591462025345
145,1,146,0.11143,4.206637983871936e-05,0.0001214334855763018,1249.11577161349,,,,0,1.0542889204088298e-13,1,2284.443023166398,2284.443023166398,1.488029708862029e-13,365.5108837066237,75.84350836912441,0.3334074128312731,,,343.81410202682895,2284.442981100018,2193.0651166760044,91.37771319483365,2284.442829870838,0.00015122918001841338,0.8187966609665707,0.06964567097640839,0.05333161821365961,0.15679332874812155,114.71337871845749,0.96,762.1057846388643,731.6215532533097,30.484231385554608,0.8183100547678613,0.06984698037469733,0.053459918377866504,0.1567732519843312,114.60466842485059,0.96,761.48106537003,731.0218227552288,30.459242614801237,0.8178265666351215,0.07007366084199257,0.05359240597113357,0.15675335016574587,114.49605488352088,0.96,760.8559798619438,730.4217406674659,30.4342391944778,,,,725.9781546203241,2193.0651166760044,2028.5850791383336,164.4800002657529,2193.065079404087,3.727191753363947e-05,0.8634121510802063,0.17184107427869583,0.13656144276579238,0.35787429540127297,181.4947199347101,0.9249999455966573,548.2665899698906,507.1465658946136,41.120024075276966,0.8634121510802063,0.17184107427869583,0.13656144276579238,0.35787420667454345,181.49461162010215,0.9249999455966396,548.2663986988409,507.1463889688934,41.12000972994756,0.8776735921322989,0.06319110840528966,0.032021105960609246,0.35787412428150384,181.49451103744514,0.9249999455963402,548.2662210815978,507.14622467278895,41.11999640880879,0.8776730969007186,0.06319101875374955,0.03202129298767226,0.35787396126141796,181.49431202806662,0.9249999455963075,548.2658696537574,507.14589960203784,41.11997005171956,0.8281401798216057,,,0.101,204.8870929929717,2028.5850791383336,2028.5850541294133,2.5008920576519272e-05,62.88613745328834,0.17185982017839438,,,255.85781780780462,0.0002428669708576818,110.01886165735598,,,,25.563942327091105,0.00012143290889483626,3.48217099119343,1249.1157716134903,0.0,-0.0,0.0,139.1889704308912
146,1,147,0.11125,4.206646508287573e-05,0.00022522230931455145,1247.2707061282379,,,,0,1.0542997392088925e-13,1,2284.450323668586,2284.450323668586,1.4880297591164039e-13,365.51205178697376,75.84375074579704,0.33340741283126746,,,343.8153714899165,2284.450281602121,2193.0721251569657,91.37800521487362,2284.450130371839,0.00015123028173028464,0.8218699524082673,0.06037965503785016,0.05730636359615345,0.1567934074471882,114.71380318897488,0.96,762.1082221123604,731.6238932278659,30.484328884494442,0.8213967704418375,0.060538402713803355,0.057451687039827275,0.15677332982833841,114.60509157771227,0.96,761.483498867448,731.0241589127502,30.4593399546979,0.8209234310306017,0.06069386197820407,0.05759699758272384,0.1567534271569203,114.49647672322934,0.96,760.8584093920305,730.4240730163492,30.434336375681276,,,,725.9821261591693,2193.0721251569657,2028.591567443225,164.48051770608356,2193.072085149308,4.000765741902198e-05,0.8634144332838788,2.63161225210539e-05,2.403391884863236e-05,0.35787500824455015,181.49559037255747,0.924999949240359,548.2681251787626,507.1479879604623,41.12013721830035,0.8634144332838788,2.6316122521050068e-05,2.4033918848636214e-05,0.3578749796898362,181.4955555138844,0.9249999492403536,548.2680636225919,507.14793102100435,41.12013260158749,0.8792496332205164,0.042115708966431534,0.04053966787821391,0.3578749529597282,181.49552288261583,0.9249999492400626,548.268005999887,507.14787771984584,41.1201282800412,0.8792494198051913,0.04211598659494109,0.04053966369046839,0.35787489931110184,181.49545739011157,0.9249999492400521,548.2678903480667,507.14777074191215,41.12011960615452,0.8281326095987831,,,0.101,204.8877483117657,2028.591567443225,2028.5915424343043,2.5008920585686693e-05,62.88633859073997,0.17186739040121687,,,255.85863000400042,0.0004504446176146011,110.01921090172017,,,,27.415215499540416,0.00022522045958385225,3.485327919593465,1247.2707061282383,0.0,-0.0,0.0,138.75886605676646
147,1,148,0.11124,4.167159234931073e-05,0.00013248549349223528,1249.1157139274865,,,,0,1.0542926087389718e-13,1,2285.8680713440813,2285.8680713440813,1.4880299957198944e-13,365.738891415053,75.8908199686235,0.33340741285760395,,,344.0620416034604,2285.868029672489,2194.433168087311,91.43471533697151,2285.867883424283,0.00014624820593119161,0.8220751666102722,0.05736042530684012,0.057155211104835284,0.1568089148469432,114.79719439978963,0.96,762.5868143391803,732.083341765613,30.503472573567265,0.8215992294352801,0.05750521307962398,0.057302754086181344,0.1567884999770913,114.68730962677283,0.96,761.9560589287084,731.47781657156,30.478242357148403,0.8211231912881967,0.057650029867884214,0.05745026961028934,0.1567682659184996,114.57753757689794,0.96,761.3250101563942,730.8720097501384,30.45300040625584,,,,726.7531465769546,2194.433168087311,2029.85052847282,164.5826026157968,2194.433131088617,3.699869418427981e-05,0.8639507242431795,0.13656125212862638,0.13602496116932564,0.3580329807221363,181.6884602222051,0.9249999463261153,548.6085890697508,507.4629154435653,41.14567362618553,0.8639507242431795,0.13656125212862638,0.13602496116932564,0.35803289570629676,181.68835641358652,0.9249999463260983,548.6084058879328,507.4627460003842,41.1456598875486,0.8793822829185209,0.03919211986985866,0.039059470171854155,0.3580328168291335,181.68826010059357,0.9249999463257751,548.6082359330732,507.46258879197086,41.14564714110232,0.8793818172086441,0.039192098881043066,0.03905970147759024,0.3580326610123945,181.68806984056934,0.9249999463257441,548.6079001978601,507.46227823689975,41.14562196096036,0.8634124317488526,,,0.101,205.01490337575484,2029.85052847282,2029.85050346391,2.500891008297787e-05,62.925366382657415,0.13658756825114746,,,256.0174216319651,0.00026497098663342243,110.08749130174499,,,,26.71477508516336,0.0001324848366411166,3.486665548613524,1249.1157139274865,0.0,-0.0,0.0,138.9516320172936
148,1,149,0.11167,4.167157010077136e-05,0.00022439134792986854,1244.6481110461839,,,,0,1.0543242363054452e-13,1,2285.8735607877124,2285.8735607877124,1.48802990390809e-13,365.739769726034,75.89100221815207,0.33340741285760545,,,344.0629972184142,2285.8735191161422,2194.4384379534818,91.43493491472857,2285.8733728682105,0.00014624793189922498,0.8229582378539787,0.05725164058573563,0.05636856934202915,0.15680897443395744,114.7975138795501,0.96,762.5886468308909,732.0851009576552,30.50354587323566,0.822480881236246,0.05739791267709218,0.05651626087612625,0.15678855892531693,114.6876281641164,0.96,761.9578887419116,731.479573192235,30.478315549676537,0.8220034400421691,0.05754418040629588,0.056663931652323425,0.1567683242294332,114.57785517474768,0.96,761.3268372954083,730.8737638035918,30.453073491816372,,,,726.7561348513321,2194.4384379534818,2029.8554069570387,164.5829912174244,2194.438398174463,3.9779018403448165e-05,0.8639523522569208,2.422394373436866e-05,2.259592999309214e-05,0.3580334985741187,181.68909272515987,0.9249999492562644,548.6097036770894,507.463948062802,41.145755614287445,0.8639523522569208,2.4223943734369828e-05,2.2595929993090997e-05,0.3580334699508384,181.68905777466583,0.9249999492562588,548.6096420032202,507.463891014473,41.145750988747146,0.8799343686978862,0.03894432213106821,0.03839223635170291,0.3580334431460266,181.6890250445992,0.9249999492559644,548.609584247674,507.46383759043425,41.1457466572398,0.8799341504712014,0.03894456198419934,0.03839222872164208,0.35803338930905965,181.6889593069072,0.9249999492559541,548.6094682464797,507.46373028932965,41.14573795715001,0.8634145239276393,,,0.101,205.0153961026609,2029.8554069570387,2029.8553819481285,2.50089100829256e-05,62.9255176156682,0.13658547607236074,,,256.0180325916517,0.0004487826948527075,110.08775401441022,,,,31.187090300266053,0.00022438973394756589,3.487773223682929,1244.6481110461839,0.0,-0.0,0.0,138.98985456052736
149,1,150,0.11198,4.166562219478044e-05,0.0002237708516854522,1244.365432162596,,,,0,1.0544239243425307e-13,1,2307.148546904488,2307.148546904488,1.4880304249079626e-13,369.1437675047181,76.597331757229,0.3334074128580022,,,347.79788903589076,2307.1485052388657,2214.862424701599,92.28593436256676,2307.1483590641656,0.00014617470010347823,0.8267544362940182,0.05831793658942106,0.05452173814938148,0.15705178478619183,116.04527070612579,0.96,769.6855561587288,738.8981339123795,30.787422246349156,0.8262725225118945,0.05846332090075495,0.05467167962510634,0.15702904205842333,115.93258695666267,0.96,769.0495326861885,738.2875513787409,30.761981307447613,0.8257905525619692,0.0586087004481669,0.05482158792836678,0.15700648425713,115.82003137310228,0.96,768.4132702192484,737.6767394104784,30.736530808769988,,,,738.392856514087,2214.862424701599,2048.747597725141,166.11479053076127,2214.8623882559027,3.644569647651355e-05,0.871993726517462,0.13602478273395857,0.12798340847341735,0.36041196387849894,184.59838677803316,0.9249999496983508,553.7158984642334,512.187178226593,41.52872023764041,0.871993726517462,0.13602478273395857,0.12798340847341735,0.36041187984074985,184.5982838055138,0.9249999496983349,553.715718701548,512.1870119461091,41.528706755438776,0.8868160325483636,0.04165517355883985,0.03477350970836252,0.36041180165529074,184.5981880038744,0.9249999496980685,553.7155514573843,512.1868572451186,41.52869421226561,0.8868155746398015,0.04165514819679849,0.03477372402819826,0.36041164652977314,184.59799792666573,0.9249999496980393,553.7152196327365,512.1865503073201,41.528669325416466,0.8639509933223071,,,0.101,206.9235073702393,2048.747597725141,2048.7475727162305,2.500891080111013e-05,63.511175529479374,0.13604900667769296,,,258.4008280135577,0.0004475417023694365,111.1123560458298,,,,48.749492070174966,0.0002237698250336495,3.517619060223089,1244.3654321625966,0.0,-0.0,0.0,139.3440410935675
150,1,151,0.10432,4.166560639228453e-05,0.00024019334625756793,1246.2094283799704,,,,0,1.0544184423894291e-13,1,2307.139009754823,2307.139009754823,1.4880304027708222e-13,369.14224156077165,76.59701512386012,0.33340741285800324,,,347.7962006285052,2307.1389680892166,2214.853269038122,92.2855528765885,2307.1388219147107,0.0001461745056053647,0.8275265611847431,0.05634329129078409,0.05557116640005931,0.15705167049351815,116.04470637878755,0.96,769.6823733109713,738.8950783785325,30.787294932438872,0.8270441884709218,0.056491506819277365,0.055719840860250176,0.15702892886864836,115.93202415550887,0.96,769.0463536371944,738.2844994917067,30.76185414548777,0.826561764109747,0.05663970065362159,0.05586848910584374,0.15700637216821933,115.81947009420877,0.96,768.4100949665451,737.6736911678832,30.73640379866186,,,,738.3876104512419,2214.853269038122,2048.7391264165253,166.11410301880153,2214.853229435327,3.9602794945721024e-05,0.8719896901641183,2.2774220234356294e-05,2.6810573578024096e-05,0.36041080197379677,184.59696310006117,0.9249999499692159,553.7134129540002,512.1848792797339,41.5285336742663,0.8719896901641183,2.277422023435863e-05,2.681057357802178e-05,0.3604107728178196,184.59692737493205,0.9249999499692104,553.7133505870894,512.1848215903416,41.528528996747816,0.8872618352402852,0.0376155429873322,0.03716974029541056,0.36041074544526475,184.59689383503388,0.9249999499689454,553.7132920351584,512.1847674296616,41.52852460549679,0.8872616190528736,0.03761577565219184,0.037169731239119874,0.3604106901990084,184.59682614121488,0.9249999499689351,553.7131738590791,512.1846581167886,41.528515742290615,0.863952443045807,,,0.101,206.92265176806907,2048.7391264165253,2048.7391014076147,2.5008910800496738e-05,63.51091291891229,0.13604755695419293,,,258.3997621727023,0.00048038669136127895,111.111897734262,,,,46.897755047883344,0.00024019211665730932,3.5185028346213953,1246.2094283799704,0.0,-0.0,0.0,130.0045675685985
151,1,152,0.08887,4.1576661231319424e-05,8.280111717370526e-05,1249.1159183631921,,,,0,1.0544021068001792e-13,1,2307.1384322594054,2307.1384322594054,1.4880302928692319e-13,369.1421491615049,76.59699595101226,0.3334074128639355,,,347.7960985987939,2307.138390682744,2214.85271577326,92.2855298238859,2307.1382455971457,0.00014508559821313193,0.827513438007206,0.05554285422038033,0.05555597739791742,0.1570516634629627,116.0446716643325,0.96,769.6821775181004,738.8948904173764,30.787287100723994,0.8270312507440564,0.055691921637244235,0.055704859364109634,0.15702892202887606,115.9319901462233,0.96,769.0461615309456,738.2843150697078,30.761846461237866,0.8265490072096475,0.055840962290986264,0.055853719191085754,0.1570063655170519,115.81943678823811,0.96,768.4099065481,737.673510286176,30.736396261924032,,,,738.3872847910221,2214.85271577326,2048.7385981095376,166.11407961718777,2214.8526777267252,3.804653470486832e-05,0.8719898830107606,0.12798323593410704,0.12798304308746467,0.3604108225318605,184.5969877670624,0.9249999418529103,553.7134602189744,512.1849185057252,41.52854171324923,0.8719898830107606,0.12798323593410704,0.12798304308746467,0.36041074100209475,184.59688786777443,0.9249999418528939,553.7132858204409,512.1847571870827,41.528528633358206,0.8871732116279987,0.03668950570083142,0.03677812931311804,0.3604106655587592,184.5967954262417,0.9249999418525306,553.7131244413575,512.1846079112388,41.52851653011874,0.8871727747620533,0.036689500913944635,0.036778345204764896,0.36041051727281004,184.59661372994356,0.9249999418525007,553.7128072459523,512.1843145054908,41.528492740461566,0.8719939898456586,,,0.101,206.9225984090633,2048.7385981095376,2048.738573100628,2.5008909822959473e-05,63.51089654139566,0.1280060101543414,,,258.3997140731796,0.00016560223421029004,111.11187705146722,,,,43.99031183903861,8.280096138949191e-05,3.518325752411573,1249.1159183631921,0.0,-0.0,0.0,111.0089316649369
152,1,153,0.07151,4.1576706847221925e-05,0.0003503901525619228,1245.7941542112771,,,,0,1.0544197205884696e-13,1,2307.1996417835594,2307.1996417835594,1.4880304090677952e-13,369.1519426853695,76.59902810721417,0.33340741286393244,,,347.80693511960914,2307.199600206852,2214.911476915871,92.28797820482801,2307.1994551206985,0.0001450861536951785,0.8276390333200956,0.05555669372376215,0.05543109841087249,0.1570524029771685,116.04832272315268,0.96,769.7027693416288,738.9146585679637,30.78811077366517,0.8271549799726329,0.05570562538536963,0.055581896156793105,0.157029648513911,115.93560203252294,0.96,769.0665632898804,738.3039007582851,30.762662531595225,0.8266711340608867,0.0558545254116858,0.055732398560446705,0.1570070792361406,115.82301036393353,0.96,768.4301224891898,737.6929175896222,30.73720489956762,,,,738.4209552480736,2214.911476915871,2048.792971540371,166.1184661355783,2214.91143767595,3.923992075614207e-05,0.8720126063395061,2.6982440315740744e-05,4.259111570373028e-06,0.36041760494034103,184.6052989618533,0.9249999510998114,553.7279644219044,512.1983400128596,41.529624409044786,0.8720126063395061,2.6982440315743502e-05,4.259111570370292e-06,0.36041757579633876,184.60526325104138,0.9249999510998059,553.7279020818952,512.1982823483512,41.52961973354397,0.8872791557424906,0.036791255083774885,0.036685310969282896,0.3604175485667037,184.60522988593289,0.9249999510995529,553.7278438368785,512.1982284715733,41.52961536530509,0.8872789442384851,0.03679146881837653,0.03668529934194469,0.36041749410212426,184.605163149246,0.9249999510995428,553.7277273352719,512.1981207075875,41.52960662768448,0.8719897816255773,,,0.101,206.9280901255775,2048.792971540371,2048.7929465314614,2.5008909825261163e-05,63.512582117751506,0.12801021837442278,,,258.40655016594394,0.0007007803026683804,111.11481657135589,,,,47.362877452438376,0.00035038756162553424,3.5185833126599877,1245.7941542112771,0.0,-0.0,0.0,89.08673996764843
153,1,154,0.06391,4.157670374296572e-05,0.000392042935217772,1246.3717730351368,,,,0,1.0544253461476064e-13,1,2310.176659611538,2310.176659611538,1.4880304296292252e-13,369.6282655378461,76.69786509910307,0.33340741286393266,,,348.33462403678504,2310.1766180348345,2217.7694140307694,92.4070589179488,2310.176472948718,0.0001450861160918498,0.8281490582271324,0.05570710878997732,0.05519708388294062,0.15708879457836403,116.226990590196,0.96,770.7092169734082,739.8808482944718,30.828368678936368,0.827659763869128,0.055853638717247474,0.05534885482075244,0.1570651982933285,116.11136507697819,0.96,770.0581665199461,739.2558398591482,30.802326660797902,0.827171399717578,0.05600049152241837,0.05550022586572697,0.15704187521865037,115.99626836961089,0.96,769.409089455364,738.6327258771495,30.776363578214536,,,,740.0593261495054,2217.7694140307694,2051.436566734949,166.33281108564913,2217.7693778205985,3.6210170726279746e-05,0.873138129945191,0.12798288939550895,0.126857365789824,0.36075187161581157,185.0149838046549,0.9249999514156934,554.4426098676261,512.8593871903444,41.58322267728174,0.873138129945191,0.12798288939550895,0.126857365789824,0.3607517978706701,185.0148933988269,0.9249999514156797,554.4424522839797,512.8592414254716,41.58321085850813,0.8882049367755546,0.03714665416056177,0.03622087312749784,0.3607517289731378,185.0148089357854,0.9249999514154272,554.4423050591008,512.8591052423257,41.5831998167751,0.8882045304386859,0.037146657442850055,0.036221071242649366,0.36075159117846395,185.01464001023817,0.9249999514154018,554.4420106098916,512.8588328768074,41.583177733084156,0.8719901281641753,,,0.101,207.19509324022985,2051.436566734949,2051.436541726039,2.5008909917435898e-05,63.59453356878342,0.12800987183582468,,,258.7399727993825,0.0007840858673615908,111.25818830373446,,,,49.218446520185985,0.0003920398140141732,3.5226857271046224,1246.3717730351368,0.0,-0.0,0.0,79.65562001467559
154,1,155,0.06078,4.157645280803106e-05,0.00010952894319527462,1249.1158864339982,,,,0,1.0544140136497389e-13,1,2309.4407291137113,2309.4407291137113,1.4880303732756389e-13,369.51051665819386,76.67343220657523,0.3334074128639494,,,348.2040499334221,2309.440687537259,2217.06292075603,92.37762169816813,2309.4405424541983,0.00014508306037466456,0.8282315262932513,0.05538743273223127,0.055304964666112344,0.15707896925675768,116.17894373522779,0.96,770.4388030437918,739.6212509220402,30.81755212175173,0.8277546191059235,0.055542338274478104,0.05544748303768249,0.1570564102083058,116.06809257571359,0.96,769.8142529766527,739.0216828575865,30.792570119066177,0.8272766635617145,0.055696309913016565,0.055591046068880115,0.1570339585434138,115.95701362248069,0.96,769.1874864337536,738.4199869764034,30.767499457350215,,,,739.6540760908588,2217.06292075603,2050.783042714914,166.27983747323265,2217.062880188147,4.056788293009033e-05,0.8728596407863218,4.4105344769670716e-06,0.0002828996933462753,0.3606691520992959,184.91358182100782,0.9249999452163689,554.2658295494336,512.6958619685313,41.56996758090236,0.8728596407863217,4.410534476967764e-06,0.00028289969334627463,0.3606691216815203,184.9135445356863,0.9249999452163629,554.2657645343776,512.6958018296048,41.569962704772884,0.8881094673753734,0.03645558460865322,0.03655105400883436,0.3606690932632973,184.9135097013458,0.9249999452160469,554.2657037932918,512.6957456439285,41.569958149363245,0.8881092507788318,0.03645577936500719,0.036551059024861166,0.3606690364269408,184.9134400328189,0.9249999452160357,554.2655823110438,512.6956332728496,41.56994903819417,0.8720127000700142,,,0.101,207.12908731420632,2050.783042714914,2050.783017706004,2.5008909891806775e-05,63.57427432416233,0.12798729992998592,,,258.65756632464655,0.00021905788615061747,111.22275351959802,,,,45.87165549131821,0.00010952868179076206,3.521937999726849,1249.1158864339982,0.0,-0.0,0.0,75.9212635774584
155,1,156,0.05905,4.156403341054305e-05,0.00011627903276861538,1249.115875421942,,,,0,1.0544228179713029e-13,1,2312.477529936391,2312.477529936391,1.4880304141643246e-13,369.9964047898226,76.77425399388818,0.33340741286477776,,,348.74330052714066,2312.4774883723576,2219.978249702798,92.49909373761672,2312.4773434404146,0.00014493194256504647,0.8287667827667033,0.05549895144032764,0.05496369496687554,0.15711601788816143,116.35939281144881,0.96,771.4534932494118,740.5953535194353,30.858139729976525,0.828288549504729,0.05564800694247466,0.05511407654366929,0.15709306296839218,116.2478200025078,0.96,770.8263934839891,739.9933377446296,30.833055739359562,0.8278093720660449,0.05579705710757831,0.055264348603247956,0.1570702296072621,116.13608771318403,0.96,770.1974567070142,739.3895584387336,30.807898268280628,,,,741.3272640886526,2219.978249702798,2053.4797260425494,166.49848615190706,2219.9782121944563,3.7508341632988365e-05,0.8740077440008287,0.12685722786046819,0.12570912464596123,0.36101039002123003,185.3319669469575,0.9249999458386843,554.9948158159285,513.3701745704844,41.62464124544409,0.8740077440008287,0.12685722786046819,0.12570912464596123,0.3610103169539162,185.33187733819696,0.9249999458386701,554.9946598027751,513.3700302583181,41.62462954445694,0.8890275698404498,0.03684302641981751,0.03592492395474101,0.3610102486896541,185.33179361982306,0.9249999458383605,554.9945140451749,513.369895432374,41.62461861280089,0.8890271709587322,0.03684302714469206,0.035925106964791675,0.3610101121615669,185.33162618367507,0.924999945838334,554.9942225305781,513.3696257813729,41.624596749205146,0.8731383616050549,,,0.101,207.4014523302975,2053.4797260425494,2053.4797010336397,2.500890986411794e-05,63.65787150731904,0.12686163839494513,,,258.99768397080885,0.00023255806526681447,111.36900410744782,,,,48.356490361246706,0.0001162787532974898,3.5260702288008394,1249.115875421942,0.0,-0.0,0.0,73.76029244366568
156,1,157,0.06315,4.156710848352969e-05,0.00033491388260159326,1249.113888714678,,,,0,1.0544246014678129e-13,1,2313.224778034492,2313.224778034492,1.4880304277333989e-13,370.1159644855187,76.79906263074513,0.3334074128645726,,,348.8762018256728,2313.224736467383,2220.6956078381227,92.52898365992192,2313.2245914980444,0.000144969338877012,0.8294233885823704,0.05529060187700019,0.05463399606133314,0.15712601215159527,116.40773854156026,0.96,771.7249316033179,740.8559343391852,30.868997264132798,0.8289434712262559,0.05543354611521041,0.05477862439368339,0.15710211758178633,116.29191939300631,0.96,771.074368054385,740.2313933322096,30.842974722175388,0.8284642308013711,0.05557741401355135,0.05492255527822509,0.15707847925244547,116.17654389110625,0.96,770.4252918403416,739.6082801667279,30.817011673613727,,,,741.7393735669635,2220.6956078381227,2054.143292562404,166.5522762214352,2220.6955687838386,3.905428401981394e-05,0.874289832532786,0.00028303566598587577,9.471340285251326e-07,0.3610943215862274,185.43490614843046,0.9249999511133571,555.1740014171809,513.535924170299,41.638077246881785,0.874289832532786,0.00028303566598587333,9.471340285275902e-07,0.36109429120750824,185.4348688878043,0.9249999511133515,555.1739365690665,513.5358641857935,41.638072383273084,0.889585035382527,0.03621654483898937,0.03565907929691229,0.36109426282578616,185.43483407655478,0.9249999511130986,555.1738759839498,513.535808144423,41.638067839526734,0.8895847997777964,0.03621675949787954,0.0356591306788154,0.3610942060624088,185.434764454174,0.9249999511130882,555.173754813642,513.5356960618883,41.63805875175359,0.8728597364735459,,,0.101,207.46847254880282,2054.143292562404,2054.1432675534943,2.500890991834911e-05,63.678442069434524,0.12714026352645405,,,259.08136551165967,0.0006698277629598403,111.40498717001367,,,,48.971163968406735,0.00033491159326224165,3.5277495002258954,1249.113888714678,0.0,-0.0,0.0,78.88154207233191
157,1,158,0.06632,4.155444447938375e-05,0.0003778212322339656,1244.2344285935624,,,,0,1.0544445695654196e-13,1,2323.8685134743514,2323.8685134743514,1.4880298030610777e-13,371.8189621558962,77.15243464734847,0.3334074128654173,,,350.7776181513979,2323.868471919907,2230.9135940203073,92.95473308417948,2323.868327104487,0.00014481541969850174,0.8313089566574369,0.0556388503161585,0.05375328224109206,0.15725618418998222,117.02530654256245,0.96,775.1768975556856,744.1698216534583,31.0070759022274,0.8308771766609117,0.05580365254479136,0.05386994711013567,0.15723490766375317,116.92584253900749,0.96,774.6228522311595,743.6379381419131,30.984914089246416,0.8304457497074029,0.0559680964782498,0.05398657757221796,0.15721376914188637,116.826469069828,0.96,774.0685773176417,743.1058342249361,30.962743092705665,,,,747.6262304484817,2230.9135940203073,2063.5949321884736,167.31862470585756,2230.9135568943307,3.712597645757955e-05,0.8783128147390856,0.12570903557133736,0.12168605336503774,0.3622931963323706,186.9066608979569,0.9249999516169086,557.7285680200058,515.8988984338731,41.82966958613275,0.8783128147390856,0.12570903557133736,0.12168605336503774,0.3622931463683895,186.9065995077103,0.9249999516168996,557.7284617483404,515.8988001325827,41.82966161575771,0.8930199141686198,0.03724093670995005,0.033806057923857234,0.36229309973584384,186.9065422107536,0.9249999516166632,557.7283625625995,515.8987083856453,41.8296541769542,0.893019803176933,0.03724083359511038,0.03380583019597376,0.3622930066458803,186.9064278320609,0.9249999516166463,557.7281645633852,515.8985252363724,41.829639327012906,0.8740079287626769,,,0.101,208.42308815103584,2063.5949321884736,2063.5949071795635,2.500891014451911e-05,63.97144289784268,0.12599207123732323,,,260.2734614793683,0.0007556424616129535,111.91758843612836,,,,62.593641621046885,0.00037781895310995964,3.542665346823724,1244.2344285935626,0.0,-0.0,0.0,82.51762730432506
158,1,159,0.07376,4.155133593175448e-05,0.0003396991610663599,1246.1109126516606,,,,0,1.0544415331827522e-13,1,2323.864064990257,2323.864064990257,1.4880301148542047e-13,371.8182503984411,77.15228695767652,0.3334074128656246,,,350.77682007918463,2323.864023438921,2230.9093235147975,92.95455514644998,2323.8638786612473,0.00014477767365307282,0.8316824699067128,0.05465668452160815,0.05428317127233221,0.15725612679377807,117.02503896827162,0.96,775.1754080683576,744.1683917456232,31.007016322734362,0.8312030685595945,0.054797140361617404,0.05447124846293456,0.15723485091772618,116.92557651777037,0.96,774.6213694257593,743.6365146487288,30.984854777030392,0.8307827465236236,0.05493792797364763,0.05460093115742696,0.1572137130416317,116.82620459314265,0.96,774.0671011671303,743.1044171204451,30.962684046685215,,,,747.6237626702213,2230.9093235147975,2063.5909805694273,167.31830490462775,2230.9092854740557,3.804074205031475e-05,0.8783110402229448,1.0257989863061015e-06,2.800315127152662e-06,0.36229267452220193,186.90601973853487,0.924999951367906,557.7274582472878,515.897871755287,41.82958649200076,0.8783110402229448,1.025798986302719e-06,2.8003151271560675e-06,0.36229263639860326,186.90597289648372,0.9249999513678991,557.727377159582,515.8977967491594,41.82958041042269,0.893041312626644,0.035487187339394335,0.03546578888137016,0.36229260070125424,186.90592903552587,0.9249999513676618,557.7273012325181,515.8977265164964,41.829574716021654,0.8930400164305968,0.03548820512479942,0.03546799187113558,0.3622925290510227,186.9058409996769,0.9249999513676488,557.7271488346674,515.8975855484848,41.82956328618264,0.8742899386296764,,,0.101,208.4226890375122,2063.5909805694273,2063.590955560517,2.500891011017277e-05,63.971320397652256,0.12571006137032367,,,260.272964652066,0.0006793983198248093,111.91737480038839,,,,60.71337823273843,0.00033969726157043325,3.5427034095031305,1246.1109126516606,0.0,-0.0,0.0,91.9131409171865
159,1,160,0.0834,4.1507034743606735e-05,5.436397287427706e-05,1249.1159692138895,,,,0,1.054437416653093e-13,1,2323.761628935729,2323.761628935729,1.4880304687214675e-13,371.8018606297166,77.1488860806662,0.33340741286857933,,,350.75844285123543,2323.761587428694,2230.810985459936,92.9504577274974,2323.761443187434,0.00014424126005222067,0.8322234172186935,0.0542502078003493,0.053709260488368514,0.15725475667049862,117.01865043102879,0.96,775.1398438632373,744.1342501087078,31.00559375452947,0.834558890614516,0.054312009402340294,0.050956187347418774,0.1572335459521723,116.91945783469214,0.96,774.5872623656555,743.6037718710293,30.983490494626224,0.8341455609901748,0.05444328523256559,0.05108047076601444,0.1572124681247771,116.82033458551449,0.96,774.0343369585411,743.0729634801993,30.9613734783417,,,,747.5669364069219,2230.810985459936,2063.4999785137825,167.31096921625664,2230.810947730039,3.772989744481854e-05,0.9008003994962361,0.12168601118130866,0.09919665190801728,0.3622888898530121,186.901368378849,0.9249999335966751,557.7194154906476,515.8904222944254,41.82899319622216,0.9008003994962361,0.12168601118130866,0.09919665190801728,0.36228449010397756,186.89596250228868,0.9249999335957588,557.7100571942585,515.881765870376,41.82829132388256,0.89409237009558,0.033900708681865066,0.03284965121292909,0.36227968228598073,186.89005528000675,0.9249999335951183,557.6998307910114,515.8723064476943,41.82752434331714,0.8940646240839865,0.03389549938515711,0.03287089173176741,0.3622711322800214,186.87955024577744,0.9249999335933394,557.6816442541214,515.8554839012866,41.82616035283479,0.8783129630197051,,,0.101,208.413497829892,2063.4999785137825,2063.499953504873,2.500890965170017e-05,63.968499333927255,0.12168703698029497,,,260.26153118959604,0.0001087279456894453,111.9124584115263,,,,57.62307096607839,5.436392161467399e-05,3.589757793172039,1249.1159692138897,0.0,-0.0,0.0,104.17627183243839
160,1,161,0.10749,4.1507054117388475e-05,0.00015499783948477134,1249.115573101906,,,,0,1.0544379428025758e-13,1,2324.256894993365,2324.256894993365,1.4880304338488094e-13,371.88110319893843,77.16532891377973,0.33340741286857806,,,350.8473074294164,2324.2568534863112,2231.2864408750243,92.97026836979276,2324.256709244817,0.00014424149404914939,0.8198469212012064,0.05498504720008934,0.0673615432175765,0.15726125914550437,117.04894963381643,0.96,775.3084889717267,744.2961494128575,31.01233955886913,0.8211359228619581,0.05887136762571116,0.07229433537826907,0.15723986581127547,116.9490706176984,0.96,774.7523055401057,743.7622133185014,30.990092221604222,0.8206844362111296,0.059007844398588166,0.07246896917763326,0.15721861244767815,116.8492871779016,0.96,774.1959147329849,743.2280781436655,30.96783658931941,,,,747.8416437302759,2231.2864408750243,2063.9398097155427,167.3465959372969,2231.2864056528397,3.5222184863330355e-05,0.8858279194383517,2.8250576279575915e-06,0.01497530511551243,0.3623842827608484,187.01858511719527,0.924999948239104,557.9222806079571,516.0780806838033,41.84419992415391,0.8858279194383517,2.8250576279386476e-06,0.01497530511551245,0.36234647818608695,186.97213010713452,0.924999948232007,557.8418889912508,516.003718438552,41.8381705526988,0.8912192001248076,0.03984289591325948,0.04271606588403182,0.3623216850773126,186.9416652384778,0.9249999482272447,557.7891613735031,515.9549453922086,41.83421598129453,0.8911371995462083,0.03983600181097439,0.0427634263487526,0.36229531451737856,186.90926326746828,0.9249999482222925,557.7330746801284,515.9030652009787,41.83000947914969,0.8783111637610634,,,0.101,208.45792078126985,2063.9398097155427,2063.939784706633,2.500890966670662e-05,63.98213410118183,0.12168883623893662,,,260.31696604523853,0.0003099956784890561,111.93629539945256,,,,58.03176383257426,0.00015499742574024897,3.5540122385477195,1249.1155731019057,0.0,-0.0,0.0,134.26743295272388
161,1,162,0.72792,4.1056993654616204e-05,4.470552775316711e-05,0.0001497094030506176,,,,0,1.0544299137725722e-13,1,100.4124746513294,100.41247465132933,1.4880302341619178e-13,16.065995944212705,3.3336941584241364,0.33340741289859543,,,23.143270273507092,100.41243359433568,96.39580286302962,4.016491785959576,100.4122946489892,0.00013894534647588335,0.21622848443546425,0.033856660301624646,0.6374750970673668,0.24007910618190492,23.137554606438925,0.96,100.39032452680709,96.3747115457348,4.015612981072291,3.2738007466446255e-05,1.6366277524049008e-05,0.8211195511320157,0.27099563293516626,0.0034220724006943566,0.96,0.013153934298181503,0.012627776926254242,0.000526157371927261,2.1929834252402684e-05,1.0963697077772978e-05,0.820673470073955,0.27099707304419884,0.0022935946674751215,0.96,0.008816187883931818,0.008463540368574544,0.0003526475153572731,,,,18.617922707184544,96.39580286302962,89.16583234296714,7.229937301346306,96.39576964431345,3.321871617277377e-05,0.08029297362625455,0.08029089757711155,0.8858258433892087,0.20880402803290085,9.30523457829171,0.9249990900542409,48.17782036288107,44.564439996461665,3.613380366419409,0.08029297362625455,0.08029089757711154,0.8858258433892087,0.20880354667560916,9.30474607622278,0.9249982058318644,48.17544825588249,44.56220320183713,3.6132450540453642,4.2271722259102646e-05,2.1128399692602947e-05,0.8911980568022411,0.2027772993892291,0.0048133886044125235,0.9227217339955532,0.02572532324431296,0.02373731487158859,0.001988008372724372,2.7827952579138948e-05,1.3910744979377123e-05,0.8911232823386085,0.20247854828826736,0.003128664065641792,0.921083929322579,0.01677570230555053,0.015451829796742363,0.0013238725088081655,0.9197062773652606,,,0.101,9.005749066639682,89.16583234296714,89.16580733396329,2.500900385411814e-05,2.764140802631981,0.08029372263473951,,,11.246528372019712,8.941105546636253e-05,4.836007199968477,,,,50.7669264545116,4.47054884053481e-05,0.16065604692734733,0.00014970940305104923,0.0,0.0,0.0,0.00010897646866860557
162,1,163,1.91079,4.1057317340584586e-05,1.7122434059310924e-05,5.602671810525075e-05,,,,0,1.0542861259334342e-13,1,50.48325602620964,50.48325602620957,1.4880296675101264e-13,8.077320964193541,1.67604410007016,0.33340741289857384,,,12.35124511335255,50.48321496889223,48.46375298153218,2.019323040897179,50.483076022429366,0.000138946462858501,0.1261746285216897,0.03712081832928801,0.12717467424306256,0.25485195550638423,12.348511082973294,0.96,50.47256691650127,48.45366423984122,2.0189026766600553,1.6391127356324047e-05,9.46504337180774e-06,2.581192348192995e-05,0.270997835703493,0.001695968448308506,0.96,0.006518995975503983,0.006258236136483823,0.00026075983902015994,1.001084425317149e-05,5.70243474186988e-06,1.762142474110108e-05,0.27099867528730087,0.0010380619309461935,0.96,0.003990109952588967,0.0038305055544854082,0.00015960439810355892,,,,9.022276639537697,48.46375298153218,44.26957627824619,4.194149854580005,48.463726132826196,2.6848705990023482e-05,0.04659795029257572,4.1554452509063495e-06,0.03369917877892973,0.2038033088012891,4.51100563191179,0.9134587983701861,24.23110254095202,22.134113810242795,2.096988730709225,0.046597950292575706,4.1554452509035644e-06,0.033699178778929736,0.20380322353576663,4.510978622087112,0.9134583581314613,24.23097927186407,22.133990541594425,2.0969887302696435,1.7422611997443401e-06,8.802874129764652e-07,4.1409748472334766e-05,0.19867381701722717,0.00017565958502147407,0.8954377908159694,0.000987406080777077,0.0008841607196092805,0.00010324536116779658,1.1595524452589558e-06,5.859400026409541e-07,2.7254340136520946e-05,0.19859266351593224,0.00011672595377423711,0.8947377473957735,0.0006569139293335617,0.0005877656893648173,6.91482399687444e-05,0.9197049469776375,,,0.101,4.471227204102866,44.26957627824619,44.269551269159365,2.5009086827227368e-05,1.372356864625632,0.08029505302236245,,,6.2135658105874905,3.4244868112758294e-05,2.671833298552621,,,,25.844744297577282,1.7122422718444886e-05,0.09319880239879642,5.602671810604777e-05,0.0,0.0,0.0,0.00010705529268833208
163,1,164,0.20267,4.603658892592314e-05,0.00012364452088296156,667.3306940708892,,,,0,1.0542889027725055e-13,1,1427.5240266777332,1427.5240266777332,1.488029029102179e-13,228.40384426843733,47.39379768570075,0.3334074125664748,,,213.5014404012829,1427.5239806411441,1370.4228109992189,57.10095045830075,1427.5237614575199,0.00021918362443473045,0.7614402083542962,0.6648799617150525,0.029614381882446004,0.15579561773618225,106.8265080127417,0.96,714.2538033496259,685.6836512156408,28.570152133985005,0.7717304043226634,0.77172220823011,8.195034802915353e-06,0.15578643766224123,106.67056206420183,0.96,713.253159160006,684.7230327936057,28.53012636640022,4.1184959572945866e-05,3.652090462008506e-05,5.346789300310679e-06,0.2709944228167481,0.004370324339366573,0.96,0.016798947888011034,0.016126989972490593,0.0006719579155204413,,,,350.4960499820447,1370.4228109992189,1267.6409306940307,102.78183975394609,1370.422770447977,4.055124200430475e-05,0.5395372056590415,0.49293938255824604,1.2719178022682517e-07,0.27649484269583585,87.62412485826152,0.9249999037019,342.6060051203283,316.91052174399636,25.69548337633192,0.5395372056590415,0.492939382558246,1.2719178024397195e-07,0.27649478200260713,87.62405822852078,0.9249999037018495,342.6058198065604,316.9103503287616,25.695469477798824,0.552817469082252,0.5528165979491985,8.71128146158732e-07,0.27649472523220503,87.6239959053952,0.9249999037001646,342.6056464711876,316.91018999298115,25.69545647820644,0.5528169215455446,0.5528163417682351,5.797751357868109e-07,0.2764946114462675,87.62387098986716,0.9249999037000699,342.60529904990045,316.9098686282915,25.695430421608897,0.507056461996503,,,0.101,128.0317340000971,1267.6409306940307,1267.640902930484,2.7763546644349058e-05,39.296868851514944,0.49294353800349694,,,159.88290456362458,0.00024728904146016374,68.74964896235856,,,,24.698901246097936,0.0001236439020653495,2.1847088019458796,667.3306940708892,0.0,0.0,0.0,135.24791176734712
164,1,165,0.13268,4.6036565287934834e-05,0.0001888682156254014,663.60147568479,,,,0,1.0543067896555154e-13,1,1427.5293707065684,1427.5293707065682,1.4880293964466007e-13,228.40469931305094,47.393975107458076,0.3334074125664764,,,213.50251282644376,1427.529324670003,1370.4279412674375,57.101164219476644,1427.5291054869144,0.0002191830886161176,0.7864426555447522,0.09362340142924787,0.06862095423879183,0.15579563209963498,106.82674606686885,0.96,714.2553291555498,685.6851159893276,28.570213166222068,0.7892447869345338,0.09093207096354533,0.07341768835167495,0.15578645125528418,106.67079888397575,0.96,713.2546804218474,684.7244932049734,28.530187216873887,4.771962498487633e-05,3.3020808466908605e-05,2.648614305497814e-05,0.27099366024519256,0.00496787559914952,0.96,0.019095909517213707,0.018332073136525157,0.0007638363806885494,,,,350.4978841198434,1370.4279412674375,1267.645652642527,102.78224495160845,1370.4278975941356,4.3673302067584955e-05,0.5395392948550031,2.327949434998345e-06,2.387534733430578e-07,0.2764952700349315,87.62459479884822,0.9249998886260727,342.6073186288973,316.9117315742074,25.69558705468988,0.5395392948550031,2.3279494349950877e-06,2.387534733461204e-07,0.2764952030048135,87.62452121237449,0.9249998886260077,342.60711396734126,316.9115422622686,25.6955717050727,0.5549046489514755,0.09041961381921722,0.0883324339499937,0.2764951404613511,87.62445255156122,0.9249998886230846,342.60692300636964,316.9113656223896,25.69555738398002,0.5549040306676032,0.09041976226208234,0.08833265314002371,0.2764950156726738,87.62431555705939,0.9249998886229635,342.60654199152725,316.9110131836614,25.695528807865855,0.5070582894923189,,,0.101,128.03221091689522,1267.645652642527,1267.6456197170685,3.292545853165366e-05,39.29701523191834,0.49294171050768104,,,159.88353180641113,0.00037773643053737874,68.74991867675678,,,,28.431698783038637,0.00018886696136253116,2.1888872693290846,663.6014756847901,0.0,0.0,0.0,88.04664379385792
165,1,166,0.12244,4.301682670174753e-05,0.000204663548465773,1104.989860045509,,,,0,1.0543016635651132e-13,1,2099.883369658971,2099.883369658971,1.488029709568141e-13,335.9813391454354,69.71612787267784,0.3334074127678818,,,314.0767354312567,2099.8833266421443,2015.887835869655,83.99532649456907,2099.883162364224,0.00016427792039641357,0.7856961607508434,0.06778903943915209,0.06853553423306095,0.15579577450473803,106.82910527859153,0.96,714.2704502242365,685.699632215267,28.570818008969468,0.7849540959319399,0.06447721869267056,0.06876790969526449,0.15578658570835052,106.6731403485692,0.96,713.2697210386543,684.738932197108,28.530788841546254,0.7393859001109188,0.7393620364104496,2.385592451568892e-05,0.15582090530061526,100.57448980409595,0.96,672.3429911013333,645.4492714572799,26.89371964405335,,,,630.2250849244922,2015.887835869655,1864.6960897730855,151.19170726016372,2015.8877970332496,3.883640537820792e-05,0.7936572674378191,0.2541191174978149,1.144914998941955e-06,0.33797750304360635,157.55642601821143,0.9249999392415577,503.9722497069269,466.17430035833854,37.79794934858839,0.7936572674378191,0.2541191174978149,1.1449149989425082e-06,0.33797742581382795,157.55633444901187,0.924999939241537,503.97207196704795,466.17413594895083,37.79793601809713,0.8078249516333269,0.29109543623905587,0.03817513355720458,0.33797735341497387,157.55624860770095,0.9249999392411238,503.9719053453908,466.1739818237198,37.79792352167093,0.8078244311825582,0.2910956420558518,0.03817524154089684,0.3379772077101296,157.55607584956786,0.9249999392410846,503.9715700138838,466.1736716420765,37.797898371807285,0.7458785545527501,,,0.101,188.33430506708166,1864.6960897730855,1864.6960626703062,2.710277935121705e-05,57.805578782965654,0.2541214454472499,,,235.18714271074438,0.00040932709609380264,101.13047136562007,,,,27.64687936796618,0.00020466203381823861,3.202963917691523,1104.989860045509,0.0,-0.0,0.0,135.2949584639721
166,1,167,0.11797,4.3016816077201566e-05,0.00021241843684462273,1107.684841738203,,,,0,1.0542887424514804e-13,1,2099.886005291606,2099.886005291606,1.4880294466694795e-13,335.9817608466569,69.71621537568132,0.33340741276788255,,,314.07713204283345,2099.88596227479,2015.8903660771432,83.99543191988114,2099.8857979970244,0.00016427776544666027,0.8059398350616264,0.06789399840763857,0.04765032409685548,0.15579578184472026,106.82922683247003,0.96,714.2712292946939,685.700380122906,28.570849171787806,0.8052836046496865,0.06812502476732314,0.047795516049576534,0.15578659266095962,106.67326137735289,0.96,713.2704984647604,684.73967852617,28.530819938590465,0.7897871254303352,0.10278621536214014,0.05238499004272369,0.15582089384041256,100.57464383301051,0.96,672.3440702375701,645.4503074280673,26.893762809502856,,,,630.2263753577904,2015.8903660771432,1864.6984049073305,151.19191969001977,2015.8903245973502,4.147979285631509e-05,0.7936584239469097,1.485190795261569e-06,3.286817046227392e-07,0.33797780670372163,157.55678567407236,0.9249999279007767,503.9729535082255,466.1749456590501,37.79800784917541,0.7936584239469097,1.4851907952608255e-06,3.286817046230521e-07,0.3379777102120411,157.55667126652423,0.9249999279007461,503.9727314384253,466.17474024448546,37.79799119393979,0.81394437663828,0.05416552261388821,0.048046097608935114,0.3379776204428158,157.5565648295884,0.924999927899737,503.97252484031077,466.1745491407358,37.79797569957494,0.8139437330471031,0.05416558672940322,0.04804628486485835,0.33797744228061444,157.55635358760543,0.9249999278996804,503.9721148103888,466.17416986305915,37.797944947329654,0.7458793973113899,,,0.101,188.3345388956404,1864.6984049073305,1864.6983733118564,3.159547423322578e-05,57.805650552127254,0.25412060268861014,,,235.18746770198422,0.0004248368727868136,101.13061111185321,,,,24.953841813370893,0.00021241662910899718,3.2152049575792025,1107.684841738203,0.0,-0.0,0.0,130.6735807798558
167,1,168,0.11496,4.2459630184503045e-05,0.00021797928368610277,1210.6192797365804,,,,0,1.0542924529467682e-13,1,2234.3950698826648,2234.3950698826648,1.4880290293681443e-13,357.50321118122633,74.18191632010446,0.33340741280504477,,,335.27983332046006,2234.395027423034,2145.019076145681,89.37579483940348,2234.3948709850847,0.00015643794969038972,0.8203048582175827,0.09485302990292747,0.08048800674697117,0.15632436023651328,111.88604457956058,0.96,745.5521514841062,715.730065424742,29.82208605936427,0.8197667351747947,0.09517740698126775,0.08069427645615951,0.1563061659533797,111.7601803094885,0.96,744.8001413058353,715.0081356536018,29.792005652233478,0.8171711290017031,0.1047943117455309,0.07741030817416304,0.15628811064119136,111.633608431411,0.96,744.0425781951432,714.2808750673374,29.761703127805735,,,,699.1127798570121,2145.019076145681,1984.1424959796002,160.8765422628201,2145.0190382424203,3.790326121814289e-05,0.8444961648260239,0.20634108101627172,0.15550334013715758,0.35235018669195295,174.7783164283262,0.9249999466698384,536.2549795746187,496.03582750795755,40.21915206666113,0.8444961648260239,0.20634108101627172,0.15550334013715758,0.35235012713610137,174.77824431131197,0.9249999466698259,536.2548489454061,496.0357066759361,40.21914226946994,0.8612766366431263,0.0993020520583083,0.05196979205346199,0.35235007149518216,174.77817693493068,0.9249999466694586,536.2547269032921,496.0355937867903,40.219133116501766,0.8612762587282816,0.0993024042262645,0.05196987854508595,0.3523499602135259,174.77804218244327,0.9249999466694352,536.2544828191034,496.0353680089161,40.21911481018724,0.7936574337929331,,,0.101,200.3983920939396,1984.1424959796002,1984.1424703964049,2.558319533541562e-05,61.50841737536761,0.20634256620706698,,,250.25244304831045,0.0004359585664219062,107.60855051077348,,,,24.172379472681495,0.00021797731850702694,3.4115452250234557,1210.6192797365804,0.0,-0.0,0.0,139.1727923985173
