# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Booster Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Membrane Area-Stage 1,Observed Rejection (%)-Stage 1,Observed Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 1,Volumetric Stage Recovery Rate (%)-Stage 1,Mass Water Stage Recovery Rate (%)-Stage 1,A-Value (LMH/bar)-Stage 1,B-Value (LMH)-Stage 1,Average Water Flux (LMH)-Stage 1,Average NaCl Flux (GMH)-Stage 1,Pressure Drop (bar)-Stage 1,Inlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 1,Inlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 1,Primary Pump SEC-Stage 1,Booster Pump SEC-Stage 1,ERD SEC-Stage 1,Net SEC-Stage 1
5.000000e+00,3.000000e-01,3.176238e-01,9.528714e-02,1.071275e+00,3.213826e-01,1.000000e+00,7.116530e+00,6.159225e+01,2.840184e+04,8.520552e+03,1.980258e+00,-8.232811e-01,1.156977e+00,4.157443e+01,3.003625e+01,9.877426e+01,7.559388e+01,1.559313e-01,1.616924e-01,3.552678e-02,0.000000e+00,1.582305e-02,2.661584e-02,7.796567e-02,7.498927e-02,3.992376e-02,4.677940e-02,2.084988e-01,1.091249e-01,1.586519e+01,7.559388e+01,9.877426e+01,1.225743e+00,3.677230e-01,3.000000e+01,3.003625e+01,3.000000e+01,3.003625e+01,1.512000e+00,1.260000e-01,1.421523e+01,8.756017e-01,1.506153e-01,5.922091e+01,4.133208e+01,5.528968e-02,3.870311e-02,1.833573e+00,0.000000e+00,-7.622974e-01,1.071275e+00
5.000000e+00,9.000000e-01,2.730678e-01,2.457610e-01,1.792968e+00,1.613671e+00,1.000000e+00,4.883729e+01,1.235417e+02,2.840184e+04,2.556166e+04,6.124169e+00,-3.149521e-01,5.809217e+00,5.142773e+00,9.010740e+01,9.754129e+01,1.132456e+02,9.817208e-02,1.748957e-01,3.504082e-02,0.000000e+00,7.543408e-04,1.329088e-02,4.908604e-02,1.255078e-01,1.993632e-02,2.945162e-02,2.185752e-01,5.449260e-02,4.694452e+01,1.132456e+02,9.754129e+01,2.458710e+00,2.212839e+00,9.000000e+01,9.010740e+01,9.000000e+01,9.010740e+01,1.512000e+00,1.260000e-01,2.846648e+01,3.517231e+00,6.607584e+00,4.367940e+02,4.133188e+01,4.077986e-01,4.082687e-02,1.890176e+00,0.000000e+00,-9.720744e-02,1.792968e+002.500000e+02,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
2.500000e+02,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
