# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Booster Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Membrane Area-Stage 1,Membrane Area-Stage 2,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Volumetric Stage Recovery Rate (%)-Stage 1,Volumetric Stage Recovery Rate (%)-Stage 2,Mass Water Stage Recovery Rate (%)-Stage 1,Mass Water Stage Recovery Rate (%)-Stage 2,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Pressure Drop (bar)-Stage 1,Pressure Drop (bar)-Stage 2,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Booster Pump SEC-Stage 1,Booster Pump SEC-Stage 2,ERD SEC-Stage 1,ERD SEC-Stage 2,Net SEC-Stage 1,Net SEC-Stage 2
5.000000e+00,3.000000e-01,4.038481e-01,1.211544e-01,1.077518e+00,3.232553e-01,2.000000e+00,7.116577e+00,6.148257e+01,2.840184e+04,8.520552e+03,1.987079e+00,-8.233594e-01,1.163719e+00,4.143567e+01,3.003625e+01,9.877644e+01,7.681502e+01,2.211547e-01,1.826934e-01,5.124052e-02,2.503550e-04,3.180594e-02,2.728052e-02,1.105773e-01,7.542625e-02,4.092077e-02,6.634640e-02,2.919980e-01,1.118501e-01,1.581170e+01,1.000000e+01,7.581502e+01,1.000001e+00,9.877316e+01,5.622585e+01,1.226838e+00,4.377415e+01,3.654671e-01,4.377419e-01,2.978937e+01,1.000001e+00,2.982526e+01,1.000987e+00,3.000000e+01,1.000001e+00,3.003625e+01,1.000987e+00,1.512000e+00,5.000000e+00,1.260000e-01,1.553651e+01,1.417376e+01,2.530840e+01,8.714929e-01,7.884938e+01,1.492734e-01,3.655532e-03,5.904157e+01,6.071083e+01,4.133244e+01,6.010035e+01,5.512121e-02,5.684607e-02,3.870127e-02,5.627761e-02,1.826969e+00,8.948783e-08,0.000000e+00,1.291809e-02,-2.965757e-01,-4.657941e-01,1.530394e+00,-4.528759e-01
5.000000e+00,9.000000e-01,2.568001e-01,2.311201e-01,1.373129e+00,1.235816e+00,2.000000e+00,4.918803e+01,8.423663e+01,2.840184e+04,2.556166e+04,4.805450e+00,-3.565134e-01,4.448937e+00,7.418938e+00,9.010825e+01,9.832358e+01,1.452578e+02,1.030521e-01,1.537480e-01,2.965463e-02,1.929470e-03,2.133028e-03,1.780892e-02,5.152605e-02,9.611900e-02,2.671338e-02,3.091563e-02,1.837835e-01,7.301658e-02,3.117538e+01,4.674494e+01,1.355317e+02,9.726114e+00,9.819062e+01,9.925486e+01,1.809378e+00,7.451420e-01,1.503757e+00,3.376617e-01,8.310904e+01,4.531508e+01,8.320144e+01,4.562898e+01,9.000000e+01,4.531508e+01,9.010825e+01,4.562898e+01,1.512000e+00,5.000000e+00,1.260000e-01,1.260027e-01,2.378584e+01,3.053529e+01,2.003808e+00,6.175632e+00,2.890957e+00,1.219635e+00,2.520922e+02,1.918200e+02,4.133188e+01,1.021377e+02,2.352358e-01,1.844642e-01,3.974690e-02,1.009313e-01,1.241240e+00,1.390055e-01,0.000000e+00,1.029183e-01,-1.948007e-08,-1.100350e-01,1.241240e+00,1.318888e-012.500000e+02,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
2.500000e+02,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
