# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Booster Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Feed Pressure (bar)-Stage 5,Feed Pressure (bar)-Stage 6,Feed Pressure (bar)-Stage 7,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Membrane Area-Stage 4,Membrane Area-Stage 5,Membrane Area-Stage 6,Membrane Area-Stage 7,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Rejection (%)-Stage 4,Observed Rejection (%)-Stage 5,Observed Rejection (%)-Stage 6,Observed Rejection (%)-Stage 7,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Observed Salt Passage (%)-Stage 4,Observed Salt Passage (%)-Stage 5,Observed Salt Passage (%)-Stage 6,Observed Salt Passage (%)-Stage 7,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 4,Mass Salt Passage (%)-Stage 5,Mass Salt Passage (%)-Stage 6,Mass Salt Passage (%)-Stage 7,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 4,Volumetric Module Recovery Rate (%)-Stage 5,Volumetric Module Recovery Rate (%)-Stage 6,Volumetric Module Recovery Rate (%)-Stage 7,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 4,Mass Water Module Recovery Rate (%)-Stage 5,Mass Water Module Recovery Rate (%)-Stage 6,Mass Water Module Recovery Rate (%)-Stage 7,Volumetric Stage Recovery Rate (%)-Stage 1,Volumetric Stage Recovery Rate (%)-Stage 2,Volumetric Stage Recovery Rate (%)-Stage 3,Volumetric Stage Recovery Rate (%)-Stage 4,Volumetric Stage Recovery Rate (%)-Stage 5,Volumetric Stage Recovery Rate (%)-Stage 6,Volumetric Stage Recovery Rate (%)-Stage 7,Mass Water Stage Recovery Rate (%)-Stage 1,Mass Water Stage Recovery Rate (%)-Stage 2,Mass Water Stage Recovery Rate (%)-Stage 3,Mass Water Stage Recovery Rate (%)-Stage 4,Mass Water Stage Recovery Rate (%)-Stage 5,Mass Water Stage Recovery Rate (%)-Stage 6,Mass Water Stage Recovery Rate (%)-Stage 7,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,A-Value (LMH/bar)-Stage 4,A-Value (LMH/bar)-Stage 5,A-Value (LMH/bar)-Stage 6,A-Value (LMH/bar)-Stage 7,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,B-Value (LMH)-Stage 4,B-Value (LMH)-Stage 5,B-Value (LMH)-Stage 6,B-Value (LMH)-Stage 7,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average Water Flux (LMH)-Stage 4,Average Water Flux (LMH)-Stage 5,Average Water Flux (LMH)-Stage 6,Average Water Flux (LMH)-Stage 7,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Average NaCl Flux (GMH)-Stage 4,Average NaCl Flux (GMH)-Stage 5,Average NaCl Flux (GMH)-Stage 6,Average NaCl Flux (GMH)-Stage 7,Pressure Drop (bar)-Stage 1,Pressure Drop (bar)-Stage 2,Pressure Drop (bar)-Stage 3,Pressure Drop (bar)-Stage 4,Pressure Drop (bar)-Stage 5,Pressure Drop (bar)-Stage 6,Pressure Drop (bar)-Stage 7,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Inlet Reynolds Number-Stage 4,Inlet Reynolds Number-Stage 5,Inlet Reynolds Number-Stage 6,Inlet Reynolds Number-Stage 7,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 4,Outlet Reynolds Number-Stage 5,Outlet Reynolds Number-Stage 6,Outlet Reynolds Number-Stage 7,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Inlet Crossflow Velocity-Stage 4,Inlet Crossflow Velocity-Stage 5,Inlet Crossflow Velocity-Stage 6,Inlet Crossflow Velocity-Stage 7,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 4,Outlet Crossflow Velocity-Stage 5,Outlet Crossflow Velocity-Stage 6,Outlet Crossflow Velocity-Stage 7,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Primary Pump SEC-Stage 5,Primary Pump SEC-Stage 6,Primary Pump SEC-Stage 7,Booster Pump SEC-Stage 1,Booster Pump SEC-Stage 2,Booster Pump SEC-Stage 3,Booster Pump SEC-Stage 4,Booster Pump SEC-Stage 5,Booster Pump SEC-Stage 6,Booster Pump SEC-Stage 7,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,ERD SEC-Stage 5,ERD SEC-Stage 6,ERD SEC-Stage 7,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4,Net SEC-Stage 5,Net SEC-Stage 6,Net SEC-Stage 7
5.0,0.3,0.6265947,0.1879784,1.11796,0.33538809999999997,7.0,7.116577,61.48199,28401.84,8520.552,2.030998,-0.8236009,1.2073969999999998,40.55154,30.03625,98.77645,81.80595,0.38697990000000004,0.23961469999999999,0.13041989999999998,0.00105106,0.03180757,0.03021141,0.19349,0.07820365,0.04531711,0.116094,0.5027279,0.12386680000000001,15.81339,10.0,10.0,10.0,10.0,10.0,10.0,75.80595,1.000001,1.000001,1.000001,1.000001,1.000001,1.000001,98.77331,54.64355,53.7658,53.76578000000001,53.76588,53.7733,54.336290000000005,1.226694,45.35645,46.2342,46.23422,46.234120000000004,46.2267,45.663709999999995,0.3653981,0.45356499999999994,0.4623428,0.462343,0.4623420999999999,0.4622678,0.4566379,29.787229999999997,1.000001,1.000002,1.000002,1.000002,1.000002,1.000002,29.82313,1.0009540000000001,1.000939,1.000939,1.00094,1.00094,1.0009549999999998,30.0,1.010102,1.010103,1.010103,1.010102,1.010001,1.000002,30.03625,1.011074,1.01106,1.01106,1.011059,1.010958,1.0009549999999998,1.512,5.0,5.0,5.0,5.0,5.0,5.0,0.126,16.38891,16.70651,16.70651,16.70644,16.70022,16.206970000000002,14.175460000000001,25.56605,25.56569,25.56569,25.56566,25.56308,25.30759,0.871589,82.09385,83.69,83.69004,83.68978,83.66977,82.2687,0.1492383,0.002346649,0.0016485879999999999,0.001648575,0.001648577,0.001648745,0.0016664470000000002,59.03978000000001,49.439659999999996,41.75905,41.7589,41.7589,41.7589,41.76771,41.332440000000005,48.942609999999995,41.339259999999996,41.3391,41.3391,41.3391,41.34779,0.05511958,0.04628997,0.03909871,0.03909856,0.03909856,0.03909857,0.03910891,0.03870131,0.04582708,0.03870773,0.03870758,0.03870758,0.03870759,0.03871782,1.827178,8.954912e-08,0.00020471349999999998,0.0001439256,0.0001439245,0.0001439245,0.0001438541,0.0,0.0130514,0.007924907,0.007924905,0.007924897,0.007924097,0.007844855999999999,-0.2966962,0.0,0.0,0.0,0.0,0.0,-0.46589719999999996,1.530482,0.01305148,0.00812962,0.008068831,0.008068822,0.008068021,-0.4579085
5.0,0.9,0.2906993,0.2616294,1.7718369999999999,1.594653,7.0,48.80766,126.8613,28401.84,25561.66,6.071021,-0.3302691,5.740752,5.440091000000001,90.10732,97.47522,121.5429,0.11126199999999999,0.1794373,0.03905107,0.0002759156,0.001560658,0.01474335,0.05563099,0.12394369999999999,0.02211503,0.0333786,0.2302516,0.06044774,46.18278,10.06943,10.000010000000001,10.000010000000001,10.000010000000001,10.000010000000001,10.0,115.425,1.117898,1.000001,1.000001,1.000001,1.000001,1.000001,97.60245,9.645973,19.91248,19.91248,19.912470000000003,19.91189,19.89307,2.397555,90.35403000000001,80.08752,80.08752,80.08753,80.08811,80.10693,2.143027,5.769628,0.8008893,0.8008860999999999,0.8008861999999999,0.800892,0.8010803000000001,89.38386,6.385579,1.000018,1.000014,1.000014,1.000014,1.000014,89.49633,6.394337999999999,1.00284,1.002836,1.002836,1.002836,1.002841,90.0,6.446536,1.010118,1.010114,1.0101129999999998,1.0100120000000001,1.000014,90.10732,6.455551,1.012999,1.012995,1.012994,1.012892,1.002841,1.512,5.0,5.0,5.0,5.0,5.0,5.0,0.126,171.7716,14.18365,14.183589999999999,14.183589999999999,14.18273,14.06279,27.92898,21.848489999999998,3.621921,3.6219069999999998,3.621903,3.6215349999999997,3.585232,3.5435550000000005,971.3265,143.1775,143.177,143.1769,143.169,142.0557,5.929708,0.06943082,0.01393625,0.01393611,0.01393612,0.01393764,0.01408927,411.127,88.24877,41.760670000000005,41.760459999999995,41.760459999999995,41.760459999999995,41.76764,41.33188,82.58269,41.33832,41.33812,41.33812,41.33812,41.34522,0.3839789,0.08712459,0.0412394,0.0412392,0.0412392,0.04123929,0.04125112,0.0408097,0.08156125,0.04082702,0.04082682,0.04082682,0.04082691,0.04083862,1.858828,3.248929e-08,5.1356089999999996e-08,5.798004e-05,5.800211999999999e-05,5.800213000000001e-05,5.797701e-05,0.0,0.01282346,0.0003807324,0.0003778125,0.0003778118,0.00037777370000000005,0.0003739961,-0.07975467,0.0,0.0,0.0,0.0,0.0,-0.02218023,1.7790740000000003,0.01282349,0.0003807838,0.0004357925,0.000435814,0.0004357758,-0.02174826
250.0,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
250.0,0.9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
