# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Booster Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Feed Pressure (bar)-Stage 5,Feed Pressure (bar)-Stage 6,Feed Pressure (bar)-Stage 7,Feed Pressure (bar)-Stage 8,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Membrane Area-Stage 4,Membrane Area-Stage 5,Membrane Area-Stage 6,Membrane Area-Stage 7,Membrane Area-Stage 8,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Rejection (%)-Stage 4,Observed Rejection (%)-Stage 5,Observed Rejection (%)-Stage 6,Observed Rejection (%)-Stage 7,Observed Rejection (%)-Stage 8,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Observed Salt Passage (%)-Stage 4,Observed Salt Passage (%)-Stage 5,Observed Salt Passage (%)-Stage 6,Observed Salt Passage (%)-Stage 7,Observed Salt Passage (%)-Stage 8,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 4,Mass Salt Passage (%)-Stage 5,Mass Salt Passage (%)-Stage 6,Mass Salt Passage (%)-Stage 7,Mass Salt Passage (%)-Stage 8,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 4,Volumetric Module Recovery Rate (%)-Stage 5,Volumetric Module Recovery Rate (%)-Stage 6,Volumetric Module Recovery Rate (%)-Stage 7,Volumetric Module Recovery Rate (%)-Stage 8,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 4,Mass Water Module Recovery Rate (%)-Stage 5,Mass Water Module Recovery Rate (%)-Stage 6,Mass Water Module Recovery Rate (%)-Stage 7,Mass Water Module Recovery Rate (%)-Stage 8,Volumetric Stage Recovery Rate (%)-Stage 1,Volumetric Stage Recovery Rate (%)-Stage 2,Volumetric Stage Recovery Rate (%)-Stage 3,Volumetric Stage Recovery Rate (%)-Stage 4,Volumetric Stage Recovery Rate (%)-Stage 5,Volumetric Stage Recovery Rate (%)-Stage 6,Volumetric Stage Recovery Rate (%)-Stage 7,Volumetric Stage Recovery Rate (%)-Stage 8,Mass Water Stage Recovery Rate (%)-Stage 1,Mass Water Stage Recovery Rate (%)-Stage 2,Mass Water Stage Recovery Rate (%)-Stage 3,Mass Water Stage Recovery Rate (%)-Stage 4,Mass Water Stage Recovery Rate (%)-Stage 5,Mass Water Stage Recovery Rate (%)-Stage 6,Mass Water Stage Recovery Rate (%)-Stage 7,Mass Water Stage Recovery Rate (%)-Stage 8,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,A-Value (LMH/bar)-Stage 4,A-Value (LMH/bar)-Stage 5,A-Value (LMH/bar)-Stage 6,A-Value (LMH/bar)-Stage 7,A-Value (LMH/bar)-Stage 8,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,B-Value (LMH)-Stage 4,B-Value (LMH)-Stage 5,B-Value (LMH)-Stage 6,B-Value (LMH)-Stage 7,B-Value (LMH)-Stage 8,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average Water Flux (LMH)-Stage 4,Average Water Flux (LMH)-Stage 5,Average Water Flux (LMH)-Stage 6,Average Water Flux (LMH)-Stage 7,Average Water Flux (LMH)-Stage 8,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Average NaCl Flux (GMH)-Stage 4,Average NaCl Flux (GMH)-Stage 5,Average NaCl Flux (GMH)-Stage 6,Average NaCl Flux (GMH)-Stage 7,Average NaCl Flux (GMH)-Stage 8,Pressure Drop (bar)-Stage 1,Pressure Drop (bar)-Stage 2,Pressure Drop (bar)-Stage 3,Pressure Drop (bar)-Stage 4,Pressure Drop (bar)-Stage 5,Pressure Drop (bar)-Stage 6,Pressure Drop (bar)-Stage 7,Pressure Drop (bar)-Stage 8,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Inlet Reynolds Number-Stage 4,Inlet Reynolds Number-Stage 5,Inlet Reynolds Number-Stage 6,Inlet Reynolds Number-Stage 7,Inlet Reynolds Number-Stage 8,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 4,Outlet Reynolds Number-Stage 5,Outlet Reynolds Number-Stage 6,Outlet Reynolds Number-Stage 7,Outlet Reynolds Number-Stage 8,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Inlet Crossflow Velocity-Stage 4,Inlet Crossflow Velocity-Stage 5,Inlet Crossflow Velocity-Stage 6,Inlet Crossflow Velocity-Stage 7,Inlet Crossflow Velocity-Stage 8,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 4,Outlet Crossflow Velocity-Stage 5,Outlet Crossflow Velocity-Stage 6,Outlet Crossflow Velocity-Stage 7,Outlet Crossflow Velocity-Stage 8,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Primary Pump SEC-Stage 5,Primary Pump SEC-Stage 6,Primary Pump SEC-Stage 7,Primary Pump SEC-Stage 8,Booster Pump SEC-Stage 1,Booster Pump SEC-Stage 2,Booster Pump SEC-Stage 3,Booster Pump SEC-Stage 4,Booster Pump SEC-Stage 5,Booster Pump SEC-Stage 6,Booster Pump SEC-Stage 7,Booster Pump SEC-Stage 8,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,ERD SEC-Stage 5,ERD SEC-Stage 6,ERD SEC-Stage 7,ERD SEC-Stage 8,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4,Net SEC-Stage 5,Net SEC-Stage 6,Net SEC-Stage 7,Net SEC-Stage 8
5.0,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
5.0,0.9,0.2935144,0.26416300000000004,1.772272,1.595045,8.0,48.80766,126.8615,28401.84,25561.66,6.072431,-0.3302691,5.742162,5.438827,90.10732,97.47521,122.543,0.11317830000000001,0.1803361,0.03980597,0.0002835427,0.001560659,0.01493897,0.05658915,0.12397419999999999,0.02240846,0.03395349,0.23226460000000002,0.0612498,46.182759999999995,10.06943,10.000010000000001,10.000010000000001,10.000010000000001,10.000010000000001,10.000010000000001,10.0,115.4251,1.1179059999999998,1.000001,1.000001,1.000001,1.000001,1.000001,1.000001,97.60244,9.645964,19.91248,19.91248,19.91248,19.912470000000003,19.91189,19.89307,2.397557,90.35404,80.08752,80.08752,80.08752,80.08753,80.08811,80.10693,2.1430290000000003,5.769667,0.8008893,0.8008860999999999,0.8008860999999999,0.8008861999999999,0.800892,0.8010803000000001,89.38386,6.385622,1.000018,1.000014,1.000014,1.000014,1.000014,1.000014,89.49633,6.39438,1.00284,1.002836,1.002836,1.002836,1.002836,1.002841,90.0,6.446579,1.010118,1.010114,1.010114,1.0101129999999998,1.0100120000000001,1.000014,90.10732,6.4555940000000005,1.012999,1.012995,1.012995,1.012994,1.012892,1.002841,1.512,5.0,5.0,5.0,5.0,5.0,5.0,5.0,0.126,171.7719,14.18365,14.183589999999999,14.183589999999999,14.183589999999999,14.18273,14.062779999999998,27.92894,21.84851,3.621921,3.6219069999999998,3.6219069999999998,3.621903,3.6215349999999997,3.585232,3.5435559999999997,971.3273,143.1775,143.177,143.177,143.1769,143.169,142.0557,5.9297059999999995,0.06943126,0.01393625,0.01393611,0.01393611,0.01393612,0.01393764,0.01408927,411.1268,88.2488,41.760670000000005,41.760459999999995,41.760459999999995,41.760459999999995,41.760459999999995,41.76764,41.33188,82.58268000000001,41.33832,41.33812,41.33812,41.33812,41.33812,41.34522,0.3839787,0.08712463,0.0412394,0.0412392,0.0412392,0.0412392,0.04123929,0.04125112,0.0408097,0.08156124,0.04082702,0.04082682,0.04082682,0.04082682,0.04082691,0.04083862,1.858828,3.248929e-08,5.13555e-08,5.798004e-05,5.800211999999999e-05,5.800211999999999e-05,5.800213000000001e-05,5.797701e-05,0.0,0.01282355,0.0003807325,0.0003778125,0.0003778122,0.0003778118,0.00037777370000000005,0.0003739961,-0.07975467,0.0,0.0,0.0,0.0,0.0,0.0,-0.02218023,1.779073,0.01282358,0.0003807838,0.0004357925,0.0004358143,0.000435814,0.0004357758,-0.02174826
250.0,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
250.0,0.9,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
