# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Membrane Area-Stage 1,Observed Rejection (%)-Stage 1,Observed Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 1,A-Value (LMH/bar)-Stage 1,B-Value (LMH)-Stage 1,Average Water Flux (LMH)-Stage 1,Average NaCl Flux (GMH)-Stage 1,Inlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 1,Inlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 1,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,ERD SEC-Stage 1,ERD SEC-Stage 2,Net SEC-Stage 1,Net SEC-Stage 2
5.000000e+00,3.000000e-01,5.209467e-01,1.562840e-01,1.708610e+00,5.125831e-01,2.000000e+00,7.124442e+00,4.303924e+01,2.840184e+04,8.520552e+03,2.615838e+00,-7.705390e-01,1.845299e+00,2.945668e+01,3.003638e+01,9.914349e+01,1.404170e+02,2.516807e-01,2.692660e-01,5.850604e-02,7.020636e-05,1.782470e-02,4.943939e-02,1.258403e-01,1.196027e-01,7.415909e-02,7.550420e-02,3.182452e-01,2.027015e-01,1.370071e+01,1.879175e+01,8.320750e+01,5.945755e+01,4.054245e+01,1.575272e+01,2.999970e+01,3.003638e+01,1.512000e+00,1.260000e-01,1.291457e+01,5.558571e-01,1.405816e+02,9.811514e+01,1.312495e-01,9.187544e-02,1.566353e+00,8.528170e-01,0.000000e+00,2.902967e-03,-6.009820e-01,-1.124800e-01,9.653705e-01,7.432400e-01
5.000000e+00,3.375000e-01,4.987888e-01,1.683412e-01,1.681171e+00,5.673951e-01,2.000000e+00,7.525013e+00,4.354932e+01,2.840184e+04,9.585621e+03,2.816702e+00,-7.740790e-01,2.042623e+00,2.748175e+01,3.379092e+01,9.913334e+01,1.528256e+02,2.379711e-01,2.608177e-01,5.599361e-02,7.230800e-05,1.508996e-02,4.782965e-02,1.189855e-01,1.176820e-01,7.174447e-02,7.139132e-02,3.026872e-01,1.961016e-01,1.446272e+01,1.896714e+01,8.861991e+01,6.165183e+01,3.834817e+01,1.633673e+01,3.374967e+01,3.379092e+01,1.512000e+00,1.260000e-01,1.364154e+01,5.941058e-01,1.405520e+02,9.278771e+01,1.312218e-01,8.693538e-02,1.475936e+00,8.393468e-01,0.000000e+00,2.989867e-03,-5.369861e-01,-1.001160e-01,9.389501e-01,7.422207e-01
5.000000e+00,3.750000e-01,4.810108e-01,1.803790e-01,1.662710e+00,6.235161e-01,2.000000e+00,7.973489e+00,4.422506e+01,2.840184e+04,1.065069e+04,3.016118e+00,-7.714597e-01,2.244658e+00,2.557790e+01,3.754546e+01,9.911989e+01,1.650448e+02,2.268372e-01,2.541736e-01,5.395702e-02,7.471872e-05,1.289839e-02,4.648849e-02,1.134186e-01,1.163897e-01,6.973273e-02,6.805117e-02,2.904080e-01,1.906028e-01,1.519352e+01,1.916565e+01,9.385728e+01,6.346999e+01,3.653001e+01,1.692300e+01,3.749964e+01,3.754546e+01,1.512000e+00,1.260000e-01,1.431147e+01,6.329537e-01,1.408492e+02,8.766616e+01,1.314993e-01,8.218818e-02,1.400520e+00,8.305516e-01,0.000000e+00,3.089549e-03,-4.814034e-01,-9.004820e-02,9.191167e-01,7.435930e-01
5.000000e+00,4.125000e-01,4.665930e-01,1.924696e-01,1.651434e+00,6.812165e-01,2.000000e+00,8.479000e+00,4.508232e+01,2.840184e+04,1.171576e+04,3.215743e+00,-7.633641e-01,2.452379e+00,2.373834e+01,4.130000e+01,9.910283e+01,1.771296e+02,2.176596e-01,2.489334e-01,5.229339e-02,7.742682e-05,1.110225e-02,4.535674e-02,1.088298e-01,1.156004e-01,6.803512e-02,6.529788e-02,2.806303e-01,1.859626e-01,1.590122e+01,1.939002e+01,9.897117e+01,6.496576e+01,3.503424e+01,1.752869e+01,4.124961e+01,4.130000e+01,1.512000e+00,1.260000e-01,1.492919e+01,6.730726e-01,1.414364e+02,8.269188e+01,1.320475e-01,7.757920e-02,1.336742e+00,8.255400e-01,0.000000e+00,3.201526e-03,-4.323678e-01,-8.168209e-02,9.043745e-01,7.470595e-01
5.000000e+00,4.500000e-01,4.548507e-01,2.046828e-01,1.646187e+00,7.407840e-01,2.000000e+00,9.053155e+00,4.614284e+01,2.840184e+04,1.278083e+04,3.417152e+00,-7.503294e-01,2.666822e+00,2.195774e+01,4.505454e+01,9.908173e+01,1.891307e+02,2.100205e-01,2.448302e-01,5.093289e-02,8.043800e-05,9.602900e-03,4.439400e-02,1.050102e-01,1.152331e-01,6.659100e-02,6.300614e-02,2.728353e-01,1.820154e-01,1.659302e+01,1.964308e+01,1.040070e+02,6.617828e+01,3.382172e+01,1.816995e+01,4.499957e+01,4.505454e+01,1.512000e+00,1.260000e-01,1.549782e+01,7.151463e-01,1.422944e+02,7.782166e+01,1.328486e-01,7.306824e-02,1.282286e+00,8.237412e-01,0.000000e+00,3.326035e-03,-3.885532e-01,-7.461313e-02,8.937325e-01,7.524541e-01
5.000000e+00,4.875000e-01,4.453145e-01,2.170908e-01,1.646233e+00,8.025388e-01,2.000000e+00,9.710948e+00,4.743554e+01,2.840184e+04,1.384590e+04,3.621920e+00,-7.327802e-01,2.889140e+00,2.023182e+01,4.880907e+01,9.905600e+01,2.010993e+02,2.036305e-01,2.416840e-01,4.982721e-02,8.377404e-05,8.331956e-03,4.357233e-02,1.018153e-01,1.152363e-01,6.535850e-02,6.108916e-02,2.666680e-01,1.786466e-01,1.727564e+01,1.992814e+01,1.090084e+02,6.713530e+01,3.286470e+01,1.886306e+01,4.874953e+01,4.880907e+01,1.512000e+00,1.260000e-01,1.601899e+01,7.599055e-01,1.434192e+02,7.302278e+01,1.338987e-01,6.862486e-02,1.235509e+00,8.247989e-01,0.000000e+00,3.463977e-03,-3.489826e-01,-6.855599e-02,8.865266e-01,7.597069e-01
5.000000e+00,5.250000e-01,4.376623e-01,2.297727e-01,1.651144e+00,8.668505e-01,2.000000e+00,1.047209e+01,4.899834e+01,2.840184e+04,1.491097e+04,3.831711e+00,-7.110495e-01,3.120662e+00,1.855697e+01,5.256359e+01,9.902490e+01,2.130911e+02,1.982871e-01,2.393752e-01,4.894292e-02,8.747436e-05,7.240469e-03,4.287269e-02,9.914355e-02,1.155801e-01,6.430903e-02,5.948613e-02,2.618843e-01,1.757780e-01,1.795565e+01,2.024921e+01,1.140208e+02,6.785527e+01,3.214473e+01,1.962538e+01,5.249948e+01,5.256359e+01,1.512000e+00,1.260000e-01,1.649285e+01,8.081620e-01,1.448209e+02,6.826988e+01,1.352073e-01,6.422556e-02,1.195231e+00,8.285125e-01,0.000000e+00,3.616982e-03,-3.129135e-01,-6.330315e-02,8.823175e-01,7.688263e-01
5.000000e+00,5.625000e-01,4.316782e-01,2.428190e-01,1.660725e+00,9.341581e-01,2.000000e+00,1.136301e+01,5.088087e+01,2.840184e+04,1.597604e+04,4.048360e+00,-6.853909e-01,3.362969e+00,1.693009e+01,5.631811e+01,9.898743e+01,2.251704e+02,1.938487e-01,2.378296e-01,4.825751e-02,9.160053e-05,6.292453e-03,4.228278e-02,9.692434e-02,1.162508e-01,6.342417e-02,5.815460e-02,2.583188e-01,1.733594e-01,1.863981e+01,2.061135e+01,1.190954e+02,6.834866e+01,3.165134e+01,2.047623e+01,5.624942e+01,5.631811e+01,1.512000e+00,1.260000e-01,1.691795e+01,8.608437e-01,1.465255e+02,6.354303e+01,1.367988e-01,5.985192e-02,1.160597e+00,8.348059e-01,0.000000e+00,3.787595e-03,-2.797654e-01,-5.869923e-02,8.808311e-01,7.798943e-01
5.000000e+00,6.000000e-01,4.272299e-01,2.563379e-01,1.674994e+00,1.004996e+00,2.000000e+00,1.242003e+01,5.314814e+01,2.840184e+04,1.704110e+04,4.273971e+00,-6.559847e-01,3.617986e+00,1.534837e+01,6.007261e+01,9.894231e+01,2.374166e+02,1.902203e-01,2.370096e-01,4.775709e-02,9.624472e-05,5.460815e-03,4.179599e-02,9.511014e-02,1.172496e-01,6.269398e-02,5.706608e-02,2.558664e-01,1.713636e-01,1.933541e+01,2.102104e+01,1.242944e+02,6.861876e+01,3.138124e+01,2.143783e+01,5.999935e+01,6.007261e+01,1.512000e+00,1.260000e-01,1.729099e+01,9.190326e-01,1.485795e+02,5.882646e+01,1.387165e-01,5.548948e-02,1.130998e+00,8.437131e-01,0.000000e+00,3.979628e-03,-2.490723e-01,-5.462430e-02,8.819253e-01,7.930684e-01
5.000000e+00,6.375000e-01,4.242564e-01,2.704634e-01,1.694167e+00,1.080031e+00,2.000000e+00,1.369439e+01,5.588572e+01,2.840184e+04,1.810617e+04,4.511051e+00,-6.229385e-01,3.888112e+00,1.380917e+01,6.382711e+01,9.888783e+01,2.499313e+02,1.873448e-01,2.369115e-01,4.743520e-02,1.015444e-04,4.724718e-03,4.141095e-02,9.367241e-02,1.185917e-01,6.211643e-02,5.620345e-02,2.544715e-01,1.697849e-01,2.005072e+01,2.148665e+01,1.296968e+02,6.866229e+01,3.133771e+01,2.253605e+01,6.374927e+01,6.382711e+01,1.512000e+00,1.260000e-01,1.760640e+01,9.840013e-01,1.510580e+02,5.410767e+01,1.410304e-01,5.112696e-02,1.106026e+00,8.553751e-01,0.000000e+00,4.198765e-03,-2.204507e-01,-5.098220e-02,8.855749e-01,8.085917e-01
5.000000e+00,6.750000e-01,4.227647e-01,2.853661e-01,1.718683e+00,1.160111e+00,2.000000e+00,1.526091e+01,5.920646e+01,2.840184e+04,1.917124e+04,4.762679e+00,-5.862797e-01,4.176399e+00,1.230987e+01,6.758159e+01,9.882174e+01,2.628492e+02,1.851994e-01,2.375653e-01,4.729241e-02,1.077082e-04,4.067784e-03,4.113179e-02,9.259969e-02,1.203078e-01,6.169769e-02,5.555981e-02,2.541243e-01,1.686403e-01,2.079566e+01,2.201896e+01,1.354076e+02,6.847044e+01,3.152956e+01,2.380062e+01,6.749916e+01,6.758159e+01,1.512000e+00,1.260000e-01,1.785584e+01,1.057244e+00,1.540807e+02,4.937734e+01,1.438524e-01,4.675617e-02,1.085455e+00,8.700417e-01,0.000000e+00,4.453631e-03,-1.935767e-01,-4.769064e-02,8.918780e-01,8.268047e-01
5.000000e+00,7.125000e-01,4.228342e-01,3.012694e-01,1.749235e+00,1.246330e+00,2.000000e+00,1.723327e+01,6.325927e+01,2.840184e+04,2.023631e+04,5.032725e+00,-5.459380e-01,4.486787e+00,1.084776e+01,7.133605e+01,9.874108e+01,2.763556e+02,1.837953e-01,2.390389e-01,4.733647e-02,1.150613e-04,3.476857e-03,4.096927e-02,9.189765e-02,1.224464e-01,6.145390e-02,5.513859e-02,2.548602e-01,1.679740e-01,2.158294e+01,2.263155e+01,1.415698e+02,6.803047e+01,3.196953e+01,2.526445e+01,7.124903e+01,7.133605e+01,1.512000e+00,1.260000e-01,1.802741e+01,1.140473e+00,1.578392e+02,4.462848e+01,1.473614e-01,4.237143e-02,1.069249e+00,8.880687e-01,0.000000e+00,4.757676e-03,-1.681693e-01,-4.467196e-02,9.010801e-01,8.481544e-01
5.000000e+00,7.500000e-01,4.246617e-01,3.184962e-01,1.791410e+00,1.343558e+00,2.000000e+00,1.979440e+01,6.778828e+01,2.840184e+04,2.130138e+04,5.334137e+00,-4.973289e-01,4.836808e+00,9.323511e+00,7.509050e+01,9.865094e+01,2.900006e+02,1.830763e-01,2.415854e-01,4.765023e-02,1.285259e-04,2.916870e-03,4.084251e-02,9.153814e-02,1.253987e-01,6.126377e-02,5.492288e-02,2.572074e-01,1.674543e-01,2.257496e+01,2.330573e+01,1.478944e+02,6.846505e+01,3.153495e+01,2.593911e+01,7.499890e+01,7.509050e+01,1.512000e+00,1.260000e-01,1.816470e+01,1.231437e+00,1.686728e+02,4.133193e+01,1.574759e-01,3.937544e-02,1.064776e+00,9.055163e-01,0.000000e+00,5.314425e-03,-1.438585e-01,-4.033736e-02,9.209171e-01,8.704934e-01
5.000000e+00,7.875000e-01,4.291310e-01,3.379406e-01,1.858450e+00,1.463529e+00,2.000000e+00,2.325951e+01,7.169898e+01,2.840184e+04,2.236645e+04,5.702258e+00,-4.335532e-01,5.268704e+00,7.603185e+00,7.884495e+01,9.857311e+01,3.026494e+02,1.831909e-01,2.459401e-01,4.848361e-02,1.602604e-04,2.357369e-03,4.059421e-02,9.159545e-02,1.300915e-01,6.089132e-02,5.495727e-02,2.626947e-01,1.664363e-01,2.416344e+01,2.396117e+01,1.537605e+02,7.159703e+01,2.840297e+01,2.410553e+01,7.874888e+01,7.884495e+01,1.512000e+00,1.260000e-01,1.834526e+01,1.315431e+00,1.993285e+02,4.133189e+01,1.860966e-01,3.955489e-02,1.088780e+00,9.159714e-01,0.000000e+00,6.626615e-03,-1.198716e-01,-3.305723e-02,9.689087e-01,8.895408e-01
5.000000e+00,8.250000e-01,4.392078e-01,3.623465e-01,1.956980e+00,1.614509e+00,2.000000e+00,2.821109e+01,7.463419e+01,2.840184e+04,2.343152e+04,6.188549e+00,-3.763176e-01,5.812232e+00,6.080869e+00,8.259942e+01,9.851470e+01,3.165889e+02,1.857066e-01,2.535012e-01,5.013571e-02,2.568974e-04,1.927001e-03,4.053372e-02,9.285332e-02,1.369886e-01,6.080058e-02,5.571199e-02,2.730196e-01,1.661883e-01,2.644904e+01,2.446715e+01,1.602687e+02,7.187248e+01,2.812752e+01,2.487489e+01,8.249877e+01,8.259942e+01,1.512000e+00,1.260000e-01,1.843839e+01,1.376237e+00,2.435618e+02,4.133188e+01,2.273936e-01,3.980830e-02,1.141898e+00,9.311658e-01,0.000000e+00,1.062247e-02,-9.592456e-02,-3.078170e-02,1.045974e+00,9.110065e-01
5.000000e+00,8.625000e-01,4.576870e-01,3.947551e-01,2.147261e+00,1.852012e+00,2.000000e+00,3.588691e+01,7.288420e+01,2.840184e+04,2.449659e+04,6.995404e+00,-3.281588e-01,6.667245e+00,4.691063e+00,8.635397e+01,9.854952e+01,3.218338e+02,1.909679e-01,2.667192e-01,5.397557e-02,5.105083e-04,1.584136e-03,3.941371e-02,9.548393e-02,1.503083e-01,5.912056e-02,5.729036e-02,2.960908e-01,1.615962e-01,3.091087e+01,2.484380e+01,1.613645e+02,7.141857e+01,2.858143e+01,2.647749e+01,8.624870e+01,8.635397e+01,1.512000e+00,1.260000e-01,1.914560e+01,1.395513e+00,3.129159e+02,4.133188e+01,2.921438e-01,4.019418e-02,1.283848e+00,9.479907e-01,0.000000e+00,2.110904e-02,-7.402275e-02,-3.166446e-02,1.209826e+00,9.374353e-01
5.000000e+00,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.218750e+01,3.000000e-01,6.230374e-01,1.869112e-01,2.234428e+00,6.703283e-01,2.000000e+00,1.736356e+01,1.085355e+02,2.840184e+04,8.520552e+03,3.393289e+00,-9.801069e-01,2.413182e+00,2.888369e+01,3.009031e+01,9.911383e+01,1.546334e+02,2.961232e-01,3.269142e-01,7.590467e-02,8.096044e-05,1.763112e-02,5.444486e-02,1.480616e-01,1.564099e-01,8.166729e-02,8.883696e-02,3.998135e-01,2.232239e-01,1.732916e+01,2.498182e+01,9.361243e+01,6.010750e+01,3.989250e+01,1.515680e+01,2.999820e+01,3.009031e+01,1.512000e+00,1.260000e-01,1.147895e+01,1.246008e+00,1.499132e+02,1.042133e+02,1.413644e-01,9.896002e-02,2.014309e+00,1.124277e+00,0.000000e+00,3.347638e-03,-7.694081e-01,-1.380982e-01,1.244901e+00,9.895264e-01
1.218750e+01,3.375000e-01,5.978606e-01,2.017780e-01,2.198293e+00,7.419239e-01,2.000000e+00,1.833964e+01,1.093741e+02,2.840184e+04,9.585621e+03,3.657719e+00,-9.867925e-01,2.670926e+00,2.697836e+01,3.385159e+01,9.910698e+01,1.682972e+02,2.807481e-01,3.171126e-01,7.272237e-02,8.383286e-05,1.489606e-02,5.267177e-02,1.403740e-01,1.538805e-01,7.900765e-02,8.422442e-02,3.819064e-01,2.159542e-01,1.844918e+01,2.495064e+01,9.904413e+01,6.291112e+01,3.708888e+01,1.544046e+01,3.374806e+01,3.385159e+01,1.512000e+00,1.260000e-01,1.220560e+01,1.335123e+00,1.518523e+02,9.977750e+01,1.431929e-01,9.487119e-02,1.913408e+00,1.093593e+00,0.000000e+00,3.466410e-03,-6.921330e-01,-1.200419e-01,1.221275e+00,9.770180e-01
1.218750e+01,3.750000e-01,5.777772e-01,2.166665e-01,2.173598e+00,8.150993e-01,2.000000e+00,1.943255e+01,1.104459e+02,2.840184e+04,1.065069e+04,3.918663e+00,-9.843057e-01,2.934358e+00,2.511840e+01,3.761287e+01,9.909823e+01,1.819050e+02,2.682839e-01,3.094933e-01,7.011290e-02,8.733707e-05,1.270418e-02,5.123753e-02,1.341419e-01,1.521519e-01,7.685629e-02,8.048517e-02,3.677034e-01,2.100739e-01,1.951964e+01,2.498636e+01,1.043845e+02,6.529080e+01,3.470920e+01,1.570473e+01,3.749792e+01,3.761287e+01,1.512000e+00,1.260000e-01,1.286795e+01,1.421369e+00,1.542544e+02,9.548163e+01,1.454580e-01,9.091835e-02,1.827792e+00,1.071310e+00,0.000000e+00,3.611305e-03,-6.235590e-01,-1.055563e-01,1.204233e+00,9.693653e-01
1.218750e+01,4.125000e-01,5.616178e-01,2.316674e-01,2.157510e+00,8.899729e-01,2.000000e+00,2.066456e+01,1.118109e+02,2.840184e+04,1.171576e+04,4.177107e+00,-9.732047e-01,3.203903e+00,2.329853e+01,4.137414e+01,9.908709e+01,1.956063e+02,2.580462e-01,3.035716e-01,6.793583e-02,9.152621e-05,1.090777e-02,5.008800e-02,1.290231e-01,1.510257e-01,7.513200e-02,7.741387e-02,3.562570e-01,2.053608e-01,2.054455e+01,2.507962e+01,1.097572e+02,6.730615e+01,3.269385e+01,1.596882e+01,4.124778e+01,4.137414e+01,1.512000e+00,1.260000e-01,1.346186e+01,1.505350e+00,1.571019e+02,9.126265e+01,1.481432e-01,8.704252e-02,1.753652e+00,1.055430e+00,0.000000e+00,3.784523e-03,-5.617056e-01,-9.365112e-02,1.191946e+00,9.655639e-01
1.218750e+01,4.500000e-01,5.485739e-01,2.468583e-01,2.147423e+00,9.663403e-01,2.000000e+00,2.206401e+01,1.135286e+02,2.840184e+04,1.278083e+04,4.432413e+00,-9.535883e-01,3.478825e+00,2.151398e+01,4.513541e+01,9.907306e+01,2.096390e+02,2.495712e-01,2.990027e-01,6.607324e-02,9.653480e-05,9.407968e-03,4.920785e-02,1.247856e-01,1.503196e-01,7.381177e-02,7.487135e-02,3.468217e-01,2.017522e-01,2.152213e+01,2.521259e+01,1.153159e+02,6.900589e+01,3.099411e+01,1.624766e+01,4.499762e+01,4.513541e+01,1.512000e+00,1.260000e-01,1.397775e+01,1.587055e+00,1.604321e+02,8.709026e+01,1.512834e-01,8.321589e-02,1.687974e+00,1.044092e+00,0.000000e+00,3.991623e-03,-5.050309e-01,-8.360384e-02,1.182943e+00,9.644801e-01
1.218750e+01,4.875000e-01,5.380382e-01,2.622936e-01,2.139400e+00,1.042958e+00,2.000000e+00,2.366745e+01,1.156802e+02,2.840184e+04,1.384590e+04,4.679147e+00,-9.244993e-01,3.754647e+00,1.975786e+01,4.889666e+01,9.905549e+01,2.245504e+02,2.425384e-01,2.954998e-01,6.437715e-02,1.026849e-04,8.135888e-03,4.865350e-02,1.212692e-01,1.497580e-01,7.298025e-02,7.276153e-02,3.385589e-01,1.994793e-01,2.243363e+01,2.533940e+01,1.213472e+02,7.042606e+01,2.957394e+01,1.655496e+01,4.874744e+01,4.889666e+01,1.512000e+00,1.260000e-01,1.438992e+01,1.664821e+00,1.643621e+02,8.296883e+01,1.549893e-01,7.944391e-02,1.627379e+00,1.034555e+00,0.000000e+00,4.245925e-03,-4.519971e-01,-7.478319e-02,1.175382e+00,9.640182e-01
1.218750e+01,5.250000e-01,5.294316e-01,2.779516e-01,2.121947e+00,1.114022e+00,2.000000e+00,2.552285e+01,1.184533e+02,2.840184e+04,1.491097e+04,4.891607e+00,-8.811265e-01,4.010480e+00,1.801303e+01,5.265791e+01,9.903285e+01,2.422687e+02,2.367544e-01,2.926772e-01,6.248180e-02,1.109657e-04,7.041393e-03,4.874305e-02,1.183772e-01,1.485363e-01,7.311458e-02,7.102633e-02,3.295851e-01,1.998465e-01,2.319065e+01,2.528894e+01,1.287294e+02,7.156918e+01,2.843082e+01,1.691701e+01,5.249722e+01,5.265791e+01,1.512000e+00,1.260000e-01,1.460813e+01,1.730586e+00,1.691943e+02,7.897156e+01,1.595460e-01,7.579848e-02,1.564543e+00,1.019020e+00,0.000000e+00,4.588325e-03,-3.999297e-01,-6.627481e-02,1.164614e+00,9.573335e-01
1.218750e+01,5.625000e-01,5.217272e-01,2.934715e-01,2.059492e+00,1.158464e+00,2.000000e+00,2.769491e+01,1.217122e+02,2.840184e+04,1.597604e+04,4.979156e+00,-8.086857e-01,4.170470e+00,1.624142e+01,5.641915e+01,9.900624e+01,2.690288e+02,2.321422e-01,2.895849e-01,5.934160e-02,1.238994e-04,6.087044e-03,5.051858e-02,1.160711e-01,1.441644e-01,7.577786e-02,6.964267e-02,3.146010e-01,2.071262e-01,2.348480e+01,2.450442e+01,1.399791e+02,7.202430e+01,2.797570e+01,1.761858e+01,5.624685e+01,5.641915e+01,1.512000e+00,1.260000e-01,1.439369e+01,1.752102e+00,1.752940e+02,7.515280e+01,1.652978e-01,7.233478e-02,1.479608e+00,9.741109e-01,0.000000e+00,5.123125e-03,-3.430704e-01,-5.628057e-02,1.136538e+00,9.229534e-01
1.218750e+01,6.000000e-01,5.140461e-01,3.084276e-01,2.012379e+00,1.207427e+00,2.000000e+00,3.027671e+01,1.225969e+02,2.840184e+04,1.704110e+04,5.086579e+00,-7.398405e-01,4.346739e+00,1.454495e+01,6.018041e+01,9.899901e+01,2.929450e+02,2.275556e-01,2.864904e-01,5.681609e-02,1.355859e-04,5.254662e-03,5.157148e-02,1.137778e-01,1.408665e-01,7.735721e-02,6.826669e-02,3.026030e-01,2.114430e-01,2.377954e+01,2.401705e+01,1.499388e+02,7.114281e+01,2.885719e+01,1.918339e+01,5.999609e+01,6.018041e+01,1.512000e+00,1.260000e-01,1.433342e+01,1.757449e+00,1.806798e+02,7.059443e+01,1.703765e-01,6.817095e-02,1.405327e+00,9.439650e-01,0.000000e+00,5.606348e-03,-2.938822e-01,-4.863658e-02,1.111444e+00,9.009348e-01
1.218750e+01,6.375000e-01,5.070379e-01,3.232366e-01,1.993216e+00,1.270675e+00,2.000000e+00,3.339384e+01,1.222874e+02,2.840184e+04,1.810617e+04,5.253873e+00,-6.794418e-01,4.574431e+00,1.293221e+01,6.394169e+01,9.900154e+01,3.117958e+02,2.230930e-01,2.839449e-01,5.521869e-02,1.457943e-04,4.520767e-03,5.166124e-02,1.115465e-01,1.395251e-01,7.749186e-02,6.692789e-02,2.952268e-01,2.118111e-01,2.423670e+01,2.398657e+01,1.579127e+02,6.975855e+01,3.024145e+01,2.116311e+01,6.374503e+01,6.394169e+01,1.512000e+00,1.260000e-01,1.446025e+01,1.768522e+00,1.859963e+02,6.560666e+01,1.753899e-01,6.360329e-02,1.349220e+00,9.340209e-01,0.000000e+00,6.028457e-03,-2.529217e-01,-4.313135e-02,1.096298e+00,8.969180e-01
1.218750e+01,6.750000e-01,5.009673e-01,3.381529e-01,1.984271e+00,1.339383e+00,2.000000e+00,3.723009e+01,1.215196e+02,2.840184e+04,1.917124e+04,5.441027e+00,-6.192484e-01,4.821779e+00,1.138109e+01,6.770298e+01,9.900781e+01,3.292170e+02,2.190711e-01,2.818963e-01,5.399503e-02,1.562784e-04,3.866901e-03,5.151732e-02,1.095355e-01,1.388990e-01,7.727598e-02,6.572132e-02,2.897463e-01,2.112210e-01,2.474582e+01,2.409453e+01,1.653539e+02,6.808423e+01,3.191577e+01,2.344789e+01,6.749361e+01,6.770298e+01,1.512000e+00,1.260000e-01,1.462184e+01,1.777057e+00,1.918877e+02,6.040204e+01,1.809453e-01,5.883686e-02,1.302199e+00,9.304452e-01,0.000000e+00,6.461963e-03,-2.163751e-01,-3.845957e-02,1.085823e+00,8.984476e-01
1.218750e+01,7.125000e-01,4.958812e-01,3.533153e-01,1.981491e+00,1.411813e+00,2.000000e+00,4.206598e+01,1.203977e+02,2.840184e+04,2.023631e+04,5.640268e+00,-5.577426e-01,5.082525e+00,9.888584e+00,7.146428e+01,9.901697e+01,3.461249e+02,2.155447e-01,2.803365e-01,5.301232e-02,1.674839e-04,3.280099e-03,5.131245e-02,1.077724e-01,1.387044e-01,7.696867e-02,6.466341e-02,2.855001e-01,2.103810e-01,2.529303e+01,2.426504e+01,1.725901e+02,6.614416e+01,3.385584e+01,2.604734e+01,7.124172e+01,7.146428e+01,1.512000e+00,1.260000e-01,1.478707e+01,1.780544e+00,1.985499e+02,5.497221e+01,1.872276e-01,5.386429e-02,1.262107e+00,9.299025e-01,0.000000e+00,6.925300e-03,-1.831562e-01,-3.428733e-02,1.078951e+00,9.025404e-01
1.218750e+01,7.500000e-01,4.918059e-01,3.688544e-01,1.984159e+00,1.488119e+00,2.000000e+00,4.835002e+01,1.188888e+02,2.840184e+04,2.130138e+04,5.852013e+00,-4.947847e-01,5.357228e+00,8.454950e+00,7.522558e+01,9.902929e+01,3.627796e+02,2.125201e-01,2.792857e-01,5.223789e-02,1.795651e-04,2.750202e-03,5.109241e-02,1.062601e-01,1.388911e-01,7.663861e-02,6.375604e-02,2.823270e-01,2.094789e-01,2.588993e+01,2.447978e+01,1.796929e+02,6.391339e+01,3.608661e+01,2.900745e+01,7.498918e+01,7.522558e+01,1.512000e+00,1.260000e-01,1.495008e+01,1.777608e+00,2.061291e+02,4.926881e+01,1.943746e-01,4.863893e-02,1.228478e+00,9.315094e-01,0.000000e+00,7.424847e-03,-1.527633e-01,-3.049027e-02,1.075715e+00,9.084440e-01
1.218750e+01,7.875000e-01,4.888124e-01,3.849398e-01,1.992891e+00,1.569402e+00,2.000000e+00,5.684578e+01,1.168908e+02,2.840184e+04,2.236645e+04,6.080397e+00,-4.305515e-01,5.649846e+00,7.080977e+00,7.898690e+01,9.904561e+01,3.792290e+02,2.100087e-01,2.788037e-01,5.167706e-02,1.925833e-04,2.268938e-03,5.086578e-02,1.050044e-01,1.395024e-01,7.629868e-02,6.300262e-02,2.802627e-01,2.085497e-01,2.656166e+01,2.474091e+01,1.866583e+02,6.132775e+01,3.867225e+01,3.240974e+01,7.873570e+01,7.898690e+01,1.512000e+00,1.260000e-01,1.511182e+01,1.766639e+00,2.148111e+02,4.323241e+01,2.025614e-01,4.310192e-02,1.201571e+00,9.352262e-01,0.000000e+00,7.963138e-03,-1.248661e-01,-2.700397e-02,1.076705e+00,9.161854e-01
1.218750e+01,8.250000e-01,4.890772e-01,4.034887e-01,2.047028e+00,1.688798e+00,2.000000e+00,6.898799e+01,1.096605e+02,2.840184e+04,2.343152e+04,6.435456e+00,-3.557824e-01,6.079674e+00,5.528471e+00,8.274832e+01,9.910465e+01,3.902490e+02,2.083371e-01,2.807401e-01,5.216132e-02,2.418209e-04,1.800789e-03,4.996463e-02,1.041686e-01,1.432920e-01,7.494694e-02,6.250113e-02,2.842222e-01,2.048550e-01,2.864622e+01,2.451194e+01,1.888714e+02,6.364558e+01,3.635442e+01,3.157631e+01,8.248428e+01,8.274832e+01,1.512000e+00,1.260000e-01,1.564595e+01,1.715931e+00,2.525967e+02,4.133188e+01,2.381924e-01,4.176852e-02,1.240537e+00,9.162838e-01,0.000000e+00,9.999068e-03,-9.833311e-02,-2.145893e-02,1.142204e+00,9.048240e-01
1.218750e+01,8.625000e-01,5.055736e-01,4.360573e-01,2.261956e+00,1.950937e+00,2.000000e+00,8.770431e+01,1.020511e+02,2.840184e+04,2.449659e+04,7.336934e+00,-3.135593e-01,7.023374e+00,4.273710e+00,8.650977e+01,9.916678e+01,3.882539e+02,2.122422e-01,2.933315e-01,5.673994e-02,4.062633e-04,1.426957e-03,4.754792e-02,1.061211e-01,1.583369e-01,7.132188e-02,6.367265e-02,3.106272e-01,1.949465e-01,3.539497e+01,2.337120e+01,1.714940e+02,6.854273e+01,3.145727e+01,2.849716e+01,8.623701e+01,8.650977e+01,1.512000e+00,1.260000e-01,1.801462e+01,1.838599e+00,3.274542e+02,4.133188e+01,3.087811e-01,4.260024e-02,1.476402e+00,8.697406e-01,0.000000e+00,1.679860e-02,-8.262482e-02,-1.836046e-02,1.393778e+00,8.681787e-01
1.218750e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.937500e+01,3.000000e-01,7.101197e-01,2.130359e-01,2.602904e+00,7.808711e-01,2.000000e+00,2.760143e+01,1.729295e+02,2.840184e+04,8.520552e+03,3.860693e+00,-1.049557e+00,2.811136e+00,2.718572e+01,3.014617e+01,9.911181e+01,1.789313e+02,3.333974e-01,3.767223e-01,8.634695e-02,1.052185e-04,1.724662e-02,6.299990e-02,1.666987e-01,1.822032e-01,9.449984e-02,1.000192e-01,4.518201e-01,2.582996e-01,2.012581e+01,2.804204e+01,1.079715e+02,6.225251e+01,3.774749e+01,1.369668e+01,2.999521e+01,3.014617e+01,1.512000e+00,1.260000e-01,9.952215e+00,1.721329e+00,1.821953e+02,1.261935e+02,1.734745e-01,1.214471e-01,2.359575e+00,1.210790e+00,0.000000e+00,4.350685e-03,-8.491673e-01,-1.226449e-01,1.510408e+00,1.092496e+00
1.937500e+01,3.375000e-01,6.770636e-01,2.285090e-01,2.520043e+00,8.505146e-01,2.000000e+00,2.915501e+01,1.692309e+02,2.840184e+04,9.585621e+03,4.087774e+00,-1.025921e+00,3.061852e+00,2.509731e+01,3.391447e+01,9.913081e+01,1.958538e+02,3.143973e-01,3.626664e-01,8.125483e-02,1.115452e-04,1.453613e-02,6.129612e-02,1.571986e-01,1.764030e-01,9.194418e-02,9.431918e-02,4.257495e-01,2.513141e-01,2.103083e+01,2.762315e+01,1.153252e+02,6.370226e+01,3.629774e+01,1.445736e+01,3.374438e+01,3.391447e+01,1.512000e+00,1.260000e-01,1.048232e+01,1.774233e+00,1.870357e+02,1.223672e+02,1.780832e-01,1.179983e-01,2.196716e+00,1.163094e+00,0.000000e+00,4.612289e-03,-7.412686e-01,-1.031111e-01,1.455448e+00,1.064596e+00
1.937500e+01,3.750000e-01,6.498798e-01,2.437049e-01,2.455336e+00,9.207510e-01,2.000000e+00,3.089515e+01,1.656896e+02,2.840184e+04,1.065069e+04,4.311612e+00,-9.969088e-01,3.314704e+00,2.312149e+01,3.768277e+01,9.914900e+01,2.121592e+02,2.987441e-01,3.511357e-01,7.712174e-02,1.179190e-04,1.237313e-02,5.975928e-02,1.493721e-01,1.718735e-01,8.963892e-02,8.962324e-02,4.048668e-01,2.450130e-01,2.184378e+01,2.740975e+01,1.224647e+02,6.458709e+01,3.541291e+01,1.537070e+01,3.749337e+01,3.768277e+01,1.512000e+00,1.260000e-01,1.096803e+01,1.817590e+00,1.910961e+02,1.176916e+02,1.819493e-01,1.137401e-01,2.057336e+00,1.131575e+00,0.000000e+00,4.875838e-03,-6.497240e-01,-8.872696e-02,1.407612e+00,1.047724e+00
1.937500e+01,4.125000e-01,6.272206e-01,2.587285e-01,2.403389e+00,9.913981e-01,2.000000e+00,3.285748e+01,1.623314e+02,2.840184e+04,1.171576e+04,4.531008e+00,-9.619752e-01,3.569033e+00,2.123093e+01,4.145108e+01,9.916625e+01,2.281778e+02,2.856467e-01,3.415739e-01,7.366624e-02,1.246577e-04,1.060399e-02,5.842844e-02,1.428233e-01,1.682372e-01,8.764266e-02,8.569400e-02,3.876640e-01,2.395566e-01,2.259109e+01,2.729435e+01,1.294777e+02,6.511805e+01,3.488195e+01,1.638814e+01,4.124216e+01,4.145108e+01,1.512000e+00,1.260000e-01,1.141136e+01,1.852724e+00,1.951200e+02,1.126864e+02,1.857806e-01,1.091721e-01,1.937405e+00,1.108625e+00,0.000000e+00,5.154477e-03,-5.704724e-01,-7.732238e-02,1.366932e+00,1.036457e+00
1.937500e+01,4.500000e-01,6.081016e-01,2.736457e-01,2.361157e+00,1.062521e+00,2.000000e+00,3.508738e+01,1.590831e+02,2.840184e+04,1.278083e+04,4.746631e+00,-9.215565e-01,3.825074e+00,1.941496e+01,4.521940e+01,9.918293e+01,2.440280e+02,2.745391e-01,3.335625e-01,7.072874e-02,1.318569e-04,9.129086e-03,5.727986e-02,1.372695e-01,1.652810e-01,8.591979e-02,8.236173e-02,3.732542e-01,2.348474e-01,2.328786e+01,2.724012e+01,1.363989e+02,6.538231e+01,3.461769e+01,1.750082e+01,4.499071e+01,4.521940e+01,1.512000e+00,1.260000e-01,1.181709e+01,1.880199e+00,1.993531e+02,1.074892e+02,1.898111e-01,1.044270e-01,1.833301e+00,1.091266e+00,0.000000e+00,5.452157e-03,-5.009300e-01,-6.793199e-02,1.332371e+00,1.028786e+00
1.937500e+01,4.875000e-01,5.918055e-01,2.885052e-01,2.326678e+00,1.134255e+00,2.000000e+00,3.764352e+01,1.558535e+02,2.840184e+04,1.384590e+04,4.959621e+00,-8.763010e-01,4.083320e+00,1.766871e+01,4.898772e+01,9.919952e+01,2.597548e+02,2.650125e-01,3.267931e-01,6.820530e-02,1.395422e-04,7.880151e-03,5.628124e-02,1.325062e-01,1.628675e-01,8.442187e-02,7.950374e-02,3.610524e-01,2.307531e-01,2.394546e+01,2.723088e+01,1.432365e+02,6.542510e+01,3.457490e+01,1.871196e+01,4.873897e+01,4.898772e+01,1.512000e+00,1.260000e-01,1.219074e+01,1.900266e+00,2.039011e+02,1.021299e+02,1.941414e-01,9.953400e-02,1.742238e+00,1.077987e+00,0.000000e+00,5.769939e-03,-4.393055e-01,-6.001131e-02,1.302932e+00,1.023745e+00
1.937500e+01,5.250000e-01,5.778029e-01,3.033465e-01,2.298638e+00,1.206785e+00,2.000000e+00,4.060306e+01,1.525493e+02,2.840184e+04,1.491097e+04,5.171309e+00,-8.268834e-01,4.344425e+00,1.598983e+01,5.275605e+01,9.921649e+01,2.753667e+02,2.567653e-01,3.210375e-01,6.602411e-02,1.477042e-04,6.808655e-03,5.540219e-02,1.283827e-01,1.609046e-01,8.310328e-02,7.702960e-02,3.506539e-01,2.271490e-01,2.457367e+01,2.725899e+01,1.499814e+02,6.527054e+01,3.472946e+01,2.003099e+01,5.248687e+01,5.275605e+01,1.512000e+00,1.260000e-01,1.253810e+01,1.912969e+00,2.088196e+02,9.659933e+01,1.988245e-01,9.448495e-02,1.662111e+00,1.067924e+00,0.000000e+00,6.107431e-03,-3.842902e-01,-5.321426e-02,1.277821e+00,1.020817e+00
1.937500e+01,5.625000e-01,5.659531e-01,3.183486e-01,2.270908e+00,1.277386e+00,2.000000e+00,4.406853e+01,1.498907e+02,2.840184e+04,1.597604e+04,5.377929e+00,-7.793409e-01,4.598588e+00,1.449147e+01,5.652437e+01,9.923015e+01,2.918399e+02,2.498358e-01,3.161174e-01,6.407227e-02,1.557367e-04,5.887810e-03,5.480207e-02,1.249179e-01,1.589635e-01,8.220310e-02,7.495073e-02,3.412647e-01,2.246885e-01,2.521683e+01,2.716921e+01,1.563530e+02,6.469353e+01,3.530647e+01,2.164218e+01,5.623430e+01,5.652437e+01,1.512000e+00,1.260000e-01,1.288624e+01,1.931817e+00,2.123359e+02,9.010460e+01,2.021725e-01,8.850146e-02,1.593651e+00,1.055677e+00,0.000000e+00,6.439566e-03,-3.372280e-01,-4.763173e-02,1.256423e+00,1.014485e+00
1.937500e+01,6.000000e-01,5.565407e-01,3.339244e-01,2.259268e+00,1.355561e+00,2.000000e+00,4.818312e+01,1.468011e+02,2.840184e+04,1.704110e+04,5.605329e+00,-7.253095e-01,4.880019e+00,1.293964e+01,6.029271e+01,9.924602e+01,3.075703e+02,2.439790e-01,3.125617e-01,6.258929e-02,1.705361e-04,5.083464e-03,5.414620e-02,1.219895e-01,1.581488e-01,8.121929e-02,7.319369e-02,3.345413e-01,2.219994e-01,2.588739e+01,2.727469e+01,1.630272e+02,6.400256e+01,3.599744e+01,2.337319e+01,5.998131e+01,6.029271e+01,1.512000e+00,1.260000e-01,1.318261e+01,1.935506e+00,2.191902e+02,8.463907e+01,2.086987e-01,8.354056e-02,1.535441e+00,1.052567e+00,0.000000e+00,7.051506e-03,-2.925640e-01,-4.322743e-02,1.242877e+00,1.016391e+00
1.937500e+01,6.375000e-01,5.486813e-01,3.497843e-01,2.253041e+00,1.436314e+00,2.000000e+00,5.314718e+01,1.434907e+02,2.840184e+04,1.810617e+04,5.839234e+00,-6.685040e-01,5.170730e+00,1.144849e+01,6.406106e+01,9.926303e+01,3.232797e+02,2.389403e-01,3.097410e-01,6.134538e-02,1.875458e-04,4.373222e-03,5.356401e-02,1.194702e-01,1.577129e-01,8.034601e-02,7.168209e-02,3.290689e-01,2.196124e-01,2.657724e+01,2.741036e+01,1.696694e+02,6.314058e+01,3.685942e+01,2.526932e+01,6.372771e+01,6.406106e+01,1.512000e+00,1.260000e-01,1.345821e+01,1.931405e+00,2.268622e+02,7.894667e+01,2.160034e-01,7.837488e-02,1.485199e+00,1.051375e+00,0.000000e+00,7.754841e-03,-2.519679e-01,-3.931926e-02,1.233231e+00,1.019810e+00
1.937500e+01,6.750000e-01,5.422716e-01,3.660333e-01,2.252402e+00,1.520372e+00,2.000000e+00,5.925347e+01,1.398845e+02,2.840184e+04,1.917124e+04,6.082687e+00,-6.093488e-01,5.473338e+00,1.001776e+01,6.782941e+01,9.928155e+01,3.389707e+02,2.346446e-01,3.076270e-01,6.033009e-02,2.072884e-04,3.741309e-03,5.304362e-02,1.173223e-01,1.576682e-01,7.956542e-02,7.039338e-02,3.247927e-01,2.174788e-01,2.730702e+01,2.757426e+01,1.762837e+02,6.211960e+01,3.788040e+01,2.733984e+01,6.747336e+01,6.782941e+01,1.512000e+00,1.260000e-01,1.371521e+01,1.918814e+00,2.355266e+02,7.299301e+01,2.242531e-01,7.297181e-02,1.442731e+00,1.051861e+00,0.000000e+00,8.571178e-03,-2.149484e-01,-3.581244e-02,1.227783e+00,1.024620e+00
1.937500e+01,7.125000e-01,5.372808e-01,3.828126e-01,2.257868e+00,1.608731e+00,2.000000e+00,6.694634e+01,1.358998e+02,2.840184e+04,2.023631e+04,6.339627e+00,-5.481945e-01,5.791432e+00,8.647110e+00,7.159778e+01,9.930202e+01,3.546499e+02,2.310505e-01,3.062303e-01,5.954327e-02,2.305106e-04,3.175190e-03,5.257627e-02,1.155252e-01,1.580508e-01,7.886441e-02,6.931514e-02,3.217181e-01,2.155627e-01,2.810594e+01,2.776239e+01,1.828814e+02,6.096402e+01,3.903598e+01,2.958241e+01,7.121815e+01,7.159778e+01,1.512000e+00,1.260000e-01,1.395490e+01,1.896726e+00,2.454454e+02,6.674349e+01,2.336972e-01,6.729815e-02,1.408327e+00,1.053731e+00,0.000000e+00,9.531396e-03,-1.810976e-01,-3.262341e-02,1.227230e+00,1.030639e+00
1.937500e+01,7.500000e-01,5.338666e-01,4.004000e-01,2.257789e+00,1.693341e+00,2.000000e+00,7.692615e+01,1.341719e+02,2.840184e+04,2.130138e+04,6.587852e+00,-4.918228e-01,6.096029e+00,7.465603e+00,7.536612e+01,9.931089e+01,3.730840e+02,2.284661e-01,3.054005e-01,5.875836e-02,2.501283e-04,2.680939e-03,5.254364e-02,1.142331e-01,1.580452e-01,7.881546e-02,6.853984e-02,3.184377e-01,2.154289e-01,2.854954e+01,2.824375e+01,1.919367e+02,5.800838e+01,4.199162e+01,3.340634e+01,7.496018e+01,7.536612e+01,1.512000e+00,1.260000e-01,1.399635e+01,1.878168e+00,2.471226e+02,5.784452e+01,2.352941e-01,5.895604e-02,1.359817e+00,1.069786e+00,0.000000e+00,1.034257e-02,-1.509426e-01,-3.121397e-02,1.208874e+00,1.048914e+00
1.937500e+01,7.875000e-01,5.324621e-01,4.193139e-01,2.263668e+00,1.782638e+00,2.000000e+00,9.039482e+01,1.331509e+02,2.840184e+04,2.236645e+04,6.853384e+00,-4.358859e-01,6.417498e+00,6.360156e+00,7.913444e+01,9.931614e+01,3.931081e+02,2.268572e-01,3.056050e-01,5.819245e-02,2.712565e-04,2.237492e-03,5.272738e-02,1.134286e-01,1.584567e-01,7.909108e-02,6.805715e-02,3.162799e-01,2.161823e-01,2.893410e+01,2.889201e+01,2.023717e+02,5.401740e+01,4.598260e+01,3.833325e+01,7.869923e+01,7.913444e+01,1.512000e+00,1.260000e-01,1.393839e+01,1.856155e+00,2.471226e+02,4.853470e+01,2.352941e-01,5.016075e-02,1.313150e+00,1.093053e+00,0.000000e+00,1.121620e-02,-1.233912e-01,-3.036042e-02,1.189759e+00,1.073909e+00
1.937500e+01,8.250000e-01,5.351273e-01,4.414800e-01,2.306187e+00,1.902605e+00,2.000000e+00,1.095691e+02,1.310232e+02,2.840184e+04,2.343152e+04,7.228180e+00,-3.788035e-01,6.849376e+00,5.240649e+00,8.290279e+01,9.932707e+01,4.112814e+02,2.266984e-01,3.084288e-01,5.853258e-02,3.256091e-04,1.833573e-03,5.265746e-02,1.133492e-01,1.614331e-01,7.898618e-02,6.800953e-02,3.192317e-01,2.158956e-01,3.025357e+01,2.931833e+01,2.108888e+02,5.122076e+01,4.877924e+01,4.251669e+01,8.243913e+01,8.290279e+01,1.512000e+00,1.260000e-01,1.401240e+01,1.836190e+00,2.599544e+02,4.133188e+01,2.475117e-01,4.352429e-02,1.312697e+00,1.107570e+00,0.000000e+00,1.346363e-02,-9.836540e-02,-2.917787e-02,1.214331e+00,1.091856e+00
1.937500e+01,8.625000e-01,5.608392e-01,4.837238e-01,2.760456e+00,2.380893e+00,2.000000e+00,1.390350e+02,1.243222e+02,2.840184e+04,2.449659e+04,8.995015e+00,-4.238003e-01,8.571214e+00,4.711502e+00,8.667124e+01,9.936148e+01,3.617830e+02,2.316524e-01,3.291868e-01,6.962188e-02,4.388552e-04,1.459314e-03,4.430614e-02,1.158262e-01,1.932319e-01,6.645920e-02,6.949571e-02,3.791840e-01,1.816552e-01,4.301604e+01,2.855852e+01,1.515261e+02,5.487248e+01,4.512752e+01,4.101860e+01,8.619260e+01,8.667124e+01,1.512000e+00,1.260000e-01,2.038846e+01,2.535054e+00,3.387315e+02,4.133188e+01,3.225181e-01,4.469647e-02,1.803663e+00,1.075136e+00,0.000000e+00,1.814625e-02,-1.103011e-01,-2.618852e-02,1.693361e+00,1.067094e+00
1.937500e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
2.656250e+01,3.000000e-01,7.654361e-01,2.296308e-01,2.919512e+00,8.758535e-01,2.000000e+00,3.784954e+01,2.071716e+02,2.840184e+04,8.520552e+03,4.204711e+00,-1.051639e+00,3.153073e+00,2.501096e+01,3.020413e+01,9.922384e+01,1.884306e+02,3.550412e-01,4.103949e-01,9.403626e-02,1.194793e-04,1.702034e-02,6.634450e-02,1.775206e-01,2.043658e-01,9.951675e-02,1.065124e-01,4.934236e-01,2.720125e-01,2.144118e+01,3.239312e+01,1.180026e+02,5.781499e+01,4.218501e+01,1.487826e+01,2.998748e+01,3.020413e+01,1.512000e+00,1.260000e-01,9.106123e+00,1.886921e+00,2.031561e+02,1.402390e+02,1.952546e-01,1.367090e-01,2.521966e+00,1.366344e+00,0.000000e+00,4.940355e-03,-8.536069e-01,-1.201324e-01,1.668360e+00,1.251152e+00
2.656250e+01,3.375000e-01,7.281705e-01,2.457575e-01,2.800994e+00,9.453353e-01,2.000000e+00,3.998029e+01,2.026920e+02,2.840184e+04,9.585621e+03,4.442893e+00,-1.039685e+00,3.403207e+00,2.340109e+01,3.397969e+01,9.924062e+01,2.063589e+02,3.347886e-01,3.933820e-01,8.831169e-02,1.232623e-04,1.437544e-02,6.458389e-02,1.673943e-01,1.960696e-01,9.687583e-02,1.004366e-01,4.633766e-01,2.647939e-01,2.230204e+01,3.173812e+01,1.257015e+02,5.844603e+01,4.155397e+01,1.621114e+01,3.373499e+01,3.397969e+01,1.512000e+00,1.260000e-01,9.616957e+00,1.949676e+00,2.016658e+02,1.314173e+02,1.938223e-01,1.284435e-01,2.336218e+00,1.315387e+00,0.000000e+00,5.096781e-03,-7.519235e-01,-1.037847e-01,1.584295e+00,1.216699e+00
2.656250e+01,3.750000e-01,6.987895e-01,2.620461e-01,2.731349e+00,1.024256e+00,2.000000e+00,4.236771e+01,1.966248e+02,2.840184e+04,1.065069e+04,4.696719e+00,-1.009398e+00,3.687321e+00,2.149156e+01,3.775526e+01,9.926336e+01,2.225379e+02,3.181316e-01,3.806579e-01,8.400536e-02,1.332278e-04,1.224451e-02,6.268268e-02,1.590658e-01,1.911944e-01,9.402402e-02,9.543947e-02,4.417905e-01,2.569990e-01,2.317492e+01,3.149697e+01,1.328602e+02,5.904227e+01,4.095773e+01,1.747739e+01,3.748215e+01,3.775526e+01,1.512000e+00,1.260000e-01,1.010978e+01,1.988224e+00,2.067137e+02,1.267236e+02,1.986738e-01,1.242148e-01,2.188807e+00,1.284735e+00,0.000000e+00,5.508842e-03,-6.571712e-01,-9.053113e-02,1.531636e+00,1.199713e+00
2.656250e+01,4.125000e-01,6.744823e-01,2.782239e-01,2.675718e+00,1.103734e+00,2.000000e+00,4.505974e+01,1.908861e+02,2.840184e+04,1.171576e+04,4.945892e+00,-9.724509e-01,3.973441e+00,1.966179e+01,4.153085e+01,9.928486e+01,2.385603e+02,3.042704e-01,3.702119e-01,8.040315e-02,1.444439e-04,1.050056e-02,6.108702e-02,1.521352e-01,1.873002e-01,9.163054e-02,9.128111e-02,4.240255e-01,2.504568e-01,2.399499e+01,3.133193e+01,1.398639e+02,5.939302e+01,4.060698e+01,1.881226e+01,4.122888e+01,4.153085e+01,1.512000e+00,1.260000e-01,1.056390e+01,2.016886e+00,2.121820e+02,1.218875e+02,2.039294e-01,1.198608e-01,2.063456e+00,1.261139e+00,0.000000e+00,5.972618e-03,-5.750220e-01,-7.982710e-02,1.488434e+00,1.187284e+00
2.656250e+01,4.500000e-01,6.541399e-01,2.943630e-01,2.631226e+00,1.184052e+00,2.000000e+00,4.811853e+01,1.853399e+02,2.840184e+04,1.278083e+04,5.192416e+00,-9.298290e-01,4.262587e+00,1.790744e+01,4.530644e+01,9.930564e+01,2.544649e+02,2.925843e-01,3.615556e-01,7.735849e-02,1.570592e-04,9.046918e-03,5.972967e-02,1.462921e-01,1.841858e-01,8.959450e-02,8.777528e-02,4.092483e-01,2.448916e-01,2.477492e+01,3.123030e+01,1.467438e+02,5.952904e+01,4.047096e+01,2.022747e+01,4.497511e+01,4.530644e+01,1.512000e+00,1.260000e-01,1.098396e+01,2.036143e+00,2.181019e+02,1.168785e+02,2.096191e-01,1.153528e-01,1.955693e+00,1.243008e+00,0.000000e+00,6.494250e-03,-5.029669e-01,-7.100158e-02,1.452726e+00,1.178500e+00
2.656250e+01,4.875000e-01,6.369881e-01,3.105317e-01,2.595907e+00,1.265505e+00,2.000000e+00,5.162432e+01,1.798807e+02,2.840184e+04,1.384590e+04,5.438200e+00,-8.823834e-01,4.555816e+00,1.622565e+01,4.908204e+01,9.932610e+01,2.702853e+02,2.826386e-01,3.543494e-01,7.476852e-02,1.712654e-04,7.816631e-03,5.856291e-02,1.413193e-01,1.817135e-01,8.784436e-02,8.479159e-02,3.968802e-01,2.401079e-01,2.552675e+01,3.118275e+01,1.535254e+02,5.947259e+01,4.052741e+01,2.173469e+01,4.872075e+01,4.908204e+01,1.512000e+00,1.260000e-01,1.137369e+01,2.046275e+00,2.245120e+02,1.116658e+02,2.157798e-01,1.106614e-01,1.862374e+00,1.229233e+00,0.000000e+00,7.081662e-03,-4.391849e-01,-6.359767e-02,1.423189e+00,1.172717e+00
2.656250e+01,5.250000e-01,6.224782e-01,3.268011e-01,2.568419e+00,1.348420e+00,2.000000e+00,5.568257e+01,1.744252e+02,2.840184e+04,1.491097e+04,5.685159e+00,-8.308463e-01,4.854313e+00,1.461430e+01,5.285765e+01,9.934654e+01,2.860551e+02,2.741230e-01,3.483552e-01,7.255971e-02,1.873128e-04,6.761856e-03,5.755263e-02,1.370615e-01,1.797894e-01,8.632895e-02,8.223691e-02,3.865124e-01,2.359658e-01,2.626289e+01,3.118179e+01,1.602323e+02,5.924160e+01,4.075840e+01,2.334468e+01,5.246570e+01,5.285765e+01,1.512000e+00,1.260000e-01,1.173591e+01,2.047396e+00,2.314681e+02,1.062208e+02,2.224655e-01,1.057596e-01,1.781280e+00,1.218996e+00,0.000000e+00,7.745207e-03,-3.823108e-01,-5.729048e-02,1.398969e+00,1.169450e+00
2.656250e+01,5.625000e-01,6.102218e-01,3.432498e-01,2.547893e+00,1.433190e+00,2.000000e+00,6.043465e+01,1.689061e+02,2.840184e+04,1.597604e+04,5.935321e+00,-7.758367e-01,5.159484e+00,1.307152e+01,5.663327e+01,9.936722e+01,3.018111e+02,2.668136e-01,3.434083e-01,7.067933e-02,2.055370e-04,5.847449e-03,5.667446e-02,1.334068e-01,1.783525e-01,8.501169e-02,8.004407e-02,3.778566e-01,2.323653e-01,2.699742e+01,3.122050e+01,1.668904e+02,5.885369e+01,4.114631e+01,2.506552e+01,5.620984e+01,5.663327e+01,1.512000e+00,1.260000e-01,1.207255e+01,2.039473e+00,2.390568e+02,1.005205e+02,2.297590e-01,1.006252e-01,1.710892e+00,1.211632e+00,0.000000e+00,8.498759e-03,-3.312907e-01,-5.183860e-02,1.379601e+00,1.168292e+00
2.656250e+01,6.000000e-01,5.999583e-01,3.599750e-01,2.529241e+00,1.517545e+00,2.000000e+00,6.607326e+01,1.641448e+02,2.840184e+04,1.704110e+04,6.183706e+00,-7.205442e-01,5.463162e+00,1.165230e+01,6.040889e+01,9.938506e+01,3.183260e+02,2.606553e-01,3.393030e-01,6.901103e-02,2.245671e-04,5.052369e-03,5.603969e-02,1.303277e-01,1.770469e-01,8.405953e-02,7.819659e-02,3.701956e-01,2.297627e-01,2.763808e+01,3.135655e+01,1.741649e+02,5.801584e+01,4.198416e+01,2.712282e+01,5.995279e+01,6.040889e+01,1.512000e+00,1.260000e-01,1.233954e+01,2.025805e+00,2.448158e+02,9.355594e+01,2.352940e-01,9.424291e-02,1.643508e+00,1.210033e+00,0.000000e+00,9.285637e-03,-2.859420e-01,-4.764322e-02,1.357566e+00,1.171676e+00
2.656250e+01,6.375000e-01,5.916580e-01,3.771820e-01,2.506508e+00,1.597899e+00,2.000000e+00,7.286879e+01,1.615367e+02,2.840184e+04,1.810617e+04,6.421652e+00,-6.692156e-01,5.752437e+00,1.042124e+01,6.418449e+01,9.939483e+01,3.369749e+02,2.557329e-01,3.359252e-01,6.742896e-02,2.414062e-04,4.362914e-03,5.583315e-02,1.278664e-01,1.754556e-01,8.374973e-02,7.671986e-02,3.627421e-01,2.289159e-01,2.801235e+01,3.170381e+01,1.832411e+02,5.617959e+01,4.382041e+01,2.997193e+01,6.369366e+01,6.418449e+01,1.512000e+00,1.260000e-01,1.246138e+01,2.013295e+00,2.448159e+02,8.419233e+01,2.352941e-01,8.543969e-02,1.568575e+00,1.219549e+00,0.000000e+00,9.981920e-03,-2.463024e-01,-4.529480e-02,1.322273e+00,1.184236e+00
2.656250e+01,6.750000e-01,5.853197e-01,3.950908e-01,2.490632e+00,1.681177e+00,2.000000e+00,8.122112e+01,1.592154e+02,2.840184e+04,1.917124e+04,6.668475e+00,-6.162380e-01,6.052237e+00,9.241063e+00,6.796009e+01,9.940353e+01,3.564111e+02,2.517818e-01,3.335380e-01,6.610724e-02,2.601306e-04,3.750728e-03,5.577278e-02,1.258909e-01,1.743443e-01,8.365917e-02,7.553453e-02,3.566513e-01,2.286684e-01,2.836532e+01,3.213113e+01,1.929282e+02,5.396931e+01,4.603069e+01,3.323172e+01,6.743252e+01,6.796009e+01,1.512000e+00,1.260000e-01,1.253191e+01,1.995589e+00,2.448159e+02,7.485719e+01,2.352941e-01,7.664060e-02,1.500799e+00,1.232673e+00,0.000000e+00,1.075616e-02,-2.102782e-01,-4.331770e-02,1.290521e+00,1.200111e+00
2.656250e+01,7.125000e-01,5.810057e-01,4.139666e-01,2.482064e+00,1.768471e+00,2.000000e+00,9.173214e+01,1.572842e+02,2.840184e+04,2.023631e+04,6.928720e+00,-5.622251e-01,6.366495e+00,8.114414e+00,7.173568e+01,9.941076e+01,3.768864e+02,2.488093e-01,3.321965e-01,6.504693e-02,2.811778e-04,3.203731e-03,5.587279e-02,1.244046e-01,1.737445e-01,8.380919e-02,7.464278e-02,3.519273e-01,2.290785e-01,2.871500e+01,3.264685e+01,2.034095e+02,5.132460e+01,4.867540e+01,3.699093e+01,7.116882e+01,7.173568e+01,1.512000e+00,1.260000e-01,1.254650e+01,1.973678e+00,2.448159e+02,6.555937e+01,2.352941e-01,6.784710e-02,1.439987e+00,1.249642e+00,0.000000e+00,1.162644e-02,-1.775230e-01,-4.166806e-02,1.262464e+00,1.219601e+00
2.656250e+01,7.500000e-01,5.789089e-01,4.341816e-01,2.481964e+00,1.861473e+00,2.000000e+00,1.053586e+02,1.559072e+02,2.840184e+04,2.130138e+04,7.209220e+00,-5.079184e-01,6.701301e+00,7.045400e+00,7.551127e+01,9.941592e+01,3.987108e+02,2.468786e-01,3.320303e-01,6.426909e-02,3.050897e-04,2.712307e-03,5.615282e-02,1.234393e-01,1.737374e-01,8.422923e-02,7.406358e-02,3.486823e-01,2.302265e-01,2.909195e+01,3.326319e+01,2.148900e+02,4.815778e+01,5.184222e+01,4.136935e+01,7.490178e+01,7.551127e+01,1.512000e+00,1.260000e-01,1.250128e+01,1.949343e+00,2.448159e+02,5.631167e+01,2.352941e-01,5.906137e-02,1.386602e+00,1.270864e+00,0.000000e+00,1.261517e-02,-1.478012e-01,-4.031667e-02,1.238801e+00,1.243162e+00
2.656250e+01,7.875000e-01,5.794018e-01,4.562789e-01,2.492693e+00,1.962996e+00,2.000000e+00,1.237174e+02,1.553403e+02,2.840184e+04,2.236645e+04,7.521046e+00,-4.542607e-01,7.066785e+00,6.039861e+00,7.928684e+01,9.941804e+01,4.222356e+02,2.461246e-01,3.332773e-01,6.382682e-02,3.324762e-04,2.268747e-03,5.663424e-02,1.230623e-01,1.744885e-01,8.495137e-02,7.383737e-02,3.472014e-01,2.322004e-01,2.955200e+01,3.399781e+01,2.275477e+02,4.433784e+01,5.566216e+01,4.653643e+01,7.863032e+01,7.928684e+01,1.512000e+00,1.260000e-01,1.239617e+01,1.925923e+00,2.448159e+02,4.713352e+01,2.352941e-01,5.028684e-02,1.342210e+00,1.296968e+00,0.000000e+00,1.374758e-02,-1.209856e-01,-3.924741e-02,1.221225e+00,1.271468e+00
2.656250e+01,8.250000e-01,5.848452e-01,4.824973e-01,2.560813e+00,2.112671e+00,2.000000e+00,1.497860e+02,1.525493e+02,2.840184e+04,2.343152e+04,8.003211e+00,-3.975975e-01,7.605614e+00,4.967975e+00,8.306246e+01,9.942850e+01,4.406328e+02,2.468963e-01,3.379489e-01,6.474478e-02,4.244001e-04,1.863601e-03,5.641540e-02,1.234482e-01,1.792569e-01,8.462309e-02,7.406890e-02,3.535421e-01,2.313031e-01,3.169997e+01,3.413735e+01,2.350544e+02,4.294909e+01,5.705091e+01,4.985562e+01,8.236560e+01,8.306246e+01,1.512000e+00,1.260000e-01,1.257173e+01,1.918102e+00,2.658939e+02,4.133188e+01,2.555523e-01,4.510504e-02,1.377631e+00,1.299505e+00,0.000000e+00,1.754854e-02,-9.666473e-02,-3.720649e-02,1.280966e+00,1.279847e+00
2.656250e+01,8.625000e-01,6.409184e-01,5.527921e-01,3.556995e+00,3.067908e+00,2.000000e+00,1.896989e+02,1.376149e+02,2.840184e+04,2.449659e+04,1.162277e+01,-5.783035e-01,1.104447e+01,4.975607e+00,8.683834e+01,9.948446e+01,3.040366e+02,2.585212e-01,3.823972e-01,9.005017e-02,4.777535e-04,1.498499e-03,3.723416e-02,1.292606e-01,2.489897e-01,5.585124e-02,7.755635e-02,4.882583e-01,1.526600e-01,5.079516e+01,4.150476e+01,1.358497e+02,3.751878e+01,6.248122e+01,5.698378e+01,8.608240e+01,8.683834e+01,1.512000e+00,1.260000e-01,2.274110e+01,3.129945e+00,3.473772e+02,4.133188e+01,3.338664e-01,4.654161e-02,2.137710e+00,1.585780e+00,0.000000e+00,1.975466e-02,-1.392772e-01,-4.697190e-02,1.998432e+00,1.558563e+00
2.656250e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.375000e+01,3.000000e-01,8.196515e-01,2.458955e-01,3.210182e+00,9.630545e-01,2.000000e+00,4.809456e+01,2.406258e+02,2.840184e+04,8.520552e+03,4.554472e+00,-1.087476e+00,3.466996e+00,2.387710e+01,3.026397e+01,9.929047e+01,1.978278e+02,3.772762e-01,4.423753e-01,1.018505e-01,1.373979e-04,1.699706e-02,6.965315e-02,1.886381e-01,2.247127e-01,1.044797e-01,1.131829e-01,5.340736e-01,2.855779e-01,2.255464e+01,3.678185e+01,1.269928e+02,5.375941e+01,4.624059e+01,1.625159e+01,2.997624e+01,3.026397e+01,1.512000e+00,1.260000e-01,8.461408e+00,2.036523e+00,2.090563e+02,1.438664e+02,2.027627e-01,1.419844e-01,2.659431e+00,1.551992e+00,0.000000e+00,5.681272e-03,-8.725678e-01,-1.343542e-01,1.786863e+00,1.423319e+00
3.375000e+01,3.375000e-01,7.803703e-01,2.633750e-01,3.108564e+00,1.049140e+00,2.000000e+00,5.080358e+01,2.311846e+02,2.840184e+04,9.585621e+03,4.834981e+00,-1.058076e+00,3.776905e+00,2.188376e+01,3.404704e+01,9.931831e+01,2.145188e+02,3.554340e-01,4.249362e-01,9.609051e-02,1.488791e-04,1.433993e-02,6.713770e-02,1.777170e-01,2.175995e-01,1.007065e-01,1.066302e-01,5.051057e-01,2.752646e-01,2.349981e+01,3.636322e+01,1.346983e+02,5.449705e+01,4.550295e+01,1.766018e+01,3.372132e+01,3.404704e+01,1.512000e+00,1.260000e-01,8.974557e+00,2.075259e+00,2.145206e+02,1.392875e+02,2.080625e-01,1.379028e-01,2.467660e+00,1.505592e+00,0.000000e+00,6.156011e-03,-7.552283e-01,-1.156160e-01,1.712432e+00,1.396132e+00
