# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Membrane Area-Stage 1,Observed Rejection (%)-Stage 1,Observed Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 1,A-Value (LMH/bar)-Stage 1,B-Value (LMH)-Stage 1,Average Water Flux (LMH)-Stage 1,Average NaCl Flux (GMH)-Stage 1,Inlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 1,Inlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 1,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,ERD SEC-Stage 1,ERD SEC-Stage 2,Net SEC-Stage 1,Net SEC-Stage 2
3.375000e+01,3.750000e-01,7.484141e-01,2.806553e-01,3.027664e+00,1.135374e+00,2.000000e+00,5.383739e+01,2.224101e+02,2.840184e+04,1.065069e+04,5.108662e+00,-1.021316e+00,4.087347e+00,1.999184e+01,3.783013e+01,9.934419e+01,2.310019e+02,3.375981e-01,4.108160e-01,9.135649e-02,1.617858e-04,1.221404e-02,6.506674e-02,1.687991e-01,2.119365e-01,9.760011e-02,1.012794e-01,4.816405e-01,2.667736e-01,2.437623e+01,3.605627e+01,1.421671e+02,5.496358e+01,4.503642e+01,1.912887e+01,3.746573e+01,3.783013e+01,1.512000e+00,1.260000e-01,9.447884e+00,2.101773e+00,2.203271e+02,1.345005e+02,2.136942e-01,1.336328e-01,2.307455e+00,1.470049e+00,0.000000e+00,6.689690e-03,-6.556121e-01,-1.009180e-01,1.651843e+00,1.375821e+00
3.375000e+01,4.125000e-01,7.220226e-01,2.978343e-01,2.962574e+00,1.222062e+00,2.000000e+00,5.725790e+01,2.141265e+02,2.840184e+04,1.171576e+04,5.377856e+00,-9.784336e-01,4.399422e+00,1.819375e+01,4.161322e+01,9.936862e+01,2.473587e+02,3.227942e-01,3.992284e-01,8.740620e-02,1.762569e-04,1.047466e-02,6.333998e-02,1.613971e-01,2.073802e-01,9.500998e-02,9.683826e-02,4.623287e-01,2.596939e-01,2.519860e+01,3.583952e+01,1.494679e+02,5.519724e+01,4.480276e+01,2.067013e+01,4.120937e+01,4.161322e+01,1.512000e+00,1.260000e-01,9.885057e+00,2.117106e+00,2.264752e+02,1.294673e+02,2.196572e-01,1.291372e-01,2.171524e+00,1.442639e+00,0.000000e+00,7.288058e-03,-5.697763e-01,-8.910157e-02,1.601748e+00,1.360826e+00
3.375000e+01,4.500000e-01,7.000080e-01,3.150036e-01,2.909982e+00,1.309492e+00,2.000000e+00,6.114376e+01,2.062166e+02,2.840184e+04,1.278083e+04,5.644620e+00,-9.304497e-01,4.714170e+00,1.648383e+01,4.539633e+01,9.939195e+01,2.636709e+02,3.103642e-01,3.896438e-01,8.407384e-02,1.924891e-04,9.025215e-03,6.189056e-02,1.551821e-01,2.036987e-01,9.283583e-02,9.310926e-02,4.462567e-01,2.537513e-01,2.598020e+01,3.569662e+01,1.566660e+02,5.522668e+01,4.477332e+01,2.229540e+01,4.495211e+01,4.539633e+01,1.512000e+00,1.260000e-01,1.028826e+01,2.122047e+00,2.329786e+02,1.241580e+02,2.259648e-01,1.243863e-01,2.054893e+00,1.421481e+00,0.000000e+00,7.959244e-03,-4.949491e-01,-7.940256e-02,1.559944e+00,1.350038e+00
3.375000e+01,4.875000e-01,6.815495e-01,3.322554e-01,2.867634e+00,1.397971e+00,2.000000e+00,6.559649e+01,1.986012e+02,2.840184e+04,1.384590e+04,5.910894e+00,-8.781967e-01,5.032697e+00,1.485726e+01,4.917945e+01,9.941441e+01,2.800235e+02,2.998506e-01,3.816989e-01,8.124287e-02,2.107548e-04,7.798801e-03,6.067289e-02,1.499253e-01,2.007344e-01,9.100934e-02,8.995519e-02,4.327907e-01,2.487589e-01,2.673450e+01,3.561391e+01,1.638267e+02,5.507652e+01,4.492348e+01,2.401380e+01,4.869384e+01,4.917945e+01,1.512000e+00,1.260000e-01,1.065847e+01,2.117205e+00,2.398784e+02,1.185546e+02,2.326569e-01,1.193624e-01,1.954131e+00,1.405185e+00,0.000000e+00,8.714514e-03,-4.291058e-01,-7.129120e-02,1.525025e+00,1.342608e+00
3.375000e+01,5.250000e-01,6.661051e-01,3.497052e-01,2.823897e+00,1.482546e+00,2.000000e+00,7.074729e+01,1.931403e+02,2.840184e+04,1.491097e+04,6.165917e+00,-8.287528e-01,5.337165e+00,1.344087e+01,5.296255e+01,9.943051e+01,2.978838e+02,2.911797e-01,3.749254e-01,7.867053e-02,2.282545e-04,6.758575e-03,5.993249e-02,1.455898e-01,1.976728e-01,8.989873e-02,8.735391e-02,4.203819e-01,2.457232e-01,2.728485e+01,3.569913e+01,1.722328e+02,5.431153e+01,4.568847e+01,2.613207e+01,5.243412e+01,5.296255e+01,1.512000e+00,1.260000e-01,1.091815e+01,2.109142e+00,2.425974e+02,1.105302e+02,2.352941e-01,1.119114e-01,1.853375e+00,1.399577e+00,0.000000e+00,9.438110e-03,-3.727088e-01,-6.578471e-02,1.480667e+00,1.343230e+00
3.375000e+01,5.625000e-01,6.534009e-01,3.675380e-01,2.782935e+00,1.565401e+00,2.000000e+00,7.677441e+01,1.892442e+02,2.840184e+04,1.597604e+04,6.415951e+00,-7.805082e-01,5.635443e+00,1.216512e+01,5.674564e+01,9.944200e+01,3.170853e+02,2.840626e-01,3.693382e-01,7.637945e-02,2.455403e-04,5.863654e-03,5.954268e-02,1.420313e-01,1.948054e-01,8.931402e-02,8.521879e-02,4.092759e-01,2.441250e-01,2.768609e+01,3.592530e+01,1.817310e+02,5.303912e+01,4.696088e+01,2.864109e+01,5.617263e+01,5.674564e+01,1.512000e+00,1.260000e-01,1.108662e+01,2.098476e+00,2.425974e+02,1.011828e+02,2.352941e-01,1.031105e-01,1.756237e+00,1.401982e+00,0.000000e+00,1.015286e-02,-3.235406e-01,-6.189557e-02,1.432696e+00,1.350239e+00
3.375000e+01,6.000000e-01,6.431926e-01,3.859156e-01,2.750418e+00,1.650251e+00,2.000000e+00,8.392308e+01,1.858274e+02,2.840184e+04,1.704110e+04,6.671181e+00,-7.302777e-01,5.940903e+00,1.094675e+01,6.052873e+01,9.945208e+01,3.370109e+02,2.782075e-01,3.649851e-01,7.442904e-02,2.645542e-04,5.081113e-03,5.932906e-02,1.391038e-01,1.925293e-01,8.899358e-02,8.346226e-02,3.999435e-01,2.432491e-01,2.805795e+01,3.622593e+01,1.917630e+02,5.150498e+01,4.849502e+01,3.141668e+01,5.990919e+01,6.052873e+01,1.512000e+00,1.260000e-01,1.120708e+01,2.082970e+00,2.425975e+02,9.186089e+01,2.352941e-01,9.431338e-02,1.669426e+00,1.408145e+00,0.000000e+00,1.093907e-02,-2.794960e-01,-5.859556e-02,1.389930e+00,1.360488e+00
3.375000e+01,6.375000e-01,6.353402e-01,4.050294e-01,2.726079e+00,1.737875e+00,2.000000e+00,9.253711e+01,1.829535e+02,2.840184e+04,1.810617e+04,6.935055e+00,-6.787042e-01,6.256350e+00,9.786574e+00,6.431183e+01,9.946055e+01,3.578372e+02,2.735231e-01,3.618171e-01,7.279490e-02,2.856104e-04,4.391205e-03,5.928982e-02,1.367615e-01,1.908255e-01,8.893473e-02,8.205692e-02,3.922520e-01,2.430882e-01,2.841515e+01,3.660426e+01,2.024639e+02,4.968523e+01,5.031477e+01,3.450504e+01,6.364341e+01,6.431183e+01,1.512000e+00,1.260000e-01,1.127818e+01,2.063761e+00,2.425975e+02,8.257061e+01,2.352941e-01,8.552100e-02,1.591977e+00,1.418023e+00,0.000000e+00,1.180972e-02,-2.399443e-01,-5.578741e-02,1.352033e+00,1.374046e+00
3.375000e+01,6.750000e-01,6.298100e-01,4.251217e-01,2.710185e+00,1.829375e+00,2.000000e+00,1.031163e+02,1.807224e+02,2.840184e+04,1.917124e+04,7.212232e+00,-6.264840e-01,6.585748e+00,8.686409e+00,6.809491e+01,9.946713e+01,3.797575e+02,2.699676e-01,3.598424e-01,7.146999e-02,3.090773e-04,3.778601e-03,5.942612e-02,1.349838e-01,1.897129e-01,8.913918e-02,8.099028e-02,3.861629e-01,2.436471e-01,2.877802e+01,3.706756e+01,2.139733e+02,4.754187e+01,5.245813e+01,3.796621e+01,6.737474e+01,6.809491e+01,1.512000e+00,1.260000e-01,1.129928e+01,2.042402e+00,2.425975e+02,7.332042e+01,2.352941e-01,7.673484e-02,1.523444e+00,1.431773e+00,0.000000e+00,1.278005e-02,-2.044099e-01,-5.340243e-02,1.319034e+00,1.391150e+00
3.375000e+01,7.125000e-01,6.266789e-01,4.465087e-01,2.703695e+00,1.926383e+00,2.000000e+00,1.164159e+02,1.792822e+02,2.840184e+04,2.023631e+04,7.509379e+00,-5.744014e-01,6.934978e+00,7.649119e+00,7.187799e+01,9.947138e+01,4.029683e+02,2.675471e-01,3.591319e-01,7.046754e-02,3.353636e-04,3.231239e-03,5.973939e-02,1.337735e-01,1.892587e-01,8.960908e-02,8.026412e-02,3.817474e-01,2.449315e-01,2.917651e+01,3.762860e+01,2.264156e+02,4.501609e+01,5.498391e+01,4.188185e+01,7.110248e+01,7.187799e+01,1.512000e+00,1.260000e-01,1.127160e+01,2.021159e+00,2.425975e+02,6.412198e+01,2.352941e-01,6.795695e-02,1.463977e+00,1.449789e+00,0.000000e+00,1.386697e-02,-1.725422e-01,-5.139600e-02,1.291435e+00,1.412260e+00
3.375000e+01,7.500000e-01,6.261551e-01,4.696163e-01,2.708585e+00,2.031439e+00,2.000000e+00,1.336325e+02,1.788520e+02,2.840184e+04,2.130138e+04,7.836553e+00,-5.233732e-01,7.313180e+00,6.678614e+00,7.566105e+01,9.947265e+01,4.276360e+02,2.663187e-01,3.598364e-01,6.982844e-02,3.648660e-04,2.739538e-03,6.022652e-02,1.331594e-01,1.896010e-01,9.033977e-02,7.989562e-02,3.792264e-01,2.469287e-01,2.965801e+01,3.830769e+01,2.398519e+02,4.201825e+01,5.798175e+01,4.636725e+01,7.482560e+01,7.566105e+01,1.512000e+00,1.260000e-01,1.120018e+01,2.003533e+00,2.425975e+02,5.499197e+01,2.352941e-01,5.919043e-02,1.414556e+00,1.472784e+00,0.000000e+00,1.508687e-02,-1.440966e-01,-4.974527e-02,1.270459e+00,1.438126e+00
3.375000e+01,7.875000e-01,6.286214e-01,4.950393e-01,2.728487e+00,2.148683e+00,2.000000e+00,1.567805e+02,1.797616e+02,2.840184e+04,2.236645e+04,8.209773e+00,-4.745130e-01,7.735260e+00,5.779855e+00,7.944408e+01,9.946996e+01,4.538175e+02,2.664014e-01,3.622199e-01,6.963676e-02,3.978132e-04,2.295836e-03,6.087030e-02,1.332007e-01,1.909941e-01,9.130545e-02,7.992043e-02,3.790531e-01,2.495682e-01,3.030404e+01,3.913423e+01,2.541712e+02,3.841505e+01,6.158495e+01,5.158780e+01,7.854264e+01,7.944408e+01,1.512000e+00,1.260000e-01,1.109765e+01,1.995291e+00,2.425975e+02,4.595509e+01,2.352941e-01,5.044013e-02,1.377580e+00,1.501835e+00,0.000000e+00,1.644920e-02,-1.189304e-01,-4.844631e-02,1.258649e+00,1.469838e+00
3.375000e+01,8.250000e-01,6.367750e-01,5.253394e-01,2.854583e+00,2.355031e+00,2.000000e+00,1.895437e+02,1.786235e+02,2.840184e+04,2.343152e+04,8.913681e+00,-4.355701e-01,8.478110e+00,4.886535e+00,8.322715e+01,9.947332e+01,4.635298e+02,2.676414e-01,3.691336e-01,7.206846e-02,5.145576e-04,1.890714e-03,5.934696e-02,1.338207e-01,1.998208e-01,8.902043e-02,8.029241e-02,3.934525e-01,2.433225e-01,3.411644e+01,3.902333e+01,2.501647e+02,3.723206e+01,6.276794e+01,5.494947e+01,8.227015e+01,8.322715e+01,1.512000e+00,1.260000e-01,1.181231e+01,2.110334e+00,2.706409e+02,4.133188e+01,2.624933e-01,4.653625e-02,1.486114e+00,1.493849e+00,0.000000e+00,2.127647e-02,-1.011126e-01,-4.554398e-02,1.385001e+00,1.469581e+00
3.375000e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.375000e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.093750e+01,3.000000e-01,8.720476e-01,2.616143e-01,3.521851e+00,1.056555e+00,2.000000e+00,5.833850e+01,2.668562e+02,2.840184e+04,8.520552e+03,4.910228e+00,-1.106628e+00,3.803599e+00,2.253721e+01,3.032569e+01,9.935127e+01,2.047053e+02,3.980046e-01,4.740429e-01,1.097943e-01,1.600376e-04,1.697335e-02,7.207465e-02,1.990023e-01,2.465296e-01,1.081120e-01,1.194014e-01,5.765415e-01,2.955061e-01,2.359578e+01,4.153968e+01,1.345643e+02,5.121428e+01,4.878572e+01,1.708262e+01,2.996194e+01,3.032569e+01,1.512000e+00,1.260000e-01,7.985262e+00,2.131485e+00,2.182624e+02,1.497750e+02,2.135717e-01,1.495766e-01,2.787966e+00,1.751923e+00,0.000000e+00,6.617403e-03,-8.754924e-01,-1.491636e-01,1.912474e+00,1.609377e+00
4.093750e+01,3.375000e-01,8.298168e-01,2.800632e-01,3.405510e+00,1.149360e+00,2.000000e+00,6.162390e+01,2.547235e+02,2.840184e+04,9.585621e+03,5.208222e+00,-1.070527e+00,4.137695e+00,2.055456e+01,3.411650e+01,9.938077e+01,2.218378e+02,3.748374e-01,4.549794e-01,1.034946e-01,1.740701e-04,1.432170e-02,6.942831e-02,1.874187e-01,2.383857e-01,1.041425e-01,1.124512e-01,5.451607e-01,2.846561e-01,2.451807e+01,4.105263e+01,1.427085e+02,5.179171e+01,4.820829e+01,1.865181e+01,3.370390e+01,3.411650e+01,1.512000e+00,1.260000e-01,8.470770e+00,2.158254e+00,2.239748e+02,1.449425e+02,2.191613e-01,1.452872e-01,2.579404e+00,1.700001e+00,0.000000e+00,7.197634e-03,-7.524306e-01,-1.286617e-01,1.826973e+00,1.578537e+00
4.093750e+01,3.750000e-01,7.955820e-01,2.983433e-01,3.312022e+00,1.242008e+00,2.000000e+00,6.530260e+01,2.436651e+02,2.840184e+04,1.065069e+04,5.499064e+00,-1.027833e+00,4.471230e+00,1.869106e+01,3.790732e+01,9.940765e+01,2.388932e+02,3.560048e-01,4.395773e-01,9.832228e-02,1.897758e-04,1.220083e-02,6.728950e-02,1.780024e-01,2.318416e-01,1.009343e-01,1.068014e-01,5.196951e-01,2.758870e-01,2.536643e+01,4.069287e+01,1.506877e+02,5.210172e+01,4.789828e+01,2.029219e+01,3.744481e+01,3.790732e+01,1.512000e+00,1.260000e-01,8.913612e+00,2.172466e+00,2.298469e+02,1.397720e+02,2.249073e-01,1.406788e-01,2.405253e+00,1.660281e+00,0.000000e+00,7.847049e-03,-6.487004e-01,-1.126575e-01,1.756552e+00,1.555470e+00
4.093750e+01,4.125000e-01,7.674625e-01,3.165783e-01,3.235944e+00,1.334827e+00,2.000000e+00,6.944933e+01,2.335067e+02,2.840184e+04,1.171576e+04,5.785179e+00,-9.798023e-01,4.805377e+00,1.693642e+01,4.169816e+01,9.943235e+01,2.560065e+02,3.404729e-01,4.269896e-01,9.400868e-02,2.073373e-04,1.046604e-02,6.555441e-02,1.702365e-01,2.265161e-01,9.833161e-02,1.021419e-01,4.986894e-01,2.687731e-01,2.615696e+01,4.043381e+01,1.586136e+02,5.218416e+01,4.781584e+01,2.201492e+01,4.118452e+01,4.169816e+01,1.512000e+00,1.260000e-01,9.315042e+00,2.175632e+00,2.358755e+02,1.342458e+02,2.308062e-01,1.357321e-01,2.257572e+00,1.629598e+00,0.000000e+00,8.573202e-03,-5.599568e-01,-9.984271e-02,1.697616e+00,1.538328e+00
4.093750e+01,4.500000e-01,7.441982e-01,3.348892e-01,3.169251e+00,1.426163e+00,2.000000e+00,7.415837e+01,2.249156e+02,2.840184e+04,1.278083e+04,6.064410e+00,-9.302237e-01,5.134186e+00,1.533906e+01,4.548899e+01,9.945324e+01,2.737990e+02,3.276529e-01,4.165453e-01,9.030723e-02,2.259873e-04,9.025336e-03,6.426790e-02,1.638265e-01,2.218476e-01,9.640185e-02,9.829587e-02,4.806998e-01,2.634984e-01,2.684001e+01,4.029720e+01,1.670297e+02,5.193593e+01,4.806407e+01,2.391068e+01,4.492287e+01,4.548899e+01,1.512000e+00,1.260000e-01,9.649855e+00,2.170891e+00,2.404618e+02,1.275013e+02,2.352940e-01,1.295693e-01,2.125659e+00,1.608460e+00,0.000000e+00,9.344360e-03,-4.842005e-01,-9.001163e-02,1.641458e+00,1.527792e+00
4.093750e+01,4.875000e-01,7.250170e-01,3.534458e-01,3.102756e+00,1.512593e+00,2.000000e+00,7.955040e+01,2.193211e+02,2.840184e+04,1.384590e+04,6.330674e+00,-8.853380e-01,5.445336e+00,1.398489e+01,4.927981e+01,9.946684e+01,2.934381e+02,3.172730e-01,4.077440e-01,8.699486e-02,2.434503e-04,7.818768e-03,6.357944e-02,1.586365e-01,2.171929e-01,9.536916e-02,9.518191e-02,4.643413e-01,2.606757e-01,2.729281e+01,4.036264e+01,1.769764e+02,5.109793e+01,4.890207e+01,2.618258e+01,4.865953e+01,4.927981e+01,1.512000e+00,1.260000e-01,9.866473e+00,2.164401e+00,2.404619e+02,1.181661e+02,2.352941e-01,1.207702e-01,1.996548e+00,1.600608e+00,0.000000e+00,1.006644e-02,-4.208843e-01,-8.358175e-02,1.575664e+00,1.527092e+00
4.093750e+01,5.250000e-01,7.093437e-01,3.724055e-01,3.048153e+00,1.600280e+00,2.000000e+00,8.578735e+01,2.144637e+02,2.840184e+04,1.491097e+04,6.598999e+00,-8.379894e-01,5.761009e+00,1.269874e+01,5.307062e+01,9.947865e+01,3.137205e+02,3.086884e-01,4.006554e-01,8.417794e-02,2.625325e-04,6.784972e-03,6.311875e-02,1.543442e-01,2.133707e-01,9.467813e-02,9.260652e-02,4.505569e-01,2.587869e-01,2.770604e+01,4.051133e+01,1.873774e+02,5.004703e+01,4.995297e+01,2.864003e+01,5.239431e+01,5.307062e+01,1.512000e+00,1.260000e-01,1.003564e+01,2.152743e+00,2.404619e+02,1.088536e+02,2.352941e-01,1.119744e-01,1.883089e+00,1.597589e+00,0.000000e+00,1.085547e-02,-3.651869e-01,-7.819369e-02,1.517902e+00,1.530251e+00
4.093750e+01,5.625000e-01,6.967533e-01,3.919237e-01,3.004216e+00,1.689872e+00,2.000000e+00,9.308380e+01,2.103445e+02,2.840184e+04,1.597604e+04,6.872440e+00,-7.889023e-01,6.083538e+00,1.147922e+01,5.686144e+01,9.948867e+01,3.347771e+02,3.016622e-01,3.950911e-01,8.179331e-02,2.834712e-04,5.889463e-03,6.286486e-02,1.508311e-01,2.102951e-01,9.429729e-02,9.049867e-02,4.390074e-01,2.577459e-01,2.809356e+01,4.074203e+01,1.983427e+02,4.877795e+01,5.122205e+01,3.131045e+01,5.612691e+01,5.686144e+01,1.512000e+00,1.260000e-01,1.015804e+01,2.137137e+00,2.404619e+02,9.956859e+01,2.352941e-01,1.031828e-01,1.783066e+00,1.599010e+00,0.000000e+00,1.172127e-02,-3.159426e-01,-7.363878e-02,1.467123e+00,1.537093e+00
4.093750e+01,6.000000e-01,6.869655e-01,4.121793e-01,2.970352e+00,1.782211e+00,2.000000e+00,1.017335e+02,2.069923e+02,2.840184e+04,1.704110e+04,7.154766e+00,-7.388057e-01,6.415961e+00,1.032606e+01,6.065225e+01,9.949682e+01,3.567317e+02,2.960305e-01,3.909350e-01,7.980151e-02,3.065306e-04,5.106395e-03,6.280080e-02,1.480152e-01,2.079246e-01,9.420121e-02,8.880914e-02,4.294822e-01,2.574833e-01,2.847165e+01,4.105827e+01,2.099759e+02,4.727589e+01,5.272411e+01,3.422821e+01,5.985693e+01,6.065225e+01,1.512000e+00,1.260000e-01,1.023495e+01,2.118995e+00,2.404619e+02,9.031697e+01,2.352941e-01,9.439638e-02,1.694963e+00,1.604754e+00,0.000000e+00,1.267475e-02,-2.722699e-01,-6.976978e-02,1.422693e+00,1.547659e+00
4.093750e+01,6.375000e-01,6.798165e-01,4.333830e-01,2.946589e+00,1.878451e+00,2.000000e+00,1.121493e+02,2.044643e+02,2.840184e+04,1.810617e+04,7.450878e+00,-6.884557e-01,6.762423e+00,9.239927e+00,6.444306e+01,9.950297e+01,3.796872e+02,2.916847e-01,3.881318e-01,7.818419e-02,3.319897e-04,4.416031e-03,6.291012e-02,1.458423e-01,2.062613e-01,9.436518e-02,8.750540e-02,4.218850e-01,2.579315e-01,2.886059e+01,4.146924e+01,2.223616e+02,4.551385e+01,5.448615e+01,3.743831e+01,6.358388e+01,6.444306e+01,1.512000e+00,1.260000e-01,1.026892e+01,2.100056e+00,2.404619e+02,8.110654e+01,2.352941e-01,8.561652e-02,1.617855e+00,1.614987e+00,0.000000e+00,1.372746e-02,-2.334953e-01,-6.648545e-02,1.384360e+00,1.562229e+00
4.093750e+01,6.750000e-01,6.752454e-01,4.557906e-01,2.933659e+00,1.980220e+00,2.000000e+00,1.249304e+02,2.028515e+02,2.840184e+04,1.917124e+04,7.767449e+00,-6.386567e-01,7.128792e+00,8.222219e+00,6.823385e+01,9.950689e+01,4.037008e+02,2.885615e-01,3.866839e-01,7.694470e-02,3.601162e-04,3.803059e-03,6.317287e-02,1.442807e-01,2.053562e-01,9.475930e-02,8.656844e-02,4.162366e-01,2.590088e-01,2.928715e+01,4.199155e+01,2.355437e+02,4.344836e+01,5.655164e+01,4.100176e+01,6.730707e+01,6.823385e+01,1.512000e+00,1.260000e-01,1.026448e+01,2.082587e+00,2.404619e+02,7.194772e+01,2.352941e-01,7.684512e-02,1.551380e+00,1.630211e+00,0.000000e+00,1.489046e-02,-1.990997e-01,-6.372202e-02,1.352280e+00,1.581379e+00
4.093750e+01,7.125000e-01,6.732921e-01,4.797206e-01,2.933186e+00,2.089895e+00,2.000000e+00,1.409799e+02,2.022881e+02,2.840184e+04,2.023631e+04,8.113900e+00,-5.902765e-01,7.523623e+00,7.274880e+00,7.202463e+01,9.950826e+01,4.287431e+02,2.866372e-01,3.866549e-01,7.611156e-02,3.911168e-04,3.255445e-03,6.356047e-02,1.433186e-01,2.053231e-01,9.534070e-02,8.599116e-02,4.126942e-01,2.605979e-01,2.978873e+01,4.265164e+01,2.494874e+02,4.101352e+01,5.898648e+01,4.500323e+01,7.102557e+01,7.202463e+01,1.512000e+00,1.260000e-01,1.022918e+01,2.069659e+00,2.404619e+02,6.285477e+01,2.352941e-01,6.808492e-02,1.495801e+00,1.651340e+00,0.000000e+00,1.617231e-02,-1.686781e-01,-6.144919e-02,1.327123e+00,1.606063e+00
4.093750e+01,7.500000e-01,6.752035e-01,5.064026e-01,2.845220e+00,2.133915e+00,2.000000e+00,1.617103e+02,2.077698e+02,2.840184e+04,2.130138e+04,8.194692e+00,-5.125968e-01,7.682095e+00,6.255230e+00,7.581530e+01,9.949493e+01,4.814748e+02,2.879420e-01,3.872615e-01,7.295823e-02,4.429880e-04,2.760842e-03,6.780896e-02,1.439710e-01,1.991654e-01,1.017134e-01,8.638261e-02,3.971868e-01,2.780167e-01,3.000112e+01,4.110580e+01,2.775400e+02,4.038959e+01,5.961041e+01,4.772900e+01,7.475300e+01,7.581530e+01,1.512000e+00,1.260000e-01,9.679203e+00,2.011464e+00,2.404620e+02,5.384818e+01,2.352942e-01,5.933984e-02,1.431500e+00,1.585254e+00,0.000000e+00,1.831714e-02,-1.347853e-01,-5.506540e-02,1.296715e+00,1.548506e+00
4.093750e+01,7.875000e-01,6.880292e-01,5.418230e-01,2.897142e+00,2.281499e+00,2.000000e+00,1.894976e+02,2.209493e+02,2.840184e+04,2.236645e+04,8.696596e+00,-4.831992e-01,8.213397e+00,5.556188e+00,7.960581e+01,9.946288e+01,5.205581e+02,2.926893e-01,3.953400e-01,7.361466e-02,5.728182e-04,2.334968e-03,6.982218e-02,1.463446e-01,2.027999e-01,1.047333e-01,8.780678e-02,4.017583e-01,2.862709e-01,3.378162e+01,3.900955e+01,2.824997e+02,4.013192e+01,5.986808e+01,5.034526e+01,7.848971e+01,7.960581e+01,1.512000e+00,1.260000e-01,9.984701e+00,2.206601e+00,2.590654e+02,4.843503e+01,2.534978e-01,5.453194e-02,1.541135e+00,1.502762e+00,0.000000e+00,2.368549e-02,-1.204426e-01,-4.999801e-02,1.420692e+00,1.476450e+00
4.093750e+01,8.250000e-01,7.094572e-01,5.853022e-01,3.202823e+00,2.642329e+00,2.000000e+00,2.286536e+02,2.400398e+02,2.840184e+04,2.343152e+04,1.009248e+01,-5.800962e-01,9.512385e+00,5.747806e+00,8.339618e+01,9.941647e+01,5.076525e+02,2.982811e-01,4.111761e-01,8.159065e-02,5.912011e-04,1.962596e-03,6.499610e-02,1.491405e-01,2.241976e-01,9.749416e-02,8.948433e-02,4.429732e-01,2.664840e-01,4.370844e+01,3.777625e+01,2.311803e+02,3.830976e+01,6.169024e+01,5.445934e+01,8.221948e+01,8.339618e+01,1.512000e+00,1.260000e-01,1.278214e+01,3.068960e+00,2.743675e+02,4.133188e+01,2.684710e-01,4.783491e-02,1.916731e+00,1.456965e+00,0.000000e+00,2.444561e-02,-1.482376e-01,-4.708097e-02,1.768493e+00,1.434330e+00
4.093750e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.093750e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.812500e+01,3.000000e-01,9.222664e-01,2.766799e-01,3.823342e+00,1.147003e+00,2.000000e+00,6.857917e+01,2.895034e+02,2.840184e+04,8.520552e+03,5.251886e+00,-1.122677e+00,4.129209e+00,2.137664e+01,3.038924e+01,9.940131e+01,2.111163e+02,4.177958e-01,5.044706e-01,1.174228e-01,1.822497e-04,1.696095e-02,7.433192e-02,2.088979e-01,2.676339e-01,1.114979e-01,1.253387e-01,6.175055e-01,3.047609e-01,2.453065e+01,4.627546e+01,1.414278e+02,4.941398e+01,5.058602e+01,1.767038e+01,2.994506e+01,3.038924e+01,1.512000e+00,1.260000e-01,7.597697e+00,2.200196e+00,2.251918e+02,1.541263e+02,2.222539e-01,1.556851e-01,2.903383e+00,1.951939e+00,0.000000e+00,7.535852e-03,-8.748540e-01,-1.646615e-01,2.028529e+00,1.794813e+00
4.812500e+01,3.375000e-01,8.774079e-01,2.961252e-01,3.690966e+00,1.245701e+00,2.000000e+00,7.243941e+01,2.753007e+02,2.840184e+04,9.585621e+03,5.565354e+00,-1.080830e+00,4.484524e+00,1.942069e+01,3.418801e+01,9.943069e+01,2.289643e+02,3.935017e-01,4.839062e-01,1.105786e-01,1.987001e-04,1.431487e-02,7.165867e-02,1.967509e-01,2.583676e-01,1.074880e-01,1.180505e-01,5.836074e-01,2.938005e-01,2.541186e+01,4.572156e+01,1.502114e+02,4.983985e+01,5.016015e+01,1.937222e+01,3.368339e+01,3.418801e+01,1.512000e+00,1.260000e-01,8.047626e+00,2.216127e+00,2.306103e+02,1.487816e+02,2.276017e-01,1.509163e-01,2.677488e+00,1.894834e+00,0.000000e+00,8.216061e-03,-7.470050e-01,-1.425669e-01,1.930483e+00,1.760483e+00
4.812500e+01,3.750000e-01,8.412677e-01,3.154754e-01,3.583771e+00,1.343914e+00,2.000000e+00,7.676082e+01,2.627570e+02,2.840184e+04,1.065069e+04,5.871424e+00,-1.033332e+00,4.838091e+00,1.759935e+01,3.798680e+01,9.945663e+01,2.469675e+02,3.738907e-01,4.673769e-01,1.049656e-01,2.170755e-04,1.219893e-02,6.956381e-02,1.869454e-01,2.508640e-01,1.043457e-01,1.121672e-01,5.560561e-01,2.852116e-01,2.621537e+01,4.530878e+01,1.589950e+02,5.000461e+01,4.999539e+01,2.115444e+01,3.742027e+01,3.798680e+01,1.512000e+00,1.260000e-01,8.447846e+00,2.220314e+00,2.359853e+02,1.430003e+02,2.329065e-01,1.457226e-01,2.489099e+00,1.851128e+00,0.000000e+00,8.975866e-03,-6.400529e-01,-1.253783e-01,1.849046e+00,1.734726e+00
4.812500e+01,4.125000e-01,8.118488e-01,3.348876e-01,3.486758e+00,1.438288e+00,2.000000e+00,8.162967e+01,2.532513e+02,2.840184e+04,1.171576e+04,6.165245e+00,-9.874093e-01,5.177836e+00,1.601573e+01,4.178557e+01,9.947629e+01,2.662042e+02,3.580979e-01,4.537509e-01,1.001700e-01,2.357292e-04,1.047757e-02,6.816567e-02,1.790489e-01,2.440731e-01,1.022485e-01,1.074294e-01,5.323695e-01,2.794792e-01,2.684217e+01,4.508817e+01,1.687418e+02,4.973120e+01,5.026880e+01,2.315489e+01,4.115555e+01,4.178557e+01,1.512000e+00,1.260000e-01,8.755894e+00,2.218003e+00,2.384043e+02,1.351400e+02,2.352939e-01,1.384185e-01,2.319095e+00,1.822838e+00,0.000000e+00,9.747181e-03,-5.517973e-01,-1.131248e-01,1.767298e+00,1.719460e+00
4.812500e+01,4.500000e-01,7.878782e-01,3.545452e-01,3.400064e+00,1.530029e+00,2.000000e+00,8.715662e+01,2.462604e+02,2.840184e+04,1.278083e+04,6.451235e+00,-9.431308e-01,5.508104e+00,1.461938e+01,4.558434e+01,9.949075e+01,2.867291e+02,3.453225e-01,4.425557e-01,9.605339e-02,2.545774e-04,9.050368e-03,6.730293e-02,1.726613e-01,2.380045e-01,1.009544e-01,1.035968e-01,5.119362e-01,2.759420e-01,2.731951e+01,4.503973e+01,1.795091e+02,4.907427e+01,5.092573e+01,2.538984e+01,4.488902e+01,4.558434e+01,1.512000e+00,1.260000e-01,8.978956e+00,2.211706e+00,2.384044e+02,1.258348e+02,2.352941e-01,1.296239e-01,2.165124e+00,1.806593e+00,0.000000e+00,1.052654e-02,-4.779495e-01,-1.042300e-01,1.687175e+00,1.712890e+00
4.812500e+01,4.875000e-01,7.684081e-01,3.745990e-01,3.328992e+00,1.622883e+00,2.000000e+00,9.348530e+01,2.403299e+02,2.840184e+04,1.384590e+04,6.738877e+00,-8.964968e-01,5.842380e+00,1.330336e+01,4.938310e+01,9.950302e+01,3.079212e+02,3.348481e-01,4.335601e-01,9.258829e-02,2.751612e-04,7.843078e-03,6.671750e-02,1.674240e-01,2.330294e-01,1.000763e-01,1.004544e-01,4.948664e-01,2.735418e-01,2.775695e+01,4.509187e+01,1.907437e+02,4.822206e+01,5.177794e+01,2.777880e+01,4.862042e+01,4.938310e+01,1.512000e+00,1.260000e-01,9.154293e+00,2.200579e+00,2.384044e+02,1.165536e+02,2.352941e-01,1.208328e-01,2.031810e+00,1.796628e+00,0.000000e+00,1.137766e-02,-4.139623e-01,-9.686212e-02,1.617848e+00,1.711144e+00
4.812500e+01,5.250000e-01,7.527611e-01,3.951996e-01,3.271589e+00,1.717584e+00,2.000000e+00,1.008029e+02,2.353951e+02,2.840184e+04,1.491097e+04,7.031659e+00,-8.483562e-01,6.183303e+00,1.206481e+01,5.318187e+01,9.951323e+01,3.298691e+02,3.263064e-01,4.264548e-01,8.967909e-02,2.976753e-04,6.808648e-03,6.636776e-02,1.631532e-01,2.290112e-01,9.955164e-02,9.789191e-02,4.806533e-01,2.721078e-01,2.817016e+01,4.524240e+01,2.025324e+02,4.717554e+01,5.282446e+01,3.034337e+01,5.234943e+01,5.318187e+01,1.512000e+00,1.260000e-01,9.284658e+00,2.186078e+00,2.384044e+02,1.073011e+02,2.352941e-01,1.120462e-01,1.915831e+00,1.792315e+00,0.000000e+00,1.230859e-02,-3.581715e-01,-9.069427e-02,1.557660e+00,1.713929e+00
4.812500e+01,5.625000e-01,7.404571e-01,4.165071e-01,3.226767e+00,1.815056e+00,2.000000e+00,1.093598e+02,2.314191e+02,2.840184e+04,1.597604e+04,7.333743e+00,-7.995397e-01,6.534203e+00,1.090220e+01,5.698063e+01,9.952145e+01,3.526247e+02,3.194300e-01,4.210271e-01,8.726376e-02,3.223112e-04,5.912593e-03,6.621631e-02,1.597150e-01,2.258737e-01,9.932447e-02,9.582899e-02,4.689702e-01,2.714869e-01,2.857613e+01,4.549574e+01,2.149363e+02,4.592637e+01,5.407363e+01,3.311068e+01,5.607571e+01,5.698063e+01,1.512000e+00,1.260000e-01,9.373770e+00,2.169772e+00,2.384044e+02,9.808284e+01,2.352941e-01,1.032651e-01,1.814840e+00,1.793434e+00,0.000000e+00,1.332726e-02,-3.093333e-01,-8.550109e-02,1.505507e+00,1.721260e+00
4.812500e+01,6.000000e-01,7.311587e-01,4.386952e-01,3.194200e+00,1.916520e+00,2.000000e+00,1.194980e+02,2.283873e+02,2.840184e+04,1.704110e+04,7.650349e+00,-7.508773e-01,6.899471e+00,9.814943e+00,6.077938e+01,9.952772e+01,3.761809e+02,3.140212e-01,4.171374e-01,8.530757e-02,3.492337e-04,5.129073e-03,6.622473e-02,1.570106e-01,2.235940e-01,9.933710e-02,9.420637e-02,4.596373e-01,2.715214e-01,2.899429e+01,4.586376e+01,2.279754e+02,4.445552e+01,5.554448e+01,3.611606e+01,5.979876e+01,6.077938e+01,1.512000e+00,1.260000e-01,9.426816e+00,2.153457e+00,2.384044e+02,8.890588e+01,2.352941e-01,9.449067e-02,1.727225e+00,1.800163e+00,0.000000e+00,1.444048e-02,-2.664982e-01,-8.113016e-02,1.460726e+00,1.733473e+00
4.812500e+01,6.375000e-01,7.246360e-01,4.619554e-01,3.174308e+00,2.023621e+00,2.000000e+00,1.316977e+02,2.263040e+02,2.840184e+04,1.810617e+04,7.988239e+00,-7.032021e-01,7.285037e+00,8.802967e+00,6.457812e+01,9.953203e+01,4.004405e+02,3.099318e-01,4.147042e-01,8.380026e-02,3.785474e-04,4.438359e-03,6.634873e-02,1.549659e-01,2.222016e-01,9.952310e-02,9.297954e-02,4.526062e-01,2.720298e-01,2.944771e+01,4.636726e+01,2.416067e+02,4.273107e+01,5.726893e+01,3.940653e+01,6.351796e+01,6.457812e+01,1.512000e+00,1.260000e-01,9.450902e+00,2.139261e+00,2.384044e+02,7.977950e+01,2.352941e-01,8.572471e-02,1.651966e+00,1.813096e+00,0.000000e+00,1.565258e-02,-2.289208e-01,-7.748534e-02,1.423045e+00,1.751263e+00
4.812500e+01,6.750000e-01,7.238850e-01,4.886224e-01,3.009601e+00,2.031481e+00,2.000000e+00,1.466331e+02,2.357802e+02,2.840184e+04,1.917124e+04,7.920080e+00,-6.067495e-01,7.313330e+00,7.660902e+00,6.837668e+01,9.951243e+01,4.649792e+02,3.108230e-01,4.130620e-01,7.839016e-02,4.337006e-04,3.825670e-03,7.276199e-02,1.554115e-01,2.106721e-01,1.091430e-01,9.324691e-02,4.255608e-01,2.983241e-01,2.932491e+01,4.337253e+01,2.769868e+02,4.352873e+01,5.647127e+01,4.101050e+01,6.725349e+01,6.837668e+01,1.512000e+00,1.260000e-01,8.728621e+00,2.058521e+00,2.360429e+02,7.001647e+01,2.329634e-01,7.620696e-02,1.553452e+00,1.687907e+00,0.000000e+00,1.793311e-02,-1.822955e-01,-6.739568e-02,1.371156e+00,1.638445e+00
4.812500e+01,7.125000e-01,7.343317e-01,5.232113e-01,3.036427e+00,2.163454e+00,2.000000e+00,1.653521e+02,2.508766e+02,2.840184e+04,2.023631e+04,8.376220e+00,-5.877839e-01,7.788436e+00,7.017293e+00,7.217512e+01,9.948121e+01,5.064268e+02,3.147433e-01,4.195883e-01,7.843901e-02,5.369794e-04,3.318742e-03,7.507694e-02,1.573717e-01,2.125499e-01,1.126154e-01,9.442300e-02,4.265162e-01,3.078154e-01,3.121774e+01,4.289781e+01,2.955177e+02,4.161283e+01,5.838717e+01,4.487297e+01,7.098141e+01,7.217512e+01,1.512000e+00,1.260000e-01,8.635763e+00,2.167054e+00,2.399573e+02,6.213613e+01,2.368268e-01,6.867260e-02,1.570084e+00,1.673296e+00,0.000000e+00,2.220359e-02,-1.618060e-01,-6.734952e-02,1.408278e+00,1.628150e+00
4.812500e+01,7.500000e-01,7.477366e-01,5.608025e-01,3.173354e+00,2.380016e+00,2.000000e+00,1.895078e+02,2.656624e+02,2.840184e+04,2.130138e+04,9.165625e+00,-5.975675e-01,8.568057e+00,6.519660e+00,7.597354e+01,9.945062e+01,5.276739e+02,3.185605e-01,4.291761e-01,8.140940e-02,6.886198e-04,2.866764e-03,7.431546e-02,1.592802e-01,2.221348e-01,1.114732e-01,9.556815e-02,4.430433e-01,3.046934e-01,3.532693e+01,4.274192e+01,2.939852e+02,3.955856e+01,6.044144e+01,4.903243e+01,7.470782e+01,7.597354e+01,1.512000e+00,1.260000e-01,9.137631e+00,2.428170e+00,2.554514e+02,5.663187e+01,2.521187e-01,6.376106e-02,1.694503e+00,1.671699e+00,0.000000e+00,2.847378e-02,-1.535869e-01,-6.773441e-02,1.540916e+00,1.632439e+00
4.812500e+01,7.875000e-01,7.658018e-01,6.030689e-01,3.335696e+00,2.626860e+00,2.000000e+00,2.217926e+02,2.937336e+02,2.840184e+04,2.236645e+04,1.011915e+01,-6.624485e-01,9.456697e+00,6.546486e+00,7.977168e+01,9.939256e+01,5.480992e+02,3.246375e-01,4.411643e-01,8.558648e-02,7.362494e-04,2.479760e-03,7.351626e-02,1.623188e-01,2.334987e-01,1.102744e-01,9.739125e-02,4.643852e-01,3.014167e-01,4.033205e+01,4.297116e+01,2.831157e+02,3.569722e+01,6.430278e+01,5.506083e+01,7.842463e+01,7.977168e+01,1.512000e+00,1.260000e-01,9.962803e+00,2.927270e+00,2.510045e+02,4.643737e+01,2.477298e-01,5.349577e-02,1.849209e+00,1.689711e+00,0.000000e+00,3.044322e-02,-1.635750e-01,-7.009285e-02,1.685634e+00,1.650062e+00
4.812500e+01,8.250000e-01,7.873102e-01,6.495309e-01,3.707856e+00,3.058981e+00,2.000000e+00,2.672790e+02,2.925852e+02,2.840184e+04,2.343152e+04,1.177565e+01,-7.633142e-01,1.101233e+01,6.482143e+00,8.357035e+01,9.939494e+01,5.202901e+02,3.291070e-01,4.582032e-01,9.520023e-02,6.874173e-04,2.051717e-03,6.661414e-02,1.645535e-01,2.595499e-01,9.992120e-02,9.873210e-02,5.141922e-01,2.731180e-01,5.429653e+01,3.956871e+01,2.145883e+02,3.960379e+01,6.039621e+01,5.388821e+01,8.217917e+01,8.357035e+01,1.512000e+00,1.260000e-01,1.377029e+01,4.030161e+00,2.772623e+02,4.133188e+01,2.736450e-01,4.902527e-02,2.392067e+00,1.544373e+00,0.000000e+00,2.842406e-02,-2.009595e-01,-5.604867e-02,2.191107e+00,1.516749e+00
4.812500e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.812500e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.531250e+01,3.000000e-01,9.711701e-01,2.913510e-01,4.115061e+00,1.234518e+00,2.000000e+00,7.881526e+01,3.102268e+02,2.840184e+04,8.520552e+03,5.582394e+00,-1.138128e+00,4.444266e+00,2.038781e+01,3.045459e+01,9.944181e+01,2.175242e+02,4.371029e-01,5.340672e-01,1.248020e-01,2.040846e-04,1.695728e-02,7.658807e-02,2.185514e-01,2.880543e-01,1.148821e-01,1.311309e-01,6.571590e-01,3.140111e-01,2.538848e+01,5.096556e+01,1.480153e+02,4.807050e+01,5.192950e+01,1.811406e+01,2.992605e+01,3.045459e+01,1.512000e+00,1.260000e-01,7.259520e+00,2.252797e+00,2.300731e+02,1.570888e+02,2.289770e-01,1.604268e-01,3.009288e+00,2.151157e+00,0.000000e+00,8.438704e-03,-8.729634e-01,-1.808589e-01,2.136325e+00,1.978736e+00
5.531250e+01,3.375000e-01,9.240419e-01,3.118641e-01,3.966136e+00,1.338571e+00,2.000000e+00,8.324842e+01,2.947009e+02,2.840184e+04,9.585621e+03,5.910546e+00,-1.091691e+00,4.818855e+00,1.847023e+01,3.426155e+01,9.946975e+01,2.363707e+02,4.118826e-01,5.121592e-01,1.174254e-01,2.228871e-04,1.431637e-02,7.397663e-02,2.059413e-01,2.776295e-01,1.109649e-01,1.235648e-01,6.207377e-01,3.033042e-01,2.622301e+01,5.034228e+01,1.576625e+02,4.836712e+01,5.163288e+01,1.992438e+01,3.366040e+01,3.426155e+01,1.512000e+00,1.260000e-01,7.667258e+00,2.260214e+00,2.348500e+02,1.510936e+02,2.337311e-01,1.550193e-01,2.766503e+00,2.088928e+00,0.000000e+00,9.216171e-03,-7.412454e-01,-1.572660e-01,2.025257e+00,1.940878e+00
5.531250e+01,3.750000e-01,8.863841e-01,3.323941e-01,3.834390e+00,1.437896e+00,2.000000e+00,8.820892e+01,2.832929e+02,2.840184e+04,1.065069e+04,6.224133e+00,-1.047706e+00,5.176427e+00,1.683296e+01,3.806849e+01,9.949028e+01,2.565813e+02,3.919763e-01,4.944078e-01,1.112592e-01,2.419829e-04,1.221521e-02,7.227175e-02,1.959881e-01,2.684073e-01,1.084076e-01,1.175929e-01,5.900700e-01,2.963142e-01,2.685916e+01,4.996428e+01,1.683738e+02,4.820476e+01,5.179524e+01,2.193847e+01,3.739300e+01,3.806849e+01,1.512000e+00,1.260000e-01,7.977243e+00,2.260537e+00,2.364204e+02,1.428041e+02,2.352940e-01,1.472620e-01,2.552683e+00,2.047780e+00,0.000000e+00,1.000576e-02,-6.352523e-01,-1.408261e-01,1.917431e+00,1.916960e+00
5.531250e+01,4.125000e-01,8.560877e-01,3.531362e-01,3.721961e+00,1.535309e+00,2.000000e+00,9.379684e+01,2.745537e+02,2.840184e+04,1.171576e+04,6.531028e+00,-1.003915e+00,5.527113e+00,1.537147e+01,4.187543e+01,9.950601e+01,2.778483e+02,3.760227e-01,4.800651e-01,1.061008e-01,2.619075e-04,1.050128e-02,7.114732e-02,1.880113e-01,2.605373e-01,1.067210e-01,1.128068e-01,5.643837e-01,2.917040e-01,2.737290e+01,4.977049e+01,1.798866e+02,4.772616e+01,5.227384e+01,2.412543e+01,4.112363e+01,4.187543e+01,1.512000e+00,1.260000e-01,8.213382e+00,2.255634e+00,2.364205e+02,1.335261e+02,2.352941e-01,1.384714e-01,2.366747e+00,2.020421e+00,0.000000e+00,1.082963e-02,-5.474975e-01,-1.285396e-01,1.819250e+00,1.902712e+00
5.531250e+01,4.500000e-01,8.316554e-01,3.742449e-01,3.630342e+00,1.633654e+00,2.000000e+00,1.001393e+02,2.672620e+02,2.840184e+04,1.278083e+04,6.838942e+00,-9.577880e-01,5.881154e+00,1.400492e+01,4.568236e+01,9.951913e+01,2.997692e+02,3.630660e-01,4.685894e-01,1.018122e-01,2.836565e-04,9.073285e-03,7.036381e-02,1.815330e-01,2.541239e-01,1.055457e-01,1.089198e-01,5.431638e-01,2.884916e-01,2.784366e+01,4.970434e+01,1.918533e+02,4.705670e+01,5.294330e+01,2.644295e+01,4.485199e+01,4.568236e+01,1.512000e+00,1.260000e-01,8.401192e+00,2.245920e+00,2.364205e+02,1.242730e+02,2.352941e-01,1.296847e-01,2.208264e+00,2.001576e+00,0.000000e+00,1.172893e-02,-4.727055e-01,-1.185216e-01,1.735559e+00,1.894783e+00
5.531250e+01,4.875000e-01,8.120295e-01,3.958644e-01,3.556426e+00,1.733758e+00,2.000000e+00,1.073995e+02,2.612479e+02,2.840184e+04,1.384590e+04,7.151862e+00,-9.103348e-01,6.241527e+00,1.272864e+01,4.948930e+01,9.952996e+01,3.223823e+02,3.525412e-01,4.594883e-01,9.824712e-02,3.073650e-04,7.865316e-03,6.985078e-02,1.762706e-01,2.489498e-01,1.047762e-01,1.057624e-01,5.256413e-01,2.863882e-01,2.828884e+01,4.976153e+01,2.043322e+02,4.620398e+01,5.379602e+01,2.890861e+01,4.857782e+01,4.948930e+01,1.512000e+00,1.260000e-01,8.545472e+00,2.233070e+00,2.364205e+02,1.150492e+02,2.352941e-01,1.209027e-01,2.072220e+00,1.990206e+00,0.000000e+00,1.270925e-02,-4.084602e-01,-1.102491e-01,1.663760e+00,1.892666e+00
5.531250e+01,5.250000e-01,7.964437e-01,4.181330e-01,3.498342e+00,1.836630e+00,2.000000e+00,1.157909e+02,2.563766e+02,2.840184e+04,1.491097e+04,7.474386e+00,-8.625199e-01,6.611866e+00,1.153968e+01,5.329623e+01,9.953872e+01,3.456581e+02,3.440332e-01,4.524105e-01,9.530875e-02,3.331327e-04,6.830315e-03,6.954440e-02,1.720166e-01,2.448839e-01,1.043166e-01,1.032100e-01,5.113117e-01,2.851320e-01,2.872601e+01,4.994661e+01,2.173360e+02,4.516618e+01,5.483382e+01,3.154424e+01,5.230076e+01,5.329623e+01,1.512000e+00,1.260000e-01,8.652199e+00,2.218791e+00,2.364205e+02,1.058599e+02,2.352941e-01,1.121262e-01,1.955044e+00,1.985883e+00,0.000000e+00,1.377472e-02,-3.529912e-01,-1.033685e-01,1.602053e+00,1.896289e+00
5.531250e+01,5.625000e-01,7.843264e-01,4.411836e-01,3.455196e+00,1.943548e+00,2.000000e+00,1.255987e+02,2.525351e+02,2.840184e+04,1.597604e+04,7.812045e+00,-8.152730e-01,6.996772e+00,1.043610e+01,5.710316e+01,9.954564e+01,3.694738e+02,3.372249e-01,4.471016e-01,9.293739e-02,3.609908e-04,5.933793e-03,6.938026e-02,1.686124e-01,2.418637e-01,1.040704e-01,1.011675e-01,4.998674e-01,2.844590e-01,2.917356e+01,5.027312e+01,2.308142e+02,4.393208e+01,5.606792e+01,3.437764e+01,5.602038e+01,5.710316e+01,1.512000e+00,1.260000e-01,8.728893e+00,2.204908e+00,2.364205e+02,9.671138e+01,2.352941e-01,1.033565e-01,1.854177e+00,1.988697e+00,0.000000e+00,1.492663e-02,-3.049614e-01,-9.764261e-02,1.549216e+00,1.905981e+00
5.531250e+01,6.000000e-01,7.785092e-01,4.671055e-01,3.291865e+00,1.975119e+00,2.000000e+00,1.371915e+02,2.639802e+02,2.840184e+04,1.704110e+04,7.856579e+00,-7.461505e-01,7.110428e+00,9.497143e+00,6.090987e+01,9.952504e+01,4.238497e+02,3.355029e-01,4.430063e-01,8.756885e-02,3.970029e-04,5.168995e-03,7.461659e-02,1.677514e-01,2.304305e-01,1.119249e-01,1.006509e-01,4.725811e-01,3.059280e-01,2.889300e+01,4.816024e+01,2.624728e+02,4.369210e+01,5.630790e+01,3.675911e+01,5.975028e+01,6.090987e+01,1.512000e+00,1.260000e-01,8.187756e+00,2.161976e+00,2.271538e+02,8.417926e+01,2.260715e-01,9.088713e-02,1.720972e+00,1.899917e+00,0.000000e+00,1.641570e-02,-2.554621e-01,-8.997798e-02,1.465510e+00,1.826355e+00
5.531250e+01,6.375000e-01,7.825659e-01,4.988858e-01,3.203335e+00,2.042126e+00,2.000000e+00,1.511064e+02,2.895135e+02,2.840184e+04,1.810617e+04,8.116248e+00,-7.645938e-01,7.351654e+00,9.420533e+00,6.471634e+01,9.947909e+01,4.771404e+02,3.382668e-01,4.442991e-01,8.513572e-02,3.920175e-04,4.548598e-03,7.905708e-02,1.691334e-01,2.242334e-01,1.185856e-01,1.014800e-01,4.584319e-01,3.241340e-01,2.853527e+01,4.842895e+01,2.939195e+02,4.018130e+01,5.981870e+01,4.172149e+01,6.346902e+01,6.471634e+01,1.512000e+00,1.260000e-01,7.768678e+00,2.249788e+00,2.001777e+02,6.653055e+01,1.992240e-01,7.268378e-02,1.598955e+00,1.921326e+00,0.000000e+00,1.620955e-02,-2.381923e-01,-9.496410e-02,1.360763e+00,1.842572e+00
5.531250e+01,6.750000e-01,7.941989e-01,5.360843e-01,3.226918e+00,2.178170e+00,2.000000e+00,1.681438e+02,3.160301e+02,2.840184e+04,1.917124e+04,8.631895e+00,-7.904846e-01,7.841410e+00,9.157718e+00,6.852274e+01,9.943137e+01,5.214363e+02,3.430151e-01,4.511837e-01,8.548402e-02,4.241075e-04,4.002800e-03,8.159664e-02,1.715076e-01,2.258842e-01,1.223950e-01,1.029045e-01,4.596527e-01,3.345462e-01,2.989756e+01,4.886586e+01,3.151041e+02,3.667734e+01,6.332266e+01,4.702334e+01,6.718605e+01,6.852274e+01,1.512000e+00,1.260000e-01,7.672595e+00,2.425537e+00,1.880833e+02,5.537952e+01,1.871871e-01,6.134064e-02,1.584873e+00,1.949811e+00,0.000000e+00,1.753644e-02,-2.253593e-01,-9.994302e-02,1.359514e+00,1.867404e+00
5.531250e+01,7.125000e-01,8.088624e-01,5.763144e-01,3.456639e+00,2.462855e+00,2.000000e+00,1.895583e+02,3.102968e+02,2.840184e+04,2.023631e+04,9.576948e+00,-7.106695e-01,8.866279e+00,7.420626e+00,7.232966e+01,9.944168e+01,5.316877e+02,3.451269e-01,4.637355e-01,8.949202e-02,8.051561e-04,3.444434e-03,7.882183e-02,1.725634e-01,2.419647e-01,1.182327e-01,1.035381e-01,4.856929e-01,3.231695e-01,3.661825e+01,4.659657e+01,3.048698e+02,3.929396e+01,6.070604e+01,4.738621e+01,7.093171e+01,7.232966e+01,1.512000e+00,1.260000e-01,8.370735e+00,2.598219e+00,2.526960e+02,6.491763e+01,2.514921e-01,7.309264e-02,1.850812e+00,1.849598e+00,0.000000e+00,3.329245e-02,-1.885131e-01,-8.855103e-02,1.662299e+00,1.794340e+00
5.531250e+01,7.500000e-01,8.254278e-01,6.190708e-01,3.598126e+00,2.698595e+00,2.000000e+00,2.170420e+02,3.423970e+02,2.840184e+04,2.130138e+04,1.050786e+01,-7.929193e-01,9.714941e+00,7.545964e+00,7.613590e+01,9.938391e+01,5.559270e+02,3.508594e-01,4.745684e-01,9.326486e-02,8.557869e-04,3.014540e-03,7.829450e-02,1.754297e-01,2.518688e-01,1.174418e-01,1.052578e-01,5.044203e-01,3.210075e-01,4.122683e+01,4.686001e+01,2.979941e+02,3.581038e+01,6.418962e+01,5.303377e+01,7.464689e+01,7.613590e+01,1.512000e+00,1.260000e-01,9.014538e+00,3.087608e+00,2.463306e+02,5.415922e+01,2.451570e-01,6.218885e-02,1.985856e+00,1.870558e+00,0.000000e+00,3.538598e-02,-2.020902e-01,-9.158364e-02,1.783765e+00,1.814361e+00
5.531250e+01,7.875000e-01,8.444614e-01,6.650134e-01,3.824651e+00,3.011912e+00,2.000000e+00,2.537706e+02,3.634458e+02,2.840184e+04,2.236645e+04,1.171418e+01,-8.712909e-01,1.084288e+01,7.437920e+00,7.994229e+01,9.934603e+01,5.640342e+02,3.563503e-01,4.881110e-01,9.906876e-02,8.605863e-04,2.592222e-03,7.565361e-02,1.781752e-01,2.677255e-01,1.134804e-01,1.069051e-01,5.342816e-01,3.101798e-01,4.956224e+01,4.542819e+01,2.679853e+02,3.545279e+01,6.454721e+01,5.602486e+01,7.837750e+01,7.994229e+01,1.512000e+00,1.260000e-01,1.052512e+01,3.826702e+00,2.508178e+02,4.601572e+01,2.496228e-01,5.412822e-02,2.283315e+00,1.813084e+00,0.000000e+00,3.558443e-02,-2.224047e-01,-8.492900e-02,2.060911e+00,1.763740e+00
5.531250e+01,8.250000e-01,8.623696e-01,7.114549e-01,4.195734e+00,3.461480e+00,2.000000e+00,3.053930e+02,3.365709e+02,2.840184e+04,2.343152e+04,1.340298e+01,-9.416466e-01,1.246133e+01,7.025654e+00,8.374960e+01,9.939440e+01,5.322458e+02,3.588084e-01,5.035612e-01,1.083800e-01,7.588167e-04,2.120560e-03,6.814486e-02,1.794042e-01,2.937013e-01,1.022173e-01,1.076425e-01,5.829757e-01,2.793939e-01,6.497954e+01,4.088675e+01,2.021626e+02,4.242473e+01,5.757527e+01,5.177583e+01,8.215010e+01,8.374960e+01,1.512000e+00,1.260000e-01,1.461651e+01,4.921149e+00,2.794513e+02,4.133188e+01,2.781199e-01,5.012114e-02,2.871663e+00,1.609747e+00,0.000000e+00,3.137635e-02,-2.543801e-01,-6.267265e-02,2.617283e+00,1.578451e+00
5.531250e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.531250e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,3.000000e-01,1.019493e+00,3.058480e-01,4.398990e+00,1.319697e+00,2.000000e+00,8.904573e+01,3.302424e+02,2.840184e+04,8.520552e+03,5.905539e+00,-1.154630e+00,4.750909e+00,1.955164e+01,3.052171e+01,9.947412e+01,2.241927e+02,4.562769e-01,5.632164e-01,1.320165e-01,2.257171e-04,1.696023e-02,7.893598e-02,2.281384e-01,3.079293e-01,1.184040e-01,1.368831e-01,6.958557e-01,3.236375e-01,2.619611e+01,5.561386e+01,1.546226e+02,4.702263e+01,5.297737e+01,1.846725e+01,2.990527e+01,3.052171e+01,1.512000e+00,1.260000e-01,6.949275e+00,2.295703e+00,2.332255e+02,1.588895e+02,2.340093e-01,1.639888e-01,3.108995e+00,2.349764e+00,0.000000e+00,9.333188e-03,-8.713077e-01,-1.977937e-01,2.237687e+00,2.161303e+00
6.250000e+01,3.375000e-01,9.704350e-01,3.275218e-01,4.222669e+00,1.425151e+00,2.000000e+00,9.404878e+01,3.158772e+02,2.840184e+04,9.585621e+03,6.242368e+00,-1.111825e+00,5.130543e+00,1.781095e+01,3.433705e+01,9.949700e+01,2.451120e+02,4.305997e-01,5.398353e-01,1.240079e-01,2.452343e-04,1.433428e-02,7.671240e-02,2.152998e-01,2.955868e-01,1.150686e-01,1.291799e-01,6.559142e-01,3.145209e-01,2.687906e+01,5.500514e+01,1.661009e+02,4.703867e+01,5.296133e+01,2.046138e+01,3.363554e+01,3.433705e+01,1.512000e+00,1.260000e-01,7.277703e+00,2.299587e+00,2.345059e+02,1.504861e+02,2.352940e-01,1.560989e-01,2.838498e+00,2.289113e+00,0.000000e+00,1.014021e-02,-7.402596e-01,-1.748226e-01,2.098239e+00,2.124430e+00
6.250000e+01,3.750000e-01,9.315839e-01,3.493440e-01,4.076317e+00,1.528619e+00,2.000000e+00,9.964631e+01,3.048144e+02,2.840184e+04,1.065069e+04,6.571518e+00,-1.068489e+00,5.503029e+00,1.625940e+01,3.815238e+01,9.951462e+01,2.669939e+02,4.103344e-01,5.212495e-01,1.174584e-01,2.659118e-04,1.223815e-02,7.520467e-02,2.051672e-01,2.853422e-01,1.128070e-01,1.231003e-01,6.232447e-01,3.083392e-01,2.744084e+01,5.462198e+01,1.782840e+02,4.674493e+01,5.325507e+01,2.259740e+01,3.736367e+01,3.815238e+01,1.512000e+00,1.260000e-01,7.533773e+00,2.297103e+00,2.345061e+02,1.412329e+02,2.352941e-01,1.473122e-01,2.610133e+00,2.246663e+00,0.000000e+00,1.099520e-02,-6.337324e-01,-1.577413e-01,1.976400e+00,2.099917e+00
6.250000e+01,4.125000e-01,9.005565e-01,3.714796e-01,3.958169e+00,1.632745e+00,2.000000e+00,1.059509e+02,2.957115e+02,2.840184e+04,1.171576e+04,6.900576e+00,-1.022695e+00,5.877881e+00,1.482043e+01,4.196771e+01,9.952912e+01,2.894965e+02,3.940689e-01,5.064876e-01,1.120926e-01,2.884924e-04,1.052334e-02,7.413003e-02,1.970345e-01,2.770718e-01,1.111950e-01,1.182207e-01,5.966234e-01,3.039331e-01,2.795317e+01,5.440499e+01,1.908892e+02,4.625346e+01,5.374654e+01,2.484556e+01,4.108937e+01,4.196771e+01,1.512000e+00,1.260000e-01,7.739936e+00,2.289465e+00,2.345060e+02,1.320050e+02,2.352941e-01,1.385294e-01,2.418848e+00,2.216076e+00,0.000000e+00,1.192889e-02,-5.445979e-01,-1.440854e-01,1.874250e+00,2.083919e+00
6.250000e+01,4.500000e-01,8.757069e-01,3.940681e-01,3.863232e+00,1.738454e+00,2.000000e+00,1.131048e+02,2.882383e+02,2.840184e+04,1.278083e+04,7.234094e+00,-9.756589e-01,6.258435e+00,1.348695e+01,4.578303e+01,9.954102e+01,3.126085e+02,3.809342e-01,4.947727e-01,1.076819e-01,3.130400e-04,9.094594e-03,7.337752e-02,1.904671e-01,2.704262e-01,1.100663e-01,1.142803e-01,5.748591e-01,3.008478e-01,2.843551e+01,5.434508e+01,2.039465e+02,4.558040e+01,5.441960e+01,2.722027e+01,4.481239e+01,4.578303e+01,1.512000e+00,1.260000e-01,7.902994e+00,2.278602e+00,2.345061e+02,1.228067e+02,2.352941e-01,1.297514e-01,2.256976e+00,2.195570e+00,0.000000e+00,1.294391e-02,-4.692651e-01,-1.329935e-01,1.787711e+00,2.075521e+00
6.250000e+01,4.875000e-01,8.558497e-01,4.172267e-01,3.788371e+00,1.846831e+00,2.000000e+00,1.212910e+02,2.821231e+02,2.840184e+04,1.384590e+04,7.577112e+00,-9.285208e-01,6.648591e+00,1.225428e+01,4.959836e+01,9.955076e+01,3.362215e+02,3.702998e-01,4.855499e-01,1.040750e-01,3.395513e-04,7.886003e-03,7.284934e-02,1.851499e-01,2.651860e-01,1.092740e-01,1.110899e-01,5.571674e-01,2.986823e-01,2.890620e+01,5.444475e+01,2.174200e+02,4.473174e+01,5.526826e+01,2.973892e+01,4.853242e+01,4.959836e+01,1.512000e+00,1.260000e-01,8.031030e+00,2.266379e+00,2.345061e+02,1.136426e+02,2.352941e-01,1.209791e-01,2.119123e+00,2.184280e+00,0.000000e+00,1.404013e-02,-4.051740e-01,-1.238977e-01,1.713949e+00,2.074422e+00
6.250000e+01,5.250000e-01,8.416968e-01,4.418908e-01,3.635529e+00,1.908653e+00,2.000000e+00,1.307382e+02,2.872749e+02,2.840184e+04,1.491097e+04,7.733734e+00,-8.625836e-01,6.871151e+00,1.115352e+01,5.341355e+01,9.954256e+01,3.783118e+02,3.638758e-01,4.778210e-01,9.858715e-02,3.733381e-04,6.863268e-03,7.611414e-02,1.819379e-01,2.544871e-01,1.141712e-01,1.091627e-01,5.296288e-01,3.120680e-01,2.890385e+01,5.281986e+01,2.423712e+02,4.452954e+01,5.547046e+01,3.200771e+01,5.225797e+01,5.341355e+01,1.512000e+00,1.260000e-01,7.758432e+00,2.229443e+00,2.289462e+02,1.020414e+02,2.297155e-01,1.095529e-01,1.967591e+00,2.108895e+00,0.000000e+00,1.543718e-02,-3.424852e-01,-1.139083e-01,1.625105e+00,2.010424e+00
