# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Membrane Area-Stage 1,Observed Rejection (%)-Stage 1,Observed Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 1,A-Value (LMH/bar)-Stage 1,B-Value (LMH)-Stage 1,Average Water Flux (LMH)-Stage 1,Average NaCl Flux (GMH)-Stage 1,Inlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 1,Inlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 1,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,ERD SEC-Stage 1,ERD SEC-Stage 2,Net SEC-Stage 1,Net SEC-Stage 2
6.250000e+01,5.625000e-01,8.379666e-01,4.713562e-01,3.497390e+00,1.967282e+00,2.000000e+00,1.417525e+02,3.098507e+02,2.840184e+04,1.597604e+04,7.958595e+00,-8.763803e-01,7.082215e+00,1.101175e+01,5.722850e+01,9.950660e+01,4.290427e+02,3.633077e-01,4.746589e-01,9.467246e-02,3.761547e-04,6.039056e-03,8.056618e-02,1.816539e-01,2.448173e-01,1.208493e-01,1.089923e-01,5.076452e-01,3.303214e-01,2.836628e+01,5.270063e+01,2.740544e+02,4.200617e+01,5.799383e+01,3.601681e+01,5.597959e+01,5.722850e+01,1.512000e+00,1.260000e-01,7.351551e+00,2.278589e+00,2.035033e+02,8.282691e+01,2.041871e-01,8.977818e-02,1.801022e+00,2.113594e+00,0.000000e+00,1.555364e-02,-3.149348e-01,-1.178455e-01,1.486088e+00,2.011303e+00
6.250000e+01,6.000000e-01,8.423985e-01,5.054391e-01,3.431593e+00,2.058956e+00,2.000000e+00,1.547760e+02,3.376395e+02,2.840184e+04,1.704110e+04,8.321999e+00,-9.097570e-01,7.412242e+00,1.093195e+01,6.104332e+01,9.946234e+01,4.794522e+02,3.658302e-01,4.765683e-01,9.280734e-02,3.695711e-04,5.333054e-03,8.440513e-02,1.829151e-01,2.402115e-01,1.266077e-01,1.097491e-01,4.963374e-01,3.460610e-01,2.847170e+01,5.310358e+01,3.036143e+02,3.877887e+01,6.122113e+01,4.079304e+01,5.969649e+01,6.104332e+01,1.512000e+00,1.260000e-01,7.078144e+00,2.390668e+00,1.797129e+02,6.623364e+01,1.803168e-01,7.257873e-02,1.694966e+00,2.142530e+00,0.000000e+00,1.528142e-02,-2.969467e-01,-1.242371e-01,1.398020e+00,2.033574e+00
6.250000e+01,6.375000e-01,8.540975e-01,5.444872e-01,3.452978e+00,2.201274e+00,2.000000e+00,1.704143e+02,3.688911e+02,2.840184e+04,1.810617e+04,8.878454e+00,-9.538695e-01,7.924585e+00,1.074364e+01,6.485804e+01,9.941256e+01,5.253167e+02,3.706384e-01,4.834591e-01,9.318207e-02,3.776873e-04,4.720075e-03,8.703938e-02,1.853192e-01,2.417085e-01,1.305591e-01,1.111915e-01,4.972360e-01,3.568615e-01,2.978018e+01,5.372210e+01,3.265815e+02,3.530513e+01,6.469487e+01,4.609216e+01,6.341040e+01,6.485804e+01,1.512000e+00,1.260000e-01,6.991585e+00,2.580085e+00,1.638883e+02,5.414716e+01,1.644391e-01,6.008272e-02,1.671281e+00,2.181709e+00,0.000000e+00,1.561701e-02,-2.842907e-01,-1.313387e-01,1.386991e+00,2.065987e+00
6.250000e+01,6.750000e-01,8.699940e-01,5.872459e-01,3.629463e+00,2.449887e+00,2.000000e+00,1.895732e+02,3.856590e+02,2.840184e+04,1.917124e+04,9.775189e+00,-9.555944e-01,8.819594e+00,9.775713e+00,6.867294e+01,9.938585e+01,5.489595e+02,3.746740e-01,4.953200e-01,9.669538e-02,5.912706e-04,4.146762e-03,8.590358e-02,1.873370e-01,2.540624e-01,1.288554e-01,1.124022e-01,5.177893e-01,3.522047e-01,3.444252e+01,5.319552e+01,3.276817e+02,3.425769e+01,6.574231e+01,4.968768e+01,6.713506e+01,6.867294e+01,1.512000e+00,1.260000e-01,7.377970e+00,2.846479e+00,1.923525e+02,5.627793e+01,1.929989e-01,6.336565e-02,1.834253e+00,2.164010e+00,0.000000e+00,2.444848e-02,-2.636219e-01,-1.296268e-01,1.570631e+00,2.058831e+00
6.250000e+01,7.125000e-01,8.867861e-01,6.318351e-01,3.870552e+00,2.757768e+00,2.000000e+00,2.135673e+02,3.905336e+02,2.840184e+04,2.023631e+04,1.084839e+01,-9.204285e-01,9.927965e+00,8.484468e+00,7.248802e+01,9.937809e+01,5.602910e+02,3.778878e-01,5.088983e-01,1.013075e-01,9.776647e-04,3.596566e-03,8.306222e-02,1.889439e-01,2.709386e-01,1.245933e-01,1.133663e-01,5.462310e-01,3.405551e-01,4.191397e+01,5.091335e+01,3.119319e+02,3.595016e+01,6.404984e+01,5.093756e+01,7.087429e+01,7.248802e+01,1.512000e+00,1.260000e-01,8.181064e+00,3.196228e+00,2.426723e+02,6.192946e+01,2.434878e-01,7.094041e-02,2.126093e+00,2.062874e+00,0.000000e+00,4.042552e-02,-2.420269e-01,-1.168146e-01,1.884066e+00,1.986485e+00
6.250000e+01,7.500000e-01,9.050429e-01,6.787822e-01,4.071101e+00,3.053326e+00,2.000000e+00,2.443537e+02,4.201588e+02,2.840184e+04,2.130138e+04,1.201334e+01,-1.021367e+00,1.099197e+01,8.501937e+00,7.630263e+01,9.933089e+01,5.751995e+02,3.835020e-01,5.215408e-01,1.066134e-01,9.920518e-04,3.136782e-03,8.100876e-02,1.917510e-01,2.849771e-01,1.215131e-01,1.150506e-01,5.729070e-01,3.321359e-01,4.947300e+01,4.968718e+01,2.882456e+02,3.507381e+01,6.492619e+01,5.443601e+01,7.459971e+01,7.630263e+01,1.512000e+00,1.260000e-01,9.319234e+00,3.917204e+00,2.436349e+02,5.320457e+01,2.444536e-01,6.221178e-02,2.393074e+00,2.015291e+00,0.000000e+00,4.102041e-02,-2.674349e-01,-1.108491e-01,2.125639e+00,1.945462e+00
6.250000e+01,7.875000e-01,9.220916e-01,7.261472e-01,4.345057e+00,3.421732e+00,2.000000e+00,2.854551e+02,4.191356e+02,2.840184e+04,2.236645e+04,1.341424e+01,-1.096006e+00,1.231824e+01,8.170465e+00,8.011779e+01,9.933252e+01,5.700570e+02,3.871119e-01,5.349797e-01,1.134978e-01,9.342290e-04,2.662508e-03,7.646145e-02,1.935560e-01,3.041540e-01,1.146922e-01,1.161336e-01,6.085997e-01,3.134919e-01,6.108738e+01,4.640270e+01,2.436912e+02,3.844372e+01,6.155628e+01,5.385572e+01,7.835054e+01,8.011779e+01,1.512000e+00,1.260000e-01,1.157424e+01,4.853211e+00,2.568321e+02,4.681009e+01,2.576952e-01,5.612543e-02,2.825356e+00,1.867670e+00,0.000000e+00,3.862949e-02,-2.947174e-01,-9.188083e-02,2.530638e+00,1.814419e+00
6.250000e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.968750e+01,3.000000e-01,1.068518e+00,3.205555e-01,4.714319e+00,1.414296e+00,2.000000e+00,9.926786e+01,3.548455e+02,2.840184e+04,8.520552e+03,6.346869e+00,-1.255404e+00,5.091465e+00,1.977990e+01,3.059054e+01,9.949321e+01,2.250287e+02,4.766697e-01,5.918488e-01,1.418897e-01,2.352209e-04,1.697963e-02,7.923034e-02,2.383349e-01,3.300023e-01,1.188455e-01,1.430009e-01,7.436741e-01,3.248444e-01,2.780331e+01,6.041194e+01,1.546731e+02,4.562267e+01,5.437733e+01,1.898000e+01,2.988175e+01,3.059054e+01,1.512000e+00,1.260000e-01,6.946961e+00,2.465973e+00,2.326572e+02,1.581810e+02,2.352940e-01,1.649287e-01,3.307415e+00,2.559589e+00,0.000000e+00,9.726160e-03,-9.440799e-01,-2.183313e-01,2.363335e+00,2.350984e+00
6.968750e+01,3.375000e-01,1.017184e+00,3.432995e-01,4.492171e+00,1.516108e+00,2.000000e+00,1.048398e+02,3.390660e+02,2.840184e+04,9.585621e+03,6.624617e+00,-1.166629e+00,5.457988e+00,1.761052e+01,3.441449e+01,9.951576e+01,2.513785e+02,4.497856e-01,5.673981e-01,1.315994e-01,2.623859e-04,1.435740e-02,7.867361e-02,2.248928e-01,3.144520e-01,1.180104e-01,1.349357e-01,6.946218e-01,3.225618e-01,2.787763e+01,5.972073e+01,1.716393e+02,4.575180e+01,5.424820e+01,2.099552e+01,3.360838e+01,3.441449e+01,1.512000e+00,1.260000e-01,7.042831e+00,2.388795e+00,2.326572e+02,1.489501e+02,2.352941e-01,1.561455e-01,2.948080e+00,2.493430e+00,0.000000e+00,1.084941e-02,-7.662910e-01,-1.938977e-01,2.181789e+00,2.310382e+00
6.968750e+01,3.750000e-01,9.771177e-01,3.664192e-01,4.320298e+00,1.620112e+00,2.000000e+00,1.110728e+02,3.262592e+02,2.840184e+04,1.065069e+04,6.924020e+00,-1.091618e+00,5.832402e+00,1.576567e+01,3.823844e+01,9.953405e+01,2.773679e+02,4.288514e-01,5.482664e-01,1.237490e-01,2.902157e-04,1.225975e-02,7.812674e-02,2.144257e-01,3.024209e-01,1.171901e-01,1.286554e-01,6.567981e-01,3.203196e-01,2.806842e+01,5.925990e+01,1.880724e+02,4.563152e+01,5.436848e+01,2.310534e+01,3.733256e+01,3.823844e+01,1.512000e+00,1.260000e-01,7.141635e+00,2.330785e+00,2.326572e+02,1.397449e+02,2.352941e-01,1.473664e-01,2.672116e+00,2.444788e+00,0.000000e+00,1.200015e-02,-6.337424e-01,-1.748636e-01,2.038373e+00,2.281924e+00
6.968750e+01,4.125000e-01,9.453402e-01,3.899528e-01,4.197808e+00,1.731596e+00,2.000000e+00,1.180908e+02,3.168250e+02,2.840184e+04,1.171576e+04,7.278479e+00,-1.044734e+00,6.233744e+00,1.435375e+01,4.206238e+01,9.954753e+01,3.008822e+02,4.122503e-01,5.330899e-01,1.182202e-01,3.152975e-04,1.054409e-02,7.704552e-02,2.061251e-01,2.938465e-01,1.155683e-01,1.236751e-01,6.294536e-01,3.158866e-01,2.859363e+01,5.904438e+01,2.016364e+02,4.513583e+01,5.486417e+01,2.539700e+01,4.105316e+01,4.206238e+01,1.512000e+00,1.260000e-01,7.327360e+00,2.322226e+00,2.326573e+02,1.305692e+02,2.352941e-01,1.385921e-01,2.476353e+00,2.411943e+00,0.000000e+00,1.303725e-02,-5.436364e-01,-1.598884e-01,1.932716e+00,2.265092e+00
6.968750e+01,4.500000e-01,9.199184e-01,4.139633e-01,4.101105e+00,1.845497e+00,2.000000e+00,1.260519e+02,3.090501e+02,2.840184e+04,1.278083e+04,7.641690e+00,-9.978998e-01,6.643790e+00,1.305863e+01,4.588632e+01,9.955863e+01,3.247530e+02,3.988452e-01,5.210732e-01,1.137376e-01,3.422547e-04,9.114651e-03,7.622816e-02,1.994226e-01,2.870774e-01,1.143422e-01,1.196536e-01,6.073830e-01,3.125355e-01,2.910072e+01,5.902693e+01,2.155101e+02,4.446722e+01,5.553278e+01,2.781082e+01,4.477068e+01,4.588632e+01,1.512000e+00,1.260000e-01,7.478908e+00,2.312072e+00,2.326573e+02,1.214274e+02,2.352941e-01,1.298235e-01,2.311726e+00,2.391215e+00,0.000000e+00,1.415191e-02,-4.681860e-01,-1.478015e-01,1.843540e+00,2.257565e+00
6.968750e+01,4.875000e-01,9.048484e-01,4.411136e-01,3.872213e+00,1.887704e+00,2.000000e+00,1.351351e+02,3.280356e+02,2.840184e+04,1.384590e+04,7.768937e+00,-9.732026e-01,6.795734e+00,1.252684e+01,4.970995e+01,9.953151e+01,3.768017e+02,3.933313e-01,5.115171e-01,1.066962e-01,3.617382e-04,7.965836e-03,8.164188e-02,1.966656e-01,2.710549e-01,1.224628e-01,1.179994e-01,5.701167e-01,3.347317e-01,2.853906e+01,5.725228e+01,2.484757e+02,4.354987e+01,5.645013e+01,3.065899e+01,4.849671e+01,4.970995e+01,1.512000e+00,1.260000e-01,7.027196e+00,2.305927e+00,2.126641e+02,1.026740e+02,2.150744e-01,1.106579e-01,2.091229e+00,2.320558e+00,0.000000e+00,1.495753e-02,-4.111052e-01,-1.434262e-01,1.680124e+00,2.192089e+00
6.968750e+01,5.250000e-01,9.001646e-01,4.725864e-01,3.738411e+00,1.962666e+00,2.000000e+00,1.456161e+02,3.530458e+02,2.840184e+04,1.491097e+04,8.068110e+00,-1.002513e+00,7.065597e+00,1.242563e+01,5.353347e+01,9.949579e+01,4.265037e+02,3.921236e-01,5.080410e-01,1.028765e-01,3.626449e-04,7.012581e-03,8.581008e-02,1.960618e-01,2.616888e-01,1.287151e-01,1.176371e-01,5.483433e-01,3.518213e-01,2.827843e+01,5.721399e+01,2.797059e+02,4.113726e+01,5.886274e+01,3.459774e+01,5.221635e+01,5.353347e+01,1.512000e+00,1.260000e-01,6.722741e+00,2.374274e+00,1.884919e+02,8.366791e+01,1.906282e-01,9.098745e-02,1.923469e+00,2.330377e+00,0.000000e+00,1.499503e-02,-3.818599e-01,-1.485703e-01,1.541609e+00,2.196802e+00
6.968750e+01,5.625000e-01,9.039137e-01,5.084515e-01,3.678641e+00,2.069235e+00,2.000000e+00,1.578444e+02,3.830068e+02,2.840184e+04,1.597604e+04,8.497516e+00,-1.048269e+00,7.449247e+00,1.233618e+01,5.735688e+01,9.945298e+01,4.759368e+02,3.941161e-01,5.097977e-01,1.011286e-01,3.562726e-04,6.201134e-03,8.937201e-02,1.970580e-01,2.575048e-01,1.340580e-01,1.182348e-01,5.374885e-01,3.664252e-01,2.864654e+01,5.763649e+01,3.089109e+02,3.818988e+01,6.181012e+01,3.916056e+01,5.593191e+01,5.735688e+01,1.512000e+00,1.260000e-01,6.521911e+00,2.498893e+00,1.665643e+02,6.749087e+01,1.684520e-01,7.414190e-02,1.819476e+00,2.362097e+00,0.000000e+00,1.473154e-02,-3.615464e-01,-1.561173e-01,1.457929e+00,2.220711e+00
6.968750e+01,6.000000e-01,9.150146e-01,5.490088e-01,3.689708e+00,2.213825e+00,2.000000e+00,1.722938e+02,4.183852e+02,2.840184e+04,1.704110e+04,9.077870e+00,-1.108102e+00,7.969769e+00,1.220663e+01,6.118015e+01,9.940244e+01,5.239237e+02,3.987568e-01,5.162578e-01,1.012935e-01,3.464712e-04,5.504308e-03,9.223411e-02,1.993784e-01,2.582795e-01,1.383512e-01,1.196270e-01,5.368547e-01,3.781599e-01,2.987063e+01,5.832144e+01,3.341745e+02,3.487061e+01,6.512939e+01,4.431639e+01,5.964380e+01,6.118015e+01,1.512000e+00,1.260000e-01,6.430723e+00,2.691645e+00,1.478035e+02,5.421171e+01,1.494787e-01,6.024273e-02,1.781320e+00,2.407072e+00,0.000000e+00,1.432626e-02,-3.479574e-01,-1.650527e-01,1.433362e+00,2.256346e+00
6.968750e+01,6.375000e-01,9.310103e-01,5.935191e-01,3.850476e+00,2.454678e+00,2.000000e+00,1.896536e+02,4.431730e+02,2.840184e+04,1.810617e+04,9.976541e+00,-1.139699e+00,8.836842e+00,1.142379e+01,6.500352e+01,9.936702e+01,5.527069e+02,4.031619e-01,5.278484e-01,1.046276e-01,5.036317e-04,4.872094e-03,9.157765e-02,2.015810e-01,2.695333e-01,1.373665e-01,1.209486e-01,5.555419e-01,3.754683e-01,3.390313e+01,5.830563e+01,3.404067e+02,3.305643e+01,6.694357e+01,4.857937e+01,6.336182e+01,6.500352e+01,1.512000e+00,1.260000e-01,6.707510e+00,2.973905e+00,1.652814e+02,5.432684e+01,1.671546e-01,6.117248e-02,1.910814e+00,2.415438e+00,0.000000e+00,2.082469e-02,-3.293826e-01,-1.672182e-01,1.581431e+00,2.269045e+00
6.968750e+01,6.750000e-01,9.493678e-01,6.408233e-01,4.070649e+00,2.747688e+00,2.000000e+00,2.108811e+02,4.621638e+02,2.840184e+04,1.917124e+04,1.103927e+01,-1.147589e+00,9.891677e+00,1.039552e+01,6.882694e+01,9.933989e+01,5.729933e+02,4.076351e-01,5.417327e-01,1.090648e-01,8.024295e-04,4.285773e-03,8.966451e-02,2.038175e-01,2.849454e-01,1.344968e-01,1.222905e-01,5.817433e-01,3.676245e-01,4.018376e+01,5.699139e+01,3.334957e+02,3.294756e+01,6.705244e+01,5.152990e+01,6.708856e+01,6.882694e+01,1.512000e+00,1.260000e-01,7.249212e+00,3.351873e+00,1.994581e+02,5.804184e+01,2.017187e-01,6.636269e-02,2.149273e+00,2.360455e+00,0.000000e+00,3.317970e-02,-3.125587e-01,-1.597001e-01,1.836715e+00,2.233934e+00
6.968750e+01,7.125000e-01,9.674448e-01,6.893045e-01,4.328670e+00,3.084177e+00,2.000000e+00,2.374120e+02,4.752780e+02,2.840184e+04,2.023631e+04,1.226777e+01,-1.164736e+00,1.110304e+01,9.494270e+00,7.265043e+01,9.932115e+01,5.824159e+02,4.114805e-01,5.559644e-01,1.145402e-01,1.127663e-03,3.730154e-03,8.634221e-02,2.057402e-01,3.030069e-01,1.295133e-01,1.234441e-01,6.134418e-01,3.540031e-01,4.915387e+01,5.418928e+01,3.079189e+02,3.476143e+01,6.523857e+01,5.271822e+01,7.082697e+01,7.265043e+01,1.512000e+00,1.260000e-01,8.287518e+00,3.940748e+00,2.376414e+02,6.031025e+01,2.403348e-01,7.020421e-02,2.502436e+00,2.233694e+00,0.000000e+00,4.662779e-02,-3.123133e-01,-1.417746e-01,2.190123e+00,2.138547e+00
6.968750e+01,7.500000e-01,9.849194e-01,7.386895e-01,4.586965e+00,3.440224e+00,2.000000e+00,2.714662e+02,4.878311e+02,2.840184e+04,2.130138e+04,1.366015e+01,-1.275348e+00,1.238480e+01,9.336268e+00,7.647391e+01,9.930322e+01,5.842142e+02,4.157033e-01,5.692161e-01,1.212783e-01,1.077945e-03,3.217036e-03,8.227836e-02,2.078517e-01,3.210875e-01,1.234175e-01,1.247110e-01,6.475781e-01,3.373413e-01,6.035023e+01,5.090014e+01,2.660133e+02,3.726601e+01,6.273399e+01,5.308210e+01,7.457109e+01,7.647391e+01,1.512000e+00,1.260000e-01,1.009793e+01,4.928491e+00,2.476751e+02,5.379081e+01,2.504822e-01,6.396470e-02,2.930221e+00,2.084523e+00,0.000000e+00,4.457200e-02,-3.516233e-01,-1.207279e-01,2.578598e+00,2.008367e+00
6.968750e+01,7.875000e-01,1.001144e+00,7.884008e-01,4.704139e+00,3.704510e+00,2.000000e+00,3.166878e+02,5.048940e+02,2.840184e+04,2.236645e+04,1.458658e+01,-1.250347e+00,1.333623e+01,8.571902e+00,8.029728e+01,9.927883e+01,6.201237e+02,4.208376e-01,5.803063e-01,1.233348e-01,1.098011e-03,2.809127e-03,8.317687e-02,2.104188e-01,3.292897e-01,1.247653e-01,1.262513e-01,6.601187e-01,3.410252e-01,6.500000e+01,5.093452e+01,2.735344e+02,3.622405e+01,6.377595e+01,5.678274e+01,7.829275e+01,8.029728e+01,1.512000e+00,1.260000e-01,1.031125e+01,5.208720e+00,2.374562e+02,4.306306e+01,2.401474e-01,5.254459e-02,3.009371e+00,2.090406e+00,0.000000e+00,4.540172e-02,-3.226551e-01,-1.183846e-01,2.686716e+00,2.017423e+00
6.968750e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.968750e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.968750e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,3.000000e-01,1.121022e+00,3.363066e-01,5.065308e+00,1.519592e+00,2.000000e+00,1.094820e+02,3.821986e+02,2.840184e+04,8.520552e+03,6.877581e+00,-1.407048e+00,5.470533e+00,2.045847e+01,3.066108e+01,9.950517e+01,2.229304e+02,4.990101e-01,6.220119e-01,1.537705e-01,2.385968e-04,1.700440e-02,7.849155e-02,2.495050e-01,3.545716e-01,1.177373e-01,1.497030e-01,7.992066e-01,3.218154e-01,2.998066e+01,6.545367e+01,1.515129e+02,4.408924e+01,5.591076e+01,1.955175e+01,2.985549e+01,3.066108e+01,1.512000e+00,1.260000e-01,7.091814e+00,2.711518e+00,2.308705e+02,1.566741e+02,2.352941e-01,1.649712e-01,3.576224e+00,2.782041e+00,0.000000e+00,9.865753e-03,-1.061499e+00,-2.413228e-01,2.514724e+00,2.550584e+00
7.687500e+01,3.375000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,3.750000e-01,1.024076e+00,3.840286e-01,4.630736e+00,1.736526e+00,2.000000e+00,1.224851e+02,3.523213e+02,2.840184e+04,1.065069e+04,7.462144e+00,-1.210650e+00,6.251494e+00,1.622389e+01,3.832662e+01,9.954387e+01,2.774593e+02,4.482276e-01,5.758486e-01,1.333811e-01,2.982524e-04,1.228200e-02,7.815250e-02,2.241138e-01,3.241515e-01,1.172287e-01,1.344683e-01,7.036510e-01,3.204252e-01,2.998222e+01,6.415346e+01,1.866601e+02,4.408856e+01,5.591144e+01,2.379571e+01,3.729617e+01,3.832662e+01,1.512000e+00,1.260000e-01,7.195627e+00,2.536066e+00,2.308705e+02,1.383341e+02,2.352941e-01,1.474244e-01,2.861133e+00,2.654049e+00,0.000000e+00,1.233245e-02,-7.034373e-01,-1.933407e-01,2.157695e+00,2.473041e+00
7.687500e+01,4.125000e-01,9.914767e-01,4.089841e-01,4.415623e+00,1.821444e+00,2.000000e+00,1.302062e+02,3.516456e+02,2.840184e+04,1.171576e+04,7.693003e+00,-1.135803e+00,6.557200e+00,1.476411e+01,4.215929e+01,9.954474e+01,3.134931e+02,4.322854e-01,5.591913e-01,1.249572e-01,3.291851e-04,1.058162e-02,8.027472e-02,2.161427e-01,3.090936e-01,1.204121e-01,1.296856e-01,6.623504e-01,3.291263e-01,2.997035e+01,6.255503e+01,2.090825e+02,4.406910e+01,5.593090e+01,2.598232e+01,4.101693e+01,4.215929e+01,1.512000e+00,1.260000e-01,7.066348e+00,2.485724e+00,2.256830e+02,1.263093e+02,2.300072e-01,1.355434e-01,2.599964e+00,2.566898e+00,0.000000e+00,1.361149e-02,-5.888649e-01,-1.759856e-01,2.011099e+00,2.404523e+00
7.687500e+01,4.500000e-01,9.728448e-01,4.377802e-01,4.174316e+00,1.878442e+00,2.000000e+00,1.389462e+02,3.714251e+02,2.840184e+04,1.278083e+04,7.886515e+00,-1.124124e+00,6.762391e+00,1.425375e+01,4.599174e+01,9.951913e+01,3.642115e+02,4.249289e-01,5.479159e-01,1.173916e-01,3.431033e-04,9.239598e-03,8.549012e-02,2.124644e-01,2.922021e-01,1.282352e-01,1.274787e-01,6.223353e-01,3.505095e-01,2.904184e+01,6.187968e+01,2.437542e+02,4.260514e+01,5.739486e+01,2.918275e+01,4.473958e+01,4.599174e+01,1.512000e+00,1.260000e-01,6.612220e+00,2.456857e+00,2.009706e+02,1.045726e+02,2.048213e-01,1.130766e-01,2.306880e+00,2.547152e+00,0.000000e+00,1.418700e-02,-5.160626e-01,-1.778410e-01,1.790818e+00,2.383498e+00
7.687500e+01,4.875000e-01,9.656364e-01,4.707477e-01,4.007103e+00,1.953463e+00,2.000000e+00,1.489349e+02,3.942795e+02,2.840184e+04,1.384590e+04,8.155527e+00,-1.123060e+00,7.032466e+00,1.377054e+01,4.982411e+01,9.948953e+01,4.185678e+02,4.223862e-01,5.432502e-01,1.120312e-01,3.540581e-04,8.116484e-03,9.069138e-02,2.111931e-01,2.804972e-01,1.360371e-01,1.267159e-01,5.938017e-01,3.718346e-01,2.838785e+01,6.174910e+01,2.811041e+02,4.071566e+01,5.928434e+01,3.279618e+01,4.845927e+01,4.982411e+01,1.512000e+00,1.260000e-01,6.211433e+00,2.450006e+00,1.788592e+02,8.606536e+01,1.822862e-01,9.385560e-02,2.079741e+00,2.552642e+00,0.000000e+00,1.463997e-02,-4.574680e-01,-1.824523e-01,1.622273e+00,2.384830e+00
7.687500e+01,5.250000e-01,9.677757e-01,5.080823e-01,3.942467e+00,2.069795e+00,2.000000e+00,1.604526e+02,4.264419e+02,2.840184e+04,1.491097e+04,8.632159e+00,-1.180897e+00,7.451262e+00,1.368020e+01,5.365632e+01,9.944787e+01,4.678915e+02,4.235365e-01,5.442392e-01,1.101083e-01,3.483374e-04,7.174525e-03,9.413705e-02,2.117683e-01,2.759727e-01,1.412056e-01,1.270610e-01,5.818138e-01,3.859619e-01,2.891014e+01,6.213522e+01,3.107000e+02,3.800967e+01,6.199033e+01,3.716068e+01,5.217370e+01,5.365632e+01,1.512000e+00,1.260000e-01,6.052002e+00,2.581928e+00,1.578860e+02,6.982778e+01,1.609112e-01,7.687124e-02,1.968034e+00,2.584842e+00,0.000000e+00,1.440342e-02,-4.337558e-01,-1.910573e-01,1.534278e+00,2.408188e+00
7.687500e+01,5.625000e-01,9.776520e-01,5.499293e-01,3.947555e+00,2.220500e+00,2.000000e+00,1.738822e+02,4.642872e+02,2.840184e+04,1.597604e+04,9.246491e+00,-1.252691e+00,7.993800e+00,1.354775e+01,5.748839e+01,9.939886e+01,5.164784e+02,4.275736e-01,5.500784e-01,1.100924e-01,3.374297e-04,6.372030e-03,9.698497e-02,2.137868e-01,2.763289e-01,1.454775e-01,1.282721e-01,5.800136e-01,3.976384e-01,3.019405e+01,6.278934e+01,3.371387e+02,3.497646e+01,6.502354e+01,4.205638e+01,5.588464e+01,5.748839e+01,1.512000e+00,1.260000e-01,5.975731e+00,2.775744e+00,1.395407e+02,5.631900e+01,1.422144e-01,6.266176e-02,1.921370e+00,2.630846e+00,0.000000e+00,1.395240e-02,-4.173699e-01,-2.012429e-01,1.504000e+00,2.443555e+00
7.687500e+01,6.000000e-01,9.931983e-01,5.959190e-01,4.086555e+00,2.451933e+00,2.000000e+00,1.897574e+02,4.957684e+02,2.840184e+04,1.704110e+04,1.013550e+01,-1.308542e+00,8.826958e+00,1.291048e+01,6.132048e+01,9.935808e+01,5.505328e+02,4.321244e-01,5.610739e-01,1.130325e-01,4.491991e-04,5.662006e-03,9.691850e-02,2.160622e-01,2.860588e-01,1.453778e-01,1.296373e-01,5.958325e-01,3.973659e-01,3.370180e+01,6.306596e+01,3.485753e+02,3.280192e+01,6.719808e+01,4.659457e+01,5.959834e+01,6.132048e+01,1.512000e+00,1.260000e-01,6.164934e+00,3.057895e+00,1.480205e+02,5.406295e+01,1.508566e-01,6.088002e-02,2.017812e+00,2.655976e+00,0.000000e+00,1.857396e-02,-3.991007e-01,-2.067059e-01,1.618711e+00,2.467844e+00
7.687500e+01,6.375000e-01,1.011844e+00,6.450507e-01,4.282502e+00,2.730095e+00,2.000000e+00,2.087983e+02,5.259324e+02,2.840184e+04,1.810617e+04,1.118445e+01,-1.356102e+00,9.828343e+00,1.212489e+01,6.515254e+01,9.931901e+01,5.778859e+02,4.372652e-01,5.745790e-01,1.172038e-01,6.561227e-04,5.023140e-03,9.574954e-02,2.186326e-01,2.997752e-01,1.436243e-01,1.311796e-01,6.192711e-01,3.925731e-01,3.899187e+01,6.251499e+01,3.492152e+02,3.157926e+01,6.842074e+01,5.054953e+01,6.331626e+01,6.515254e+01,1.512000e+00,1.260000e-01,6.538193e+00,3.440457e+00,1.681464e+02,5.502381e+01,1.713681e-01,6.282010e-02,2.206456e+00,2.639811e+00,0.000000e+00,2.713006e-02,-3.859554e-01,-2.049388e-01,1.820501e+00,2.462002e+00
7.687500e+01,6.750000e-01,1.031772e+00,6.964459e-01,4.555401e+00,3.074896e+00,2.000000e+00,2.320689e+02,5.429661e+02,2.840184e+04,1.917124e+04,1.243365e+01,-1.364028e+00,1.106962e+01,1.097045e+01,6.898475e+01,9.929694e+01,5.918084e+02,4.415234e-01,5.902482e-01,1.226812e-01,1.063583e-03,4.408177e-03,9.260877e-02,2.207617e-01,3.188781e-01,1.389132e-01,1.324570e-01,6.520757e-01,3.796960e-01,4.757911e+01,5.987054e+01,3.302306e+02,3.300381e+01,6.699619e+01,5.223010e+01,6.704991e+01,6.898475e+01,1.512000e+00,1.260000e-01,7.320745e+00,3.977076e+00,2.109979e+02,6.111908e+01,2.150407e-01,7.089619e-02,2.555054e+00,2.517697e+00,0.000000e+00,4.397817e-02,-3.755207e-01,-1.858076e-01,2.179533e+00,2.375867e+00
7.687500e+01,7.125000e-01,1.049576e+00,7.478227e-01,4.831822e+00,3.442673e+00,2.000000e+00,2.611069e+02,5.562240e+02,2.840184e+04,2.023631e+04,1.383375e+01,-1.440125e+00,1.239362e+01,1.041023e+01,7.281701e+01,9.927977e+01,5.960166e+02,4.452388e-01,6.043369e-01,1.291979e-01,1.234912e-03,3.828107e-03,8.835848e-02,2.226194e-01,3.382275e-01,1.325377e-01,1.335716e-01,6.873059e-01,3.622698e-01,5.885806e+01,5.598521e+01,2.915047e+02,3.592262e+01,6.407738e+01,5.236741e+01,7.079458e+01,7.281701e+01,1.512000e+00,1.260000e-01,8.754004e+00,4.871897e+00,2.384423e+02,6.023674e+01,2.430110e-01,7.118006e-02,3.006878e+00,2.335334e+00,0.000000e+00,5.106246e-02,-4.037847e-01,-1.576674e-01,2.603093e+00,2.228729e+00
7.687500e+01,7.500000e-01,1.066157e+00,7.996181e-01,4.975877e+00,3.731908e+00,2.000000e+00,2.982892e+02,5.760157e+02,2.840184e+04,2.130138e+04,1.489723e+01,-1.462365e+00,1.343487e+01,9.816352e+00,7.664912e+01,9.925413e+01,6.272113e+02,4.502656e-01,6.158919e-01,1.321969e-01,1.240106e-03,3.361890e-03,8.833390e-02,2.251328e-01,3.483114e-01,1.325008e-01,1.350797e-01,7.039885e-01,3.621690e-01,6.500000e+01,5.527406e+01,2.897221e+02,3.566845e+01,6.433155e+01,5.537237e+01,7.451904e+01,7.664912e+01,1.512000e+00,1.260000e-01,9.271394e+00,5.343546e+00,2.321585e+02,5.020285e+01,2.366068e-01,6.063711e-02,3.159839e+00,2.306377e+00,0.000000e+00,5.127721e-02,-3.912408e-01,-1.503758e-01,2.768598e+00,2.207279e+00
7.687500e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,3.375000e-01,1.118889e+00,3.776249e-01,5.170607e+00,1.745080e+00,2.000000e+00,1.263906e+02,3.932886e+02,2.840184e+04,9.585621e+03,7.733903e+00,-1.451616e+00,6.282287e+00,1.876952e+01,3.457512e+01,9.953435e+01,2.487960e+02,4.924216e-01,6.264670e-01,1.536694e-01,2.724878e-04,1.440350e-02,7.786539e-02,2.462108e-01,3.619425e-01,1.167981e-01,1.477265e-01,7.996405e-01,3.192481e-01,3.220157e+01,6.982000e+01,1.664817e+02,4.276296e+01,5.723704e+01,2.222150e+01,3.354357e+01,3.457512e+01,1.512000e+00,1.260000e-01,7.260921e+00,2.856761e+00,2.291426e+02,1.460990e+02,2.352941e-01,1.562484e-01,3.422586e+00,2.931499e+00,0.000000e+00,1.126711e-02,-9.588757e-01,-2.358702e-01,2.463711e+00,2.706896e+00
8.406250e+01,3.750000e-01,1.076194e+00,4.035729e-01,4.869215e+00,1.825956e+00,2.000000e+00,1.338718e+02,4.010764e+02,2.840184e+04,1.065069e+04,7.972720e+00,-1.399280e+00,6.573440e+00,1.755084e+01,3.841673e+01,9.952512e+01,2.873747e+02,4.722548e-01,6.039396e-01,1.425314e-01,2.945910e-04,1.235608e-02,8.094539e-02,2.361274e-01,3.408450e-01,1.214181e-01,1.416764e-01,7.443183e-01,3.318761e-01,3.201263e+01,6.783272e+01,1.903466e+02,4.249291e+01,5.750709e+01,2.467667e+01,3.726361e+01,3.841673e+01,1.512000e+00,1.260000e-01,7.056182e+00,2.831203e+00,2.156778e+02,1.289457e+02,2.214679e-01,1.388193e-01,3.061668e+00,2.831870e+00,0.000000e+00,1.218106e-02,-8.171442e-01,-2.193591e-01,2.244523e+00,2.624692e+00
8.406250e+01,4.125000e-01,1.049886e+00,4.330781e-01,4.593661e+00,1.894885e+00,2.000000e+00,1.422814e+02,4.222450e+02,2.840184e+04,1.171576e+04,8.198604e+00,-1.377017e+00,6.821587e+00,1.679575e+01,4.225819e+01,9.950005e+01,3.364756e+02,4.608389e-01,5.890476e-01,1.332122e-01,3.083171e-04,1.073921e-02,8.615974e-02,2.304194e-01,3.215563e-01,1.292396e-01,1.382517e-01,6.966315e-01,3.532549e-01,3.113294e+01,6.696321e+01,2.235634e+02,4.123842e+01,5.876158e+01,2.782410e+01,4.098477e+01,4.225819e+01,1.512000e+00,1.260000e-01,6.608528e+00,2.791596e+00,1.913183e+02,1.068130e+02,1.964544e-01,1.158295e-01,2.704349e+00,2.803848e+00,0.000000e+00,1.274862e-02,-7.068140e-01,-2.204702e-01,1.997535e+00,2.596126e+00
8.406250e+01,4.500000e-01,1.036415e+00,4.663867e-01,4.380895e+00,1.971403e+00,2.000000e+00,1.518122e+02,4.439034e+02,2.840184e+04,1.278083e+04,8.436581e+00,-1.339530e+00,7.097051e+00,1.587764e+01,4.609960e+01,9.947440e+01,3.926211e+02,4.550110e-01,5.814039e-01,1.256209e-01,3.255758e-04,9.400456e-03,9.215860e-02,2.275055e-01,3.066627e-01,1.382379e-01,1.365033e-01,6.585646e-01,3.778503e-01,3.012395e+01,6.659562e+01,2.633298e+02,3.980264e+01,6.019736e+01,3.120832e+01,4.470418e+01,4.609960e+01,1.512000e+00,1.260000e-01,6.120567e+00,2.718147e+00,1.706005e+02,8.852837e+01,1.751804e-01,9.677269e-02,2.395943e+00,2.798361e+00,0.000000e+00,1.346225e-02,-6.031753e-01,-2.236953e-01,1.792767e+00,2.588128e+00
8.406250e+01,4.875000e-01,1.034781e+00,5.044559e-01,4.224912e+00,2.059645e+00,2.000000e+00,1.627013e+02,4.681900e+02,2.840184e+04,1.384590e+04,8.721436e+00,-1.306716e+00,7.414721e+00,1.498280e+01,4.994094e+01,9.944563e+01,4.559391e+02,4.545034e-01,5.802778e-01,1.198397e-01,3.439711e-04,8.279432e-03,9.878865e-02,2.272517e-01,2.957438e-01,1.481830e-01,1.363510e-01,6.297478e-01,4.050335e-01,2.919785e+01,6.666869e+01,3.093869e+02,3.805268e+01,6.194732e+01,3.494706e+01,4.842098e+01,4.994094e+01,1.512000e+00,1.260000e-01,5.643511e+00,2.643473e+00,1.523728e+02,7.310184e+01,1.564634e-01,8.062113e-02,2.141280e+00,2.813976e+00,0.000000e+00,1.422288e-02,-5.151447e-01,-2.294227e-01,1.626135e+00,2.598777e+00
8.406250e+01,5.250000e-01,1.042746e+00,5.474417e-01,4.219752e+00,2.215370e+00,2.000000e+00,1.752455e+02,5.082919e+02,2.840184e+04,1.491097e+04,9.365984e+00,-1.390652e+00,7.975332e+00,1.484790e+01,5.378204e+01,9.939813e+01,5.051083e+02,4.576354e-01,5.851106e-01,1.195122e-01,3.344298e-04,7.346173e-03,1.016249e-01,2.288177e-01,2.953827e-01,1.524373e-01,1.372906e-01,6.260841e-01,4.166619e-01,3.052634e+01,6.726131e+01,3.370264e+02,3.527016e+01,6.472984e+01,3.960680e+01,5.213112e+01,5.378204e+01,1.512000e+00,1.260000e-01,5.579148e+00,2.837278e+00,1.344794e+02,5.928379e+01,1.380896e-01,6.603009e-02,2.082052e+00,2.859666e+00,0.000000e+00,1.382836e-02,-4.950016e-01,-2.407932e-01,1.587051e+00,2.632701e+00
8.406250e+01,5.625000e-01,1.057289e+00,5.947249e-01,4.333001e+00,2.437313e+00,2.000000e+00,1.898739e+02,5.458627e+02,2.840184e+04,1.597604e+04,1.024297e+01,-1.468642e+00,8.774326e+00,1.433805e+01,5.762309e+01,9.935363e+01,5.441235e+02,4.620880e-01,5.952007e-01,1.219229e-01,4.077496e-04,6.537172e-03,1.021762e-01,2.310440e-01,3.033100e-01,1.532643e-01,1.386264e-01,6.383663e-01,4.189224e-01,3.359184e+01,6.770632e+01,3.533898e+02,3.292557e+01,6.707443e+01,4.423913e+01,5.584175e+01,5.762309e+01,1.512000e+00,1.260000e-01,5.700816e+00,3.113562e+00,1.354434e+02,5.447604e+01,1.390794e-01,6.135050e-02,2.145092e+00,2.896304e+00,0.000000e+00,1.686006e-02,-4.759914e-01,-2.492637e-01,1.669101e+00,2.663900e+00
8.406250e+01,6.000000e-01,1.075572e+00,6.453433e-01,4.515866e+00,2.709520e+00,2.000000e+00,2.071467e+02,5.823158e+02,2.840184e+04,1.704110e+04,1.129504e+01,-1.540768e+00,9.754271e+00,1.364110e+01,6.146409e+01,9.931044e+01,5.756832e+02,4.672633e-01,6.083088e-01,1.258931e-01,5.713329e-04,5.821092e-03,1.013461e-01,2.336316e-01,3.161106e-01,1.520192e-01,1.401790e-01,6.600530e-01,4.155191e-01,3.834961e+01,6.753287e+01,3.591437e+02,3.130397e+01,6.869603e+01,4.853129e+01,5.955507e+01,6.146409e+01,1.512000e+00,1.260000e-01,5.983395e+00,3.486255e+00,1.491716e+02,5.428414e+01,1.531762e-01,6.190348e-02,2.304713e+00,2.900847e+00,0.000000e+00,2.362408e-02,-4.620373e-01,-2.512812e-01,1.842676e+00,2.673190e+00
8.406250e+01,6.375000e-01,1.096283e+00,6.988802e-01,4.752083e+00,3.029453e+00,2.000000e+00,2.278472e+02,6.164449e+02,2.840184e+04,1.810617e+04,1.250949e+01,-1.603454e+00,1.090603e+01,1.281791e+01,6.530505e+01,9.927001e+01,5.998116e+02,4.727410e-01,6.235417e-01,1.309871e-01,8.359243e-04,5.165104e-03,9.938239e-02,2.363705e-01,3.326458e-01,1.490736e-01,1.418223e-01,6.888149e-01,4.074678e-01,4.536511e+01,6.608358e+01,3.513957e+02,3.102709e+01,6.897291e+01,5.180557e+01,6.327584e+01,6.530505e+01,1.512000e+00,1.260000e-01,6.497479e+00,4.007808e+00,1.731087e+02,5.643275e+01,1.777559e-01,6.527650e-02,2.576724e+00,2.839468e+00,0.000000e+00,3.456468e-02,-4.575846e-01,-2.410883e-01,2.119139e+00,2.632944e+00
8.406250e+01,6.750000e-01,1.116255e+00,7.534719e-01,5.089710e+00,3.435554e+00,2.000000e+00,2.531476e+02,6.208529e+02,2.840184e+04,1.917124e+04,1.396555e+01,-1.597549e+00,1.236800e+01,1.143922e+01,6.914646e+01,9.926479e+01,6.030479e+02,4.757104e-01,6.405442e-01,1.376115e-01,1.379289e-03,4.496842e-03,9.436759e-02,2.378552e-01,3.562797e-01,1.415514e-01,1.427131e-01,7.293476e-01,3.869071e-01,5.721403e+01,6.133799e+01,3.155909e+02,3.480410e+01,6.519590e+01,5.133708e+01,6.702374e+01,6.914646e+01,1.512000e+00,1.260000e-01,7.660197e+00,4.758810e+00,2.297082e+02,6.628293e+01,2.358749e-01,7.793805e-02,3.083719e+00,2.606386e+00,0.000000e+00,5.703231e-02,-4.556827e-01,-2.017449e-01,2.628036e+00,2.461674e+00
8.406250e+01,7.125000e-01,1.133000e+00,8.072626e-01,5.262920e+00,3.749830e+00,2.000000e+00,2.846208e+02,6.454039e+02,2.840184e+04,2.023631e+04,1.517065e+01,-1.671258e+00,1.349939e+01,1.101639e+01,7.298749e+01,9.923570e+01,6.291324e+02,4.805338e-01,6.524663e-01,1.416545e-01,1.383447e-03,3.961156e-03,9.326784e-02,2.402669e-01,3.684044e-01,1.399018e-01,1.441601e-01,7.506020e-01,3.823982e-01,6.499999e+01,5.968132e+01,3.037266e+02,3.533619e+01,6.466381e+01,5.366892e+01,7.075140e+01,7.298749e+01,1.512000e+00,1.260000e-01,8.401565e+00,5.425905e+00,2.283771e+02,5.747944e+01,2.345081e-01,6.888458e-02,3.326147e+00,2.531132e+00,0.000000e+00,5.720424e-02,-4.645475e-01,-1.870149e-01,2.861599e+00,2.401321e+00
8.406250e+01,7.500000e-01,1.158575e+00,8.689313e-01,5.323574e+00,3.992680e+00,2.000000e+00,3.247946e+02,6.945888e+02,2.840184e+04,2.130138e+04,1.601500e+01,-1.641354e+00,1.437365e+01,1.024885e+01,7.682803e+01,9.917742e+01,6.989963e+02,4.909686e-01,6.676064e-01,1.419466e-01,1.502480e-03,3.591447e-03,9.844381e-02,2.454843e-01,3.726501e-01,1.476657e-01,1.472906e-01,7.549554e-01,4.036196e-01,6.500000e+01,6.305335e+01,3.511915e+02,3.063166e+01,6.936834e+01,6.134875e+01,7.444012e+01,7.682803e+01,1.512000e+00,1.260000e-01,7.648393e+00,5.316181e+00,2.053047e+02,4.424857e+01,2.108162e-01,5.422629e-02,3.159839e+00,2.709517e+00,0.000000e+00,6.212615e-02,-3.979343e-01,-2.099746e-01,2.761905e+00,2.561668e+00
8.406250e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,3.000000e-01,1.234510e+00,3.703529e-01,5.801146e+00,1.740344e+00,2.000000e+00,1.298883e+02,4.373135e+02,2.840184e+04,8.520552e+03,7.974905e+00,-1.709667e+00,6.265238e+00,2.143809e+01,3.080726e+01,9.952299e+01,2.215240e+02,5.472577e-01,6.872520e-01,1.783323e-01,2.490586e-04,1.705116e-02,7.799634e-02,2.736289e-01,4.060802e-01,1.169945e-01,1.641773e-01,9.147248e-01,3.197850e-01,3.442248e+01,7.604059e+01,1.483106e+02,4.153803e+01,5.846197e+01,2.050811e+01,2.979783e+01,3.080726e+01,1.512000e+00,1.260000e-01,7.244842e+00,3.169653e+00,2.274705e+02,1.538619e+02,2.352941e-01,1.650639e-01,4.124597e+00,3.249276e+00,0.000000e+00,1.029834e-02,-1.292548e+00,-2.904773e-01,2.832049e+00,2.969097e+00
9.125000e+01,3.375000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,3.750000e-01,1.138712e+00,4.270170e-01,5.086644e+00,1.907492e+00,2.000000e+00,1.452341e+02,4.699047e+02,2.840184e+04,1.065069e+04,8.500583e+00,-1.633613e+00,6.866970e+00,1.921765e+01,3.850877e+01,9.948743e+01,3.066848e+02,5.023616e-01,6.363503e-01,1.520008e-01,2.814929e-04,1.251406e-02,8.638448e-02,2.511808e-01,3.560651e-01,1.295767e-01,1.507085e-01,7.845355e-01,3.541764e-01,3.340409e+01,7.246626e+01,2.032218e+02,4.021500e+01,5.978500e+01,2.614338e+01,3.723565e+01,3.850877e+01,1.512000e+00,1.260000e-01,6.609025e+00,3.107072e+00,1.861995e+02,1.110991e+02,1.926036e-01,1.207794e-01,3.199096e+00,3.085993e+00,0.000000e+00,1.163947e-02,-9.406059e-01,-2.694776e-01,2.258490e+00,2.828155e+00
9.125000e+01,4.125000e-01,1.116343e+00,4.604914e-01,4.830837e+00,1.992720e+00,2.000000e+00,1.543396e+02,4.938123e+02,2.840184e+04,1.171576e+04,8.764378e+00,-1.590584e+00,7.173794e+00,1.814828e+01,4.235941e+01,9.946134e+01,3.607443e+02,4.920176e-01,6.243251e-01,1.424368e-01,2.977554e-04,1.090017e-02,9.237413e-02,2.460088e-01,3.381586e-01,1.385612e-01,1.476053e-01,7.376088e-01,3.787339e-01,3.245269e+01,7.177788e+01,2.407714e+02,3.898195e+01,6.101805e+01,2.945185e+01,4.095378e+01,4.235941e+01,1.512000e+00,1.260000e-01,6.136108e+00,3.031583e+00,1.653147e+02,9.208987e+01,1.710006e-01,1.008758e-01,2.822845e+00,3.066781e+00,0.000000e+00,1.231190e-02,-7.996058e-01,-2.714947e-01,2.023239e+00,2.807598e+00
9.125000e+01,4.500000e-01,1.107272e+00,4.982725e-01,4.629483e+00,2.083267e+00,2.000000e+00,1.646549e+02,5.190707e+02,2.840184e+04,1.278083e+04,9.037430e+00,-1.537668e+00,7.499762e+00,1.701444e+01,4.620998e+01,9.943378e+01,4.234882e+02,4.877712e-01,6.195010e-01,1.345983e-01,3.179499e-04,9.565402e-03,9.940392e-02,2.438856e-01,3.240638e-01,1.491059e-01,1.463314e-01,6.997161e-01,4.075561e-01,3.134235e+01,7.155141e+01,2.862720e+02,3.754649e+01,6.245351e+01,3.301772e+01,4.466994e+01,4.620998e+01,1.512000e+00,1.260000e-01,5.629956e+00,2.923863e+00,1.474866e+02,7.634676e+01,1.525593e-01,8.433133e-02,2.496223e+00,3.069291e+00,0.000000e+00,1.314693e-02,-6.732513e-01,-2.759264e-01,1.822971e+00,2.806511e+00
9.125000e+01,4.875000e-01,1.111105e+00,5.416638e-01,4.507796e+00,2.197551e+00,2.000000e+00,1.764323e+02,5.506727e+02,2.840184e+04,1.384590e+04,9.432158e+00,-1.520976e+00,7.911183e+00,1.612543e+01,5.006043e+01,9.939929e+01,4.903931e+02,4.893683e-01,6.217369e-01,1.296437e-01,3.338070e-04,8.452789e-03,1.062538e-01,2.446841e-01,3.155457e-01,1.593807e-01,1.468105e-01,6.754646e-01,4.356406e-01,3.081490e+01,7.179671e+01,3.342166e+02,3.564663e+01,6.435337e+01,3.705535e+01,4.838257e+01,5.006043e+01,1.512000e+00,1.260000e-01,5.224138e+00,2.878375e+00,1.314408e+02,6.289181e+01,1.359616e-01,7.011282e-02,2.264133e+00,3.096514e+00,0.000000e+00,1.380260e-02,-5.825171e-01,-2.841357e-01,1.681616e+00,2.826181e+00
9.125000e+01,5.250000e-01,1.123964e+00,5.900813e-01,4.589488e+00,2.409481e+00,2.000000e+00,1.899982e+02,5.942210e+02,2.840184e+04,1.491097e+04,1.029473e+01,-1.620597e+00,8.674132e+00,1.574201e+01,5.391067e+01,9.935176e+01,5.341897e+02,4.934511e-01,6.305133e-01,1.313585e-01,3.723487e-04,7.518797e-03,1.074759e-01,2.467255e-01,3.212641e-01,1.612138e-01,1.480353e-01,6.833133e-01,4.406511e-01,3.348250e+01,7.232121e+01,3.553488e+02,3.322635e+01,6.677365e+01,4.169186e+01,5.209087e+01,5.391067e+01,1.512000e+00,1.260000e-01,5.291367e+00,3.146111e+00,1.256225e+02,5.522094e+01,1.299432e-01,6.219513e-02,2.290600e+00,3.140951e+00,0.000000e+00,1.539627e-02,-5.620097e-01,-2.954491e-01,1.728590e+00,2.860898e+00
9.125000e+01,5.625000e-01,1.141379e+00,6.420256e-01,4.762700e+00,2.679019e+00,2.000000e+00,2.058089e+02,6.351860e+02,2.840184e+04,1.597604e+04,1.135747e+01,-1.713003e+00,9.644468e+00,1.508261e+01,5.776086e+01,9.930705e+01,5.687668e+02,4.982956e-01,6.430833e-01,1.351311e-01,5.099279e-04,6.703036e-03,1.068037e-01,2.491478e-01,3.333890e-01,1.602056e-01,1.494887e-01,7.034835e-01,4.378954e-01,3.789163e+01,7.237536e+01,3.650931e+02,3.144076e+01,6.855924e+01,4.609782e+01,5.580116e+01,5.776086e+01,1.512000e+00,1.260000e-01,5.517954e+00,3.507155e+00,1.357029e+02,5.441482e+01,1.403703e-01,6.199374e-02,2.428206e+00,3.159336e+00,0.000000e+00,2.108504e-02,-5.453024e-01,-3.006248e-01,1.882904e+00,2.879796e+00
9.125000e+01,6.000000e-01,1.161976e+00,6.971855e-01,4.980108e+00,2.988065e+00,2.000000e+00,2.244600e+02,6.781483e+02,2.840184e+04,1.704110e+04,1.256312e+01,-1.806090e+00,1.075703e+01,1.437612e+01,6.161094e+01,9.926016e+01,5.986687e+02,5.040610e-01,6.579148e-01,1.399494e-01,7.131057e-04,5.975435e-03,1.053926e-01,2.520305e-01,3.486076e-01,1.580889e-01,1.512183e-01,7.298662e-01,4.321096e-01,4.405640e+01,7.151873e+01,3.646857e+02,3.048312e+01,6.951688e+01,4.999167e+01,5.951547e+01,6.161094e+01,1.512000e+00,1.260000e-01,5.892331e+00,3.998586e+00,1.515836e+02,5.498743e+01,1.567972e-01,6.346001e-02,2.656984e+00,3.129790e+00,0.000000e+00,2.948625e-02,-5.401606e-01,-2.959922e-01,2.116824e+00,2.863284e+00
9.125000e+01,6.375000e-01,1.183716e+00,7.546191e-01,5.262294e+00,3.354713e+00,2.000000e+00,2.468036e+02,7.115155e+02,2.840184e+04,1.810617e+04,1.395694e+01,-1.879970e+00,1.207697e+01,1.346979e+01,6.546110e+01,9.922374e+01,6.171027e+02,5.092190e-01,6.744973e-01,1.460350e-01,1.040982e-03,5.286150e-03,1.022473e-01,2.546095e-01,3.683606e-01,1.533710e-01,1.527657e-01,7.645022e-01,4.192141e-01,5.342865e+01,6.867170e+01,3.452180e+02,3.161964e+01,6.838036e+01,5.207045e+01,6.324333e+01,6.546110e+01,1.512000e+00,1.260000e-01,6.613600e+00,4.709029e+00,1.811495e+02,5.886346e+01,1.873800e-01,6.893665e-02,3.045194e+00,2.993216e+00,0.000000e+00,4.304362e-02,-5.485725e-01,-2.705865e-01,2.496622e+00,2.765673e+00
9.125000e+01,6.750000e-01,1.202094e+00,8.114135e-01,5.566504e+00,3.757390e+00,2.000000e+00,2.740825e+02,7.125311e+02,2.840184e+04,1.917124e+04,1.540036e+01,-1.873754e+00,1.352660e+01,1.216695e+01,6.931173e+01,9.922263e+01,6.264766e+02,5.118370e-01,6.902571e-01,1.517430e-01,1.527621e-03,4.614076e-03,9.803380e-02,2.559185e-01,3.896553e-01,1.470507e-01,1.535511e-01,8.001555e-01,4.019386e-01,6.500000e+01,6.412733e+01,3.153416e+02,3.518678e+01,6.481322e+01,5.172065e+01,6.698962e+01,6.931173e+01,1.512000e+00,1.260000e-01,7.666084e+00,5.466218e+00,2.260365e+02,6.501580e+01,2.338108e-01,7.743393e-02,3.510933e+00,2.763498e+00,0.000000e+00,6.316570e-02,-5.428552e-01,-2.282370e-01,2.968077e+00,2.598427e+00
9.125000e+01,7.125000e-01,1.226233e+00,8.736907e-01,5.619541e+00,4.003923e+00,2.000000e+00,3.079045e+02,7.637657e+02,2.840184e+04,2.023631e+04,1.628150e+01,-1.867378e+00,1.441412e+01,1.146932e+01,7.316148e+01,9.916670e+01,6.956424e+02,5.216714e-01,7.045611e-01,1.518590e-01,1.652723e-03,4.196168e-03,1.031279e-01,2.608357e-01,3.933679e-01,1.546918e-01,1.565014e-01,8.034083e-01,4.228242e-01,6.500000e+01,6.760808e+01,3.624022e+02,3.076819e+01,6.923181e+01,5.905936e+01,7.067778e+01,7.316148e+01,1.512000e+00,1.260000e-01,7.041087e+00,5.381851e+00,2.033327e+02,5.102520e+01,2.103261e-01,6.196179e-02,3.326147e+00,2.953078e+00,0.000000e+00,6.833853e-02,-4.727455e-01,-2.552770e-01,2.853401e+00,2.766140e+00
9.125000e+01,7.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,3.375000e-01,1.242600e+00,4.193774e-01,5.666906e+00,1.912581e+00,2.000000e+00,1.478690e+02,5.145828e+02,2.840184e+04,9.585621e+03,8.780985e+00,-1.895693e+00,6.885291e+00,2.158862e+01,3.474282e+01,9.947966e+01,2.753859e+02,5.512580e-01,6.913417e-01,1.745242e-01,2.596591e-04,1.465796e-02,8.618720e-02,2.756290e-01,3.966834e-01,1.292808e-01,1.653774e-01,8.892322e-01,3.533675e-01,3.577911e+01,7.851739e+01,1.826859e+02,3.935957e+01,6.064043e+01,2.424994e+01,3.349152e+01,3.474282e+01,1.512000e+00,1.260000e-01,6.616688e+00,3.406587e+00,1.847357e+02,1.173856e+02,1.924595e-01,1.278968e-01,3.815183e+00,3.401228e+00,0.000000e+00,1.073666e-02,-1.233650e+00,-3.265920e-01,2.581534e+00,3.085373e+00
9.843750e+01,3.750000e-01,1.207900e+00,4.529624e-01,5.348781e+00,2.005793e+00,2.000000e+00,1.565820e+02,5.411272e+02,2.840184e+04,1.065069e+04,9.071788e+00,-1.850934e+00,7.220854e+00,2.040319e+01,3.860289e+01,9.945281e+01,3.273016e+02,5.347673e-01,6.731323e-01,1.622401e-01,2.749221e-04,1.267699e-02,9.219165e-02,2.673837e-01,3.744146e-01,1.382875e-01,1.604302e-01,8.299139e-01,3.779858e-01,3.490290e+01,7.736617e+01,2.180526e+02,3.831946e+01,6.168054e+01,2.749357e+01,3.720840e+01,3.860289e+01,1.512000e+00,1.260000e-01,6.159410e+00,3.334829e+00,1.629774e+02,9.706668e+01,1.697915e-01,1.065228e-01,3.347126e+00,3.361349e+00,0.000000e+00,1.136777e-02,-1.044662e+00,-3.263996e-01,2.302464e+00,3.046317e+00
9.843750e+01,4.125000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,4.500000e-01,1.184555e+00,5.330496e-01,4.902860e+00,2.206287e+00,2.000000e+00,1.774716e+02,5.995553e+02,2.840184e+04,1.278083e+04,9.674406e+00,-1.731772e+00,7.942634e+00,1.790055e+01,4.632282e+01,9.939370e+01,4.577547e+02,5.232182e-01,6.613365e-01,1.441086e-01,3.168433e-04,9.736450e-03,1.074472e-01,2.616091e-01,3.432002e-01,1.611708e-01,1.569655e-01,7.440212e-01,4.405335e-01,3.263828e+01,7.661596e+01,3.125965e+02,3.564155e+01,6.435845e+01,3.470962e+01,4.463646e+01,4.632282e+01,1.512000e+00,1.260000e-01,5.155744e+00,3.093008e+00,1.291465e+02,6.670615e+01,1.345461e-01,7.442455e-02,2.602883e+00,3.355872e+00,0.000000e+00,1.310117e-02,-7.341016e-01,-3.348938e-01,1.868781e+00,3.034079e+00
9.843750e+01,4.875000e-01,1.193971e+00,5.820610e-01,4.857085e+00,2.367829e+00,2.000000e+00,1.901278e+02,6.411184e+02,2.840184e+04,1.384590e+04,1.028742e+01,-1.763240e+00,8.524185e+00,1.713976e+01,5.018255e+01,9.935165e+01,5.211292e+02,5.266193e-01,6.673519e-01,1.414234e-01,3.399098e-04,8.632895e-03,1.129134e-01,2.633097e-01,3.399960e-01,1.693701e-01,1.579858e-01,7.310262e-01,4.629450e-01,3.332474e+01,7.696988e+01,3.547234e+02,3.361213e+01,6.638787e+01,3.903318e+01,4.834504e+01,5.018255e+01,1.512000e+00,1.260000e-01,4.922020e+00,3.157622e+00,1.176068e+02,5.613930e+01,1.225240e-01,6.323554e-02,2.454814e+00,3.392911e+00,0.000000e+00,1.405495e-02,-6.589951e-01,-3.457002e-01,1.795819e+00,3.061266e+00
