# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Membrane Area-Stage 1,Membrane Area-Stage 2,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3
5.000000e+00,3.000000e-01,7.041106e-01,2.112332e-01,2.369876e+00,7.109628e-01,3.000000e+00,7.125984e+00,3.942265e+01,2.840184e+04,8.520552e+03,3.394149e+00,-8.346827e-01,2.559466e+00,2.459181e+01,3.003641e+01,9.921547e+01,2.009965e+02,3.323585e-01,3.717521e-01,7.575292e-02,2.519675e-04,1.940551e-02,7.076884e-02,1.661792e-01,1.658913e-01,1.061533e-01,9.970754e-02,4.139584e-01,2.901522e-01,1.283240e+01,1.962811e+01,1.800719e+01,8.575169e+01,5.697102e+01,4.357077e+01,5.751344e+01,5.642923e+01,4.248656e+01,2.308149e+01,3.629706e+01,2.999950e+01,7.334307e+01,3.003641e+01,7.339311e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.253141e+01,1.886204e+01,4.940409e-01,7.436210e-01,1.137668e+02,1.567162e+02,7.940026e+01,4.133188e+01,1.062147e-01,1.458622e-01,7.435091e-02,3.888358e-02,1.459154e+00,9.400147e-01,7.331430e-01,0.000000e+00,2.586629e-03,7.831989e-03,-5.760231e-01,-1.365297e-01,-6.030149e-02,8.831309e-01,8.060716e-01,6.806735e-01
5.000000e+00,3.375000e-01,6.830460e-01,2.305280e-01,2.351462e+00,7.936184e-01,3.000000e+00,7.526679e+00,4.026387e+01,2.840184e+04,9.585621e+03,3.704789e+00,-8.477633e-01,2.857026e+00,2.288290e+01,3.379095e+01,9.919872e+01,2.209408e+02,3.190172e-01,3.640288e-01,7.349371e-02,2.494394e-04,1.661789e-02,6.914756e-02,1.595086e-01,1.646023e-01,1.037213e-01,9.570516e-02,3.995410e-01,2.835050e-01,1.347158e+01,1.995227e+01,1.822925e+01,9.170380e+01,6.390733e+01,4.372345e+01,5.979854e+01,5.627655e+01,4.020146e+01,2.547305e+01,3.436358e+01,3.374942e+01,7.456208e+01,3.379095e+01,7.461279e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.318280e+01,1.891666e+01,5.308121e-01,7.616887e-01,1.076307e+02,1.643329e+02,7.105405e+01,4.133188e+01,1.004860e-01,1.529498e-01,6.657267e-02,3.890859e-02,1.367169e+00,9.407480e-01,7.309786e-01,0.000000e+00,2.557540e-03,7.756545e-03,-5.147935e-01,-1.290957e-01,-5.385836e-02,8.523753e-01,8.142098e-01,6.848767e-01
5.000000e+00,3.750000e-01,6.666914e-01,2.500093e-01,2.356762e+00,8.837858e-01,3.000000e+00,7.975435e+00,4.096573e+01,2.840184e+04,1.065069e+04,4.029144e+00,-8.475148e-01,3.181629e+00,2.103461e+01,3.754549e+01,9.918476e+01,2.397799e+02,3.080071e-01,3.586844e-01,7.191178e-02,2.676404e-04,1.428485e-02,6.753926e-02,1.540035e-01,1.649734e-01,1.013089e-01,9.240212e-02,3.897805e-01,2.769110e-01,1.412697e+01,2.057473e+01,1.844326e+01,9.725799e+01,7.018291e+01,4.481638e+01,6.118813e+01,5.518362e+01,3.881187e+01,2.707032e+01,3.357645e+01,3.749933e+01,7.644441e+01,3.754549e+01,7.649535e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.381107e+01,1.913909e+01,5.658036e-01,7.840787e-01,1.071103e+02,1.776325e+02,6.666647e+01,4.133188e+01,1.000000e-01,1.653153e-01,6.250086e-02,3.894259e-02,1.295182e+00,9.477418e-01,7.305604e-01,0.000000e+00,2.608475e-03,8.458201e-03,-4.607779e-01,-1.183740e-01,-4.863675e-02,8.344042e-01,8.319762e-01,6.903819e-01
5.000000e+00,4.125000e-01,6.546647e-01,2.700492e-01,2.345822e+00,9.676515e-01,3.000000e+00,8.481130e+00,4.203367e+01,2.840184e+04,1.171576e+04,4.331987e+00,-8.484414e-01,3.483545e+00,1.958550e+01,4.130003e+01,9.916350e+01,2.613864e+02,3.000455e-01,3.546192e-01,7.026956e-02,2.801184e-04,1.254109e-02,6.693199e-02,1.500228e-01,1.642075e-01,1.003980e-01,9.001366e-02,3.802435e-01,2.744212e-01,1.467338e+01,2.070030e+01,1.856178e+01,1.035640e+02,7.779473e+01,4.403589e+01,6.191681e+01,5.596411e+01,3.808319e+01,2.999356e+01,3.299986e+01,4.124922e+01,7.696676e+01,4.130003e+01,7.701878e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.426712e+01,1.899306e+01,5.997248e-01,7.983816e-01,1.071103e+02,1.817564e+02,6.262267e+01,4.133188e+01,1.000000e-01,1.691626e-01,5.875101e-02,3.896538e-02,1.226499e+00,9.473521e-01,7.317290e-01,0.000000e+00,2.960376e-03,8.622256e-03,-4.102246e-01,-1.148199e-01,-4.629652e-02,8.162744e-01,8.354926e-01,6.940547e-01
5.000000e+00,4.500000e-01,6.453523e-01,2.904085e-01,2.350628e+00,1.057783e+00,3.000000e+00,9.055526e+00,4.323022e+01,2.840184e+04,1.278083e+04,4.664891e+00,-8.568739e-01,3.808017e+00,1.836857e+01,4.505457e+01,9.913969e+01,2.813634e+02,2.936486e-01,3.517037e-01,6.935285e-02,2.874900e-04,1.114049e-02,6.604346e-02,1.468243e-01,1.645439e-01,9.906520e-02,8.809458e-02,3.745741e-01,2.707782e-01,1.531801e+01,2.077763e+01,1.881593e+01,1.088206e+02,8.531438e+01,4.237500e+01,6.237298e+01,5.762500e+01,3.762702e+01,3.365952e+01,3.253983e+01,4.499910e+01,7.703944e+01,4.505457e+01,7.709307e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.481229e+01,1.889345e+01,6.403663e-01,8.168035e-01,1.071102e+02,1.824081e+02,5.857904e+01,4.133188e+01,1.000000e-01,1.697892e-01,5.500116e-02,3.898643e-02,1.177346e+00,9.501756e-01,7.401531e-01,0.000000e+00,3.405181e-03,8.482261e-03,-3.690760e-01,-1.146316e-01,-4.522683e-02,8.082702e-01,8.389491e-01,7.034085e-01
5.000000e+00,4.875000e-01,6.380813e-01,3.110646e-01,2.360412e+00,1.150701e+00,3.000000e+00,9.713590e+00,4.464391e+01,2.840184e+04,1.384590e+04,5.003130e+00,-8.606066e-01,4.142523e+00,1.720136e+01,4.880910e+01,9.911156e+01,3.013866e+02,2.883846e-01,3.496967e-01,6.864928e-02,2.951276e-04,9.946218e-03,6.530165e-02,1.441923e-01,1.652289e-01,9.795248e-02,8.651537e-02,3.703445e-01,2.677368e-01,1.594955e+01,2.088296e+01,1.910453e+01,1.140440e+02,9.292064e+01,4.041981e+01,6.294422e+01,5.958019e+01,3.705578e+01,3.765757e+01,3.197882e+01,4.874896e+01,7.712970e+01,4.880910e+01,7.718524e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.531168e+01,1.879245e+01,6.836039e-01,8.390057e-01,1.071102e+02,1.832195e+02,5.453566e+01,4.133188e+01,1.000000e-01,1.705682e-01,5.125134e-02,3.901149e-02,1.134762e+00,9.541210e-01,7.497005e-01,0.000000e+00,3.873840e-03,8.329409e-03,-3.318477e-01,-1.144725e-01,-4.405386e-02,8.029138e-01,8.435223e-01,7.139760e-01
5.000000e+00,5.250000e-01,6.326036e-01,3.321169e-01,2.374980e+00,1.246865e+00,3.000000e+00,1.047504e+01,4.631484e+01,2.840184e+04,1.491097e+04,5.348562e+00,-8.598491e-01,4.488713e+00,1.607627e+01,5.256362e+01,9.907830e+01,3.215410e+02,2.840898e-01,3.485139e-01,6.813693e-02,3.030121e-04,8.912757e-03,6.469219e-02,1.420449e-01,1.662486e-01,9.703829e-02,8.522694e-02,3.673657e-01,2.652380e-01,1.657254e+01,2.101926e+01,1.943020e+01,1.192880e+02,1.006308e+02,3.811298e+01,6.363819e+01,6.188702e+01,3.636181e+01,4.206461e+01,3.131110e+01,5.249878e+01,7.723945e+01,5.256362e+01,7.729726e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.576462e+01,1.868741e+01,7.301695e-01,8.655445e-01,1.071103e+02,1.842129e+02,5.049255e+01,4.133188e+01,1.000000e-01,1.715211e-01,4.750155e-02,3.904137e-02,1.097657e+00,9.593008e-01,7.604397e-01,0.000000e+00,4.365541e-03,8.163725e-03,-2.978372e-01,-1.143381e-01,-4.277134e-02,7.998201e-01,8.493283e-01,7.258321e-01
5.000000e+00,5.625000e-01,6.287697e-01,3.536829e-01,2.394338e+00,1.346815e+00,3.000000e+00,1.136632e+01,4.829481e+01,2.840184e+04,1.597604e+04,5.703274e+00,-8.547395e-01,4.848535e+00,1.498682e+01,5.631814e+01,9.903890e+01,3.419309e+02,2.806567e-01,3.481130e-01,6.780243e-02,3.111379e-04,8.006547e-03,6.420822e-02,1.403283e-01,1.676037e-01,9.631233e-02,8.419700e-02,3.655160e-01,2.632537e-01,1.719106e+01,2.119121e+01,1.979639e+01,1.246153e+02,1.084665e+02,3.538001e+01,6.446427e+01,6.461999e+01,3.553573e+01,4.697909e+01,3.052999e+01,5.624857e+01,7.737164e+01,5.631814e+01,7.743214e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.616858e+01,1.857580e+01,7.808962e-01,8.971584e-01,1.071103e+02,1.854217e+02,4.644980e+01,4.133188e+01,1.000000e-01,1.726801e-01,4.375180e-02,3.907715e-02,1.065205e+00,9.658924e-01,7.724688e-01,0.000000e+00,4.879456e-03,7.985802e-03,-2.664964e-01,-1.142238e-01,-4.137335e-02,7.987090e-01,8.565480e-01,7.390812e-01
5.000000e+00,6.000000e-01,6.265110e-01,3.759066e-01,2.418685e+00,1.451211e+00,3.000000e+00,1.242375e+01,5.065130e+01,2.840184e+04,1.704110e+04,6.069708e+00,-8.453475e-01,5.224361e+00,1.392732e+01,6.007265e+01,9.899200e+01,3.626892e+02,2.780220e-01,3.484890e-01,6.763971e-02,3.195178e-04,7.202164e-03,6.384960e-02,1.390110e-01,1.693080e-01,9.577440e-02,8.340660e-02,3.647276e-01,2.617834e-01,1.780873e+01,2.140561e+01,2.020769e+01,1.301038e+02,1.164546e+02,3.212273e+01,6.543305e+01,6.787727e+01,3.456695e+01,5.252902e+01,2.962835e+01,5.999831e+01,7.753058e+01,6.007265e+01,7.759432e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.651891e+01,1.845504e+01,8.367468e-01,9.348192e-01,1.071103e+02,1.868947e+02,4.240749e+01,4.133188e+01,1.000000e-01,1.740922e-01,4.000210e-02,3.912030e-02,1.036758e+00,9.741537e-01,7.859265e-01,0.000000e+00,5.414668e-03,7.797092e-03,-2.373868e-01,-1.141235e-01,-3.985429e-02,7.993712e-01,8.654449e-01,7.538693e-01
5.000000e+00,6.375000e-01,6.261277e-01,3.991564e-01,2.456888e+00,1.566266e+00,3.000000e+00,1.369949e+01,5.296945e+01,2.840184e+04,1.810617e+04,6.470432e+00,-8.318749e-01,5.638557e+00,1.285656e+01,6.382715e+01,9.894587e+01,3.827623e+02,2.761662e-01,3.499615e-01,6.782981e-02,3.545808e-04,6.479074e-03,6.341964e-02,1.380831e-01,1.719821e-01,9.512945e-02,8.284986e-02,3.661072e-01,2.600205e-01,1.858752e+01,2.166863e+01,2.063385e+01,1.350493e+02,1.243518e+02,2.900491e+01,6.623072e+01,7.099509e+01,3.376928e+01,5.818146e+01,2.892815e+01,6.374801e+01,7.778939e+01,6.382715e+01,7.785632e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.690861e+01,1.836320e+01,8.956872e-01,9.727399e-01,1.153913e+02,1.892498e+02,4.133189e+01,4.133188e+01,1.077313e-01,1.763250e-01,3.905524e-02,3.916602e-02,1.021018e+00,9.834348e-01,8.002460e-01,0.000000e+00,6.925857e-03,7.735725e-03,-2.104842e-01,-1.134859e-01,-3.850260e-02,8.105338e-01,8.768747e-01,7.694791e-01
5.000000e+00,6.750000e-01,6.276910e-01,4.236914e-01,2.507727e+00,1.692716e+00,3.000000e+00,1.526865e+01,5.546191e+01,2.840184e+04,1.917124e+04,6.907477e+00,-8.136992e-01,6.093778e+00,1.177998e+01,6.758165e+01,9.889626e+01,4.025651e+02,2.751210e-01,3.525700e-01,6.832904e-02,4.169820e-04,5.819349e-03,6.299515e-02,1.375605e-01,1.755409e-01,9.449273e-02,8.253631e-02,3.694109e-01,2.582801e-01,1.950967e+01,2.200087e+01,2.109224e+01,1.397853e+02,1.321962e+02,2.572730e+01,6.699394e+01,7.427270e+01,3.300606e+01,6.415137e+01,2.829587e+01,6.749766e+01,7.814896e+01,6.758165e+01,7.821936e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.729665e+01,1.828961e+01,9.593583e-01,1.014433e+00,1.289764e+02,1.925754e+02,4.133188e+01,4.133188e+01,1.204146e-01,1.794651e-01,3.913821e-02,3.921861e-02,1.014893e+00,9.946547e-01,8.157936e-01,0.000000e+00,9.473979e-03,7.767833e-03,-1.852969e-01,-1.123804e-01,-3.717834e-02,8.295960e-01,8.917483e-01,7.863831e-01
5.000000e+00,7.125000e-01,6.314177e-01,4.498851e-01,2.571619e+00,1.832279e+00,3.000000e+00,1.724552e+01,5.828781e+01,2.840184e+04,2.023631e+04,7.386206e+00,-7.900022e-01,6.596204e+00,1.069564e+01,7.133614e+01,9.884002e+01,4.224835e+02,2.749659e-01,3.564519e-01,6.913060e-02,5.109522e-04,5.208891e-03,6.263249e-02,1.374829e-01,1.800134e-01,9.394874e-02,8.248976e-02,3.746245e-01,2.567932e-01,2.057424e+01,2.242665e+01,2.159608e+01,1.446471e+02,1.400006e+02,2.206315e+01,6.779973e+01,7.793685e+01,3.220027e+01,7.063117e+01,2.765948e+01,7.124723e+01,7.861893e+01,7.133614e+01,7.869331e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.764390e+01,1.822949e+01,1.028484e+00,1.062619e+00,1.461823e+02,1.970736e+02,4.133188e+01,4.133188e+01,1.364784e-01,1.837048e-01,3.924219e-02,3.928227e-02,1.016815e+00,1.008766e+00,8.329035e-01,0.000000e+00,1.323939e-02,7.887997e-03,-1.613769e-01,-1.108055e-01,-3.581064e-02,8.554384e-01,9.112001e-01,8.049808e-01
5.000000e+00,7.500000e-01,6.378193e-01,4.783645e-01,2.653483e+00,1.990112e+00,3.000000e+00,1.981360e+01,6.135265e+01,2.840184e+04,2.130138e+04,7.923962e+00,-7.595573e-01,7.164404e+00,9.585575e+00,7.509062e+01,9.877903e+01,4.424533e+02,2.758504e-01,3.619689e-01,7.031811e-02,6.581302e-04,4.635623e-03,6.231332e-02,1.379252e-01,1.857438e-01,9.346998e-02,8.275511e-02,3.823347e-01,2.554846e-01,2.185984e+01,2.297719e+01,2.214171e+01,1.497759e+02,1.476091e+02,1.817394e+01,6.857339e+01,8.182606e+01,3.142661e+01,7.744449e+01,2.710032e+01,7.499670e+01,7.924243e+01,7.509062e+01,7.932121e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.793653e+01,1.819983e+01,1.100521e+00,1.116676e+00,1.686768e+02,2.033280e+02,4.133188e+01,4.133188e+01,1.574796e-01,1.895871e-01,3.937638e-02,3.935871e-02,1.029461e+00,1.026560e+00,8.515666e-01,0.000000e+00,1.904475e-02,8.168310e-03,-1.383575e-01,-1.084912e-01,-3.446879e-02,8.911038e-01,9.371131e-01,8.252661e-01
5.000000e+00,7.875000e-01,6.477332e-01,5.100899e-01,2.761701e+00,2.174840e+00,3.000000e+00,2.328691e+01,6.426222e+01,2.840184e+04,2.236645e+04,8.549823e+00,-7.204006e-01,7.829422e+00,8.425913e+00,7.884509e+01,9.872112e+01,4.621449e+02,2.780256e-01,3.697076e-01,7.203370e-02,9.017124e-04,4.090120e-03,6.198726e-02,1.390128e-01,1.933191e-01,9.298088e-02,8.340767e-02,3.935855e-01,2.541478e-01,2.351723e+01,2.369003e+01,2.270759e+01,1.554019e+02,1.546563e+02,1.465660e+01,6.912276e+01,8.534340e+01,3.087724e+01,8.392502e+01,2.681490e+01,7.874608e+01,8.008000e+01,7.884509e+01,8.016311e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.815152e+01,1.823904e+01,1.166532e+00,1.172156e+00,1.993354e+02,2.122910e+02,4.133188e+01,4.133188e+01,1.861031e-01,1.979936e-01,3.955630e-02,3.944640e-02,1.058388e+00,1.048790e+00,8.713474e-01,0.000000e+00,2.852380e-02,8.761156e-03,-1.157915e-01,-1.049899e-01,-3.332816e-02,9.425967e-01,9.723238e-01,8.467804e-01
5.000000e+00,8.250000e-01,6.625660e-01,5.466169e-01,2.912547e+00,2.402852e+00,3.000000e+00,2.825303e+01,6.568347e+01,2.840184e+04,2.343152e+04,9.320316e+00,-6.700500e-01,8.650266e+00,7.189134e+00,8.259959e+01,9.869283e+01,4.802092e+02,2.818953e-01,3.806706e-01,7.455516e-02,1.339041e-03,3.570995e-03,6.148247e-02,1.409477e-01,2.038783e-01,9.222371e-02,8.456860e-02,4.104878e-01,2.520781e-01,2.590557e+01,2.458006e+01,2.321451e+01,1.617417e+02,1.602265e+02,1.347612e+01,6.887531e+01,8.652388e+01,3.112469e+01,8.790259e+01,2.737038e+01,8.249554e+01,8.120504e+01,8.259959e+01,8.129053e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.827051e+01,1.844329e+01,1.200149e+00,1.211499e+00,2.435745e+02,2.254369e+02,4.133188e+01,4.133188e+01,2.274054e-01,2.102717e-01,3.981043e-02,3.952764e-02,1.117500e+00,1.074852e+00,8.904332e-01,0.000000e+00,4.532085e-02,1.004721e-02,-9.313802e-02,-9.956484e-02,-3.290320e-02,1.024362e+00,1.020608e+00,8.675772e-01
5.000000e+00,8.625000e-01,6.867053e-01,5.922833e-01,3.228226e+00,2.784345e+00,3.000000e+00,3.595316e+01,6.224925e+01,2.840184e+04,2.449659e+04,1.062994e+01,-6.063010e-01,1.002364e+01,5.703709e+00,8.635419e+01,9.876118e+01,4.735185e+02,2.874958e-01,3.992095e-01,8.087580e-02,1.919123e-03,2.963041e-03,5.798994e-02,1.437479e-01,2.259758e-01,8.698491e-02,8.624875e-02,4.489465e-01,2.377588e-01,3.108756e+01,2.704547e+01,2.349631e+01,1.535285e+02,1.585506e+02,2.036754e+01,6.572240e+01,7.963246e+01,3.427760e+01,8.168205e+01,3.136190e+01,8.624535e+01,8.408480e+01,8.635419e+01,8.416621e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,2.012284e+01,1.948545e+01,1.252710e+00,1.213030e+00,3.129407e+02,2.670248e+02,4.133188e+01,4.133188e+01,2.921670e-01,2.489406e-01,4.019748e-02,3.962821e-02,1.291436e+00,1.146634e+00,9.060685e-01,0.000000e+00,6.301223e-02,1.634169e-02,-7.619517e-02,-8.433548e-02,-3.473536e-02,1.215240e+00,1.125311e+00,8.876748e-01
5.000000e+00,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.218750e+01,3.000000e-01,8.255084e-01,2.476525e-01,2.960482e+00,8.881446e-01,3.000000e+00,1.736945e+01,9.473008e+01,2.840184e+04,8.520552e+03,4.177678e+00,-9.803579e-01,3.197320e+00,2.346657e+01,3.009041e+01,9.922656e+01,2.255401e+02,3.839685e-01,4.415399e-01,9.317603e-02,3.743738e-04,1.902348e-02,7.941039e-02,1.919843e-01,2.072337e-01,1.191156e-01,1.151906e-01,4.999258e-01,3.255826e-01,1.529880e+01,2.530439e+01,2.217302e+01,9.919118e+01,6.170178e+01,4.381443e+01,5.827971e+01,5.618557e+01,4.172029e+01,2.209401e+01,3.695127e+01,2.999681e+01,7.628831e+01,3.009041e+01,7.641733e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.083338e+01,1.741563e+01,1.026344e+00,1.649941e+00,1.270773e+02,1.793942e+02,8.833808e+01,4.133188e+01,1.198307e-01,1.679206e-01,8.388570e-02,3.982645e-02,1.763648e+00,1.179268e+00,9.098249e-01,0.000000e+00,3.122792e-03,1.235721e-02,-6.844158e-01,-1.497349e-01,-7.358808e-02,1.079232e+00,1.032656e+00,8.485940e-01
1.218750e+01,3.375000e-01,8.027505e-01,2.709283e-01,2.939143e+00,9.919607e-01,3.000000e+00,1.834643e+01,9.597195e+01,2.840184e+04,9.585621e+03,4.562461e+00,-9.914024e-01,3.571059e+00,2.172955e+01,3.385170e+01,9.921642e+01,2.483597e+02,3.695517e-01,4.331988e-01,9.043121e-02,3.837295e-04,1.623210e-02,7.772883e-02,1.847759e-01,2.057400e-01,1.165932e-01,1.108655e-01,4.840623e-01,3.186882e-01,1.605951e+01,2.578983e+01,2.242972e+01,1.062466e+02,6.955581e+01,4.405691e+01,6.056937e+01,5.594309e+01,3.943063e+01,2.431127e+01,3.499667e+01,3.374623e+01,7.766037e+01,3.385170e+01,7.779106e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.137822e+01,1.738025e+01,1.092095e+00,1.668176e+00,1.216723e+02,1.908026e+02,7.994644e+01,4.133188e+01,1.147339e-01,1.785919e-01,7.601596e-02,3.990806e-02,1.651167e+00,1.181585e+00,9.064929e-01,0.000000e+00,3.119077e-03,1.274778e-02,-6.113187e-01,-1.389937e-01,-6.565672e-02,1.039848e+00,1.045711e+00,8.535839e-01
1.218750e+01,3.750000e-01,7.853508e-01,2.945066e-01,2.929302e+00,1.098488e+00,3.000000e+00,1.944025e+01,9.752879e+01,2.840184e+04,1.065069e+04,4.950469e+00,-9.959120e-01,3.954557e+00,2.011753e+01,3.761298e+01,9.920371e+01,2.712957e+02,3.582117e-01,4.271392e-01,8.829500e-02,3.893463e-04,1.400510e-02,7.641637e-02,1.791058e-01,2.050511e-01,1.146246e-01,1.074635e-01,4.720437e-01,3.133071e-01,1.676550e+01,2.628353e+01,2.270511e+01,1.132823e+02,7.748852e+01,4.375186e+01,6.272855e+01,5.624814e+01,3.727145e+01,2.678819e+01,3.311357e+01,3.749557e+01,7.873778e+01,3.761298e+01,7.887095e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.185727e+01,1.733442e+01,1.156538e+00,1.690770e+00,1.162712e+02,2.008802e+02,7.196974e+01,4.133188e+01,1.096408e-01,1.880344e-01,6.853084e-02,3.999336e-02,1.555778e+00,1.188639e+00,9.064977e-01,0.000000e+00,3.112548e-03,1.298655e-02,-5.474077e-01,-1.310010e-01,-5.930393e-02,1.008370e+00,1.060751e+00,8.601803e-01
1.218750e+01,4.125000e-01,7.720925e-01,3.184882e-01,2.928486e+00,1.208001e+00,3.000000e+00,2.067322e+01,9.941678e+01,2.840184e+04,1.171576e+04,5.343272e+00,-9.944698e-01,4.348802e+00,1.861163e+01,4.137426e+01,9.918829e+01,2.944765e+02,3.492236e-01,4.228690e-01,8.662706e-02,3.921723e-04,1.218732e-02,7.540523e-02,1.746118e-01,2.049940e-01,1.131078e-01,1.047671e-01,4.629311e-01,3.091614e-01,1.742616e+01,2.678423e+01,2.300223e+01,1.203791e+02,8.552333e+01,4.295571e+01,6.474120e+01,5.704429e+01,3.525880e+01,2.956009e+01,3.133527e+01,4.124479e+01,7.960081e+01,4.137426e+01,7.973733e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.227405e+01,1.727645e+01,1.220368e+00,1.717740e+00,1.109955e+02,2.098156e+02,6.447806e+01,4.133188e+01,1.046659e-01,1.964250e-01,6.149719e-02,4.008421e-02,1.473662e+00,1.199048e+00,9.092365e-01,0.000000e+00,3.104429e-03,1.311152e-02,-4.906372e-01,-1.249387e-01,-5.410070e-02,9.830250e-01,1.077214e+00,8.682473e-01
1.218750e+01,4.500000e-01,7.621277e-01,3.429575e-01,2.936204e+00,1.321292e+00,3.000000e+00,2.207382e+01,1.014720e+02,2.840184e+04,1.278083e+04,5.747766e+00,-9.911157e-01,4.756650e+00,1.724350e+01,4.513554e+01,9.917151e+01,3.176376e+02,3.421204e-01,4.200074e-01,8.541491e-02,3.912493e-04,1.069604e-02,7.455799e-02,1.710602e-01,2.055343e-01,1.118370e-01,1.026361e-01,4.564400e-01,3.056878e-01,1.815161e+01,2.714231e+01,2.329817e+01,1.270495e+02,9.382920e+01,4.172720e+01,6.665333e+01,5.827280e+01,3.334667e+01,3.273214e+01,2.956096e+01,4.499393e+01,8.011077e+01,4.513554e+01,8.025114e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.268687e+01,1.717867e+01,1.287493e+00,1.743331e+00,1.097476e+02,2.155702e+02,5.957554e+01,4.133188e+01,1.034893e-01,2.018545e-01,5.692594e-02,4.016428e-02,1.410564e+00,1.207970e+00,9.132916e-01,0.000000e+00,3.376298e-03,1.280149e-02,-4.406418e-01,-1.214546e-01,-4.970342e-02,9.699227e-01,1.089891e+00,8.763897e-01
1.218750e+01,4.875000e-01,7.547141e-01,3.679231e-01,2.950295e+00,1.438269e+00,3.000000e+00,2.367885e+01,1.036293e+02,2.840184e+04,1.384590e+04,6.164320e+00,-9.865523e-01,5.177768e+00,1.600424e+01,4.889681e+01,9.915389e+01,3.407952e+02,3.364869e-01,4.182272e-01,8.455431e-02,3.915972e-04,9.457214e-03,7.384033e-02,1.682434e-01,2.065206e-01,1.107605e-01,1.009461e-01,4.519688e-01,3.027454e-01,1.897659e+01,2.733853e+01,2.357807e+01,1.331767e+02,1.024624e+02,4.018764e+01,6.840947e+01,5.981236e+01,3.159053e+01,3.629863e+01,2.786665e+01,4.874301e+01,8.032711e+01,4.889681e+01,8.047162e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.311177e+01,1.704217e+01,1.358905e+00,1.766252e+00,1.133114e+02,2.182340e+02,5.719797e+01,4.133188e+01,1.068498e-01,2.044024e-01,5.476873e-02,4.023042e-02,1.364736e+00,1.213763e+00,9.177421e-01,0.000000e+00,4.065899e-03,1.212627e-02,-3.962475e-01,-1.200028e-01,-4.588767e-02,9.684883e-01,1.097826e+00,8.839807e-01
1.218750e+01,5.250000e-01,7.494310e-01,3.934513e-01,2.964378e+00,1.556298e+00,3.000000e+00,2.553628e+01,1.062301e+02,2.840184e+04,1.491097e+04,6.578786e+00,-9.761128e-01,5.602674e+00,1.483728e+01,5.265807e+01,9.913266e+01,3.651622e+02,3.320937e-01,4.173373e-01,8.378678e-02,3.950496e-04,8.396480e-03,7.346853e-02,1.660468e-01,2.075064e-01,1.102028e-01,9.962810e-02,4.482100e-01,3.012210e-01,1.974850e+01,2.754671e+01,2.383495e+01,1.397281e+02,1.113825e+02,3.819195e+01,6.992039e+01,6.180805e+01,3.007961e+01,4.030810e+01,2.641574e+01,5.249191e+01,8.050046e+01,5.265807e+01,8.065023e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.345830e+01,1.688328e+01,1.429828e+00,1.793703e+00,1.160402e+02,2.205118e+02,5.416091e+01,4.133188e+01,1.094229e-01,2.066059e-01,5.198563e-02,4.030763e-02,1.321711e+00,1.220726e+00,9.220677e-01,0.000000e+00,4.808293e-03,1.152663e-02,-3.549938e-01,-1.189793e-01,-4.248874e-02,9.667169e-01,1.106555e+00,8.911056e-01
1.218750e+01,5.625000e-01,7.458307e-01,4.195297e-01,2.956667e+00,1.663125e+00,3.000000e+00,2.771000e+01,1.099115e+02,2.840184e+04,1.597604e+04,6.947746e+00,-9.604961e-01,5.987250e+00,1.382457e+01,5.641931e+01,9.910260e+01,3.943583e+02,3.290649e-01,4.167658e-01,8.258856e-02,3.875952e-04,7.503186e-03,7.405310e-02,1.645324e-01,2.069667e-01,1.110797e-01,9.871946e-02,4.422129e-01,3.036177e-01,2.034672e+01,2.758332e+01,2.386751e+01,1.477454e+02,1.214294e+02,3.497105e+01,7.107283e+01,6.502895e+01,2.892717e+01,4.549735e+01,2.522145e+01,5.624048e+01,8.039489e+01,5.641931e+01,8.055254e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.363712e+01,1.659254e+01,1.499040e+00,1.823911e+00,1.141162e+02,2.196711e+02,4.892347e+01,4.133188e+01,1.076087e-01,2.059308e-01,4.708989e-02,4.039534e-02,1.272986e+00,1.224012e+00,9.179611e-01,0.000000e+00,5.358832e-03,1.066787e-02,-3.156392e-01,-1.197343e-01,-3.894560e-02,9.573465e-01,1.109637e+00,8.896834e-01
1.218750e+01,6.000000e-01,7.425684e-01,4.455410e-01,2.888877e+00,1.733326e+00,3.000000e+00,3.028922e+01,1.142093e+02,2.840184e+04,1.704110e+04,7.174107e+00,-9.341321e-01,6.239975e+00,1.302088e+01,6.018053e+01,9.906750e+01,4.348546e+02,3.273201e-01,4.152483e-01,7.996457e-02,3.600124e-04,6.781492e-03,7.655395e-02,1.636600e-01,2.022214e-01,1.148309e-01,9.819602e-02,4.286972e-01,3.138712e-01,2.053257e+01,2.706740e+01,2.332054e+01,1.588987e+02,1.342336e+02,2.853500e+01,7.035427e+01,7.146500e+01,2.964573e+01,5.379743e+01,2.547898e+01,5.998819e+01,7.970087e+01,6.018053e+01,7.987380e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.352523e+01,1.601045e+01,1.544884e+00,1.828752e+00,1.060475e+02,2.125598e+02,4.143378e+01,4.133188e+01,1.000001e-01,1.994815e-01,4.001200e-02,4.051694e-02,1.204896e+00,1.210682e+00,8.908812e-01,0.000000e+00,5.636150e-03,9.250022e-03,-2.750063e-01,-1.231049e-01,-3.435732e-02,9.298901e-01,1.093213e+00,8.657739e-01
1.218750e+01,6.375000e-01,7.398972e-01,4.716845e-01,2.891591e+00,1.843389e+00,3.000000e+00,3.340631e+01,1.151486e+02,2.840184e+04,1.810617e+04,7.533799e+00,-8.975977e-01,6.636201e+00,1.191428e+01,6.394180e+01,9.905983e+01,4.641535e+02,3.247137e-01,4.151834e-01,7.898704e-02,4.029515e-04,6.061592e-03,7.690529e-02,1.623569e-01,2.024114e-01,1.153579e-01,9.741412e-02,4.245855e-01,3.153117e-01,2.112947e+01,2.708544e+01,2.337258e+01,1.666994e+02,1.444212e+02,2.343893e+01,6.896168e+01,7.656107e+01,3.103832e+01,6.110851e+01,2.659306e+01,6.373555e+01,7.986553e+01,6.394180e+01,8.005263e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.369808e+01,1.581112e+01,1.577497e+00,1.820839e+00,1.171786e+02,2.149800e+02,4.133189e+01,4.133188e+01,1.104965e-01,2.019264e-01,4.007040e-02,4.068331e-02,1.168698e+00,1.209003e+00,8.883388e-01,0.000000e+00,7.754165e-03,8.907500e-03,-2.388555e-01,-1.208976e-01,-3.135691e-02,9.298425e-01,1.095859e+00,8.658893e-01
1.218750e+01,6.750000e-01,7.387302e-01,4.986429e-01,2.915247e+00,1.967792e+00,3.000000e+00,3.724249e+01,1.155061e+02,2.840184e+04,1.917124e+04,7.939453e+00,-8.554032e-01,7.084050e+00,1.077408e+01,6.770308e+01,9.905691e+01,4.912662e+02,3.225767e-01,4.161535e-01,7.854301e-02,4.736543e-04,5.396194e-03,7.687550e-02,1.612884e-01,2.040673e-01,1.153132e-01,9.677301e-02,4.235407e-01,3.151895e-01,2.181465e+01,2.728623e+01,2.361742e+01,1.741945e+02,1.540225e+02,1.789288e+01,6.745944e+01,8.210712e+01,3.254056e+01,6.906109e+01,2.787925e+01,6.748216e+01,8.024439e+01,6.770308e+01,8.044787e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.387979e+01,1.569759e+01,1.603386e+00,1.813378e+00,1.313068e+02,2.199912e+02,4.133188e+01,4.133188e+01,1.238190e-01,2.068263e-01,4.026148e-02,4.088973e-02,1.141366e+00,1.212535e+00,8.937779e-01,0.000000e+00,1.074944e-02,8.835723e-03,-2.056167e-01,-1.174827e-01,-2.891840e-02,9.357495e-01,1.105802e+00,8.736953e-01
1.218750e+01,7.125000e-01,7.394621e-01,5.268668e-01,2.955472e+00,2.105774e+00,3.000000e+00,4.207838e+01,1.153581e+02,2.840184e+04,2.023631e+04,8.389479e+00,-8.086932e-01,7.580786e+00,9.639373e+00,7.146436e+01,9.905812e+01,5.173784e+02,3.211757e-01,4.182865e-01,7.851795e-02,5.830559e-04,4.786318e-03,7.670050e-02,1.605878e-01,2.068830e-01,1.150507e-01,9.635270e-02,4.249901e-01,3.144720e-01,2.266278e+01,2.758446e+01,2.393155e+01,1.814246e+02,1.632842e+02,1.195562e+01,6.601059e+01,8.804438e+01,3.398941e+01,7.770801e+01,2.916399e+01,7.122795e+01,8.071830e+01,7.146436e+01,8.094013e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.406702e+01,1.562983e+01,1.622933e+00,1.803235e+00,1.492857e+02,2.264542e+02,4.133189e+01,4.133188e+01,1.407726e-01,2.131147e-01,4.049948e-02,4.112609e-02,1.125382e+00,1.219065e+00,9.021966e-01,0.000000e+00,1.520936e-02,8.899454e-03,-1.750071e-01,-1.135154e-01,-2.675748e-02,9.503747e-01,1.120759e+00,8.843386e-01
1.218750e+01,7.500000e-01,7.425744e-01,5.569308e-01,3.016549e+00,2.262412e+00,3.000000e+00,4.836312e+01,1.144881e+02,2.840184e+04,2.130138e+04,8.902941e+00,-7.582577e-01,8.144683e+00,8.516936e+00,7.522566e+01,9.906523e+01,5.422187e+02,3.206694e-01,4.219051e-01,7.898865e-02,7.564638e-04,4.225677e-03,7.636389e-02,1.603347e-01,2.111584e-01,1.145458e-01,9.620081e-02,4.294825e-01,3.130919e-01,2.383885e+01,2.795838e+01,2.424920e+01,1.879943e+02,1.720503e+02,6.116376e+00,6.475973e+01,9.388362e+01,3.524027e+01,8.663685e+01,3.031869e+01,7.497303e+01,8.126162e+01,7.522566e+01,8.150241e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.428994e+01,1.561419e+01,1.636214e+00,1.787843e+00,1.729254e+02,2.341972e+02,4.133188e+01,4.133188e+01,1.630643e-01,2.206170e-01,4.080410e-02,4.137851e-02,1.127190e+00,1.227914e+00,9.110022e-01,0.000000e+00,2.220870e-02,9.070365e-03,-1.469519e-01,-1.091181e-01,-2.476625e-02,9.802381e-01,1.141005e+00,8.953063e-01
1.218750e+01,7.875000e-01,7.488666e-01,5.897324e-01,3.111474e+00,2.450285e+00,3.000000e+00,5.686300e+01,1.121997e+02,2.840184e+04,2.236645e+04,9.520724e+00,-6.996962e-01,8.821027e+00,7.349191e+00,7.898699e+01,9.908391e+01,5.642665e+02,3.211817e-01,4.276848e-01,8.017760e-02,1.040209e-03,3.688282e-03,7.568477e-02,1.605909e-01,2.178031e-01,1.135272e-01,9.635452e-02,4.385590e-01,3.103076e-01,2.559274e+01,2.858263e+01,2.444198e+01,1.936496e+02,1.792763e+02,2.421246e+00,6.427132e+01,9.757875e+01,3.572868e+01,9.360637e+01,3.094269e+01,7.871823e+01,8.207799e+01,7.898699e+01,8.233275e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.456625e+01,1.573409e+01,1.634512e+00,1.765558e+00,2.053716e+02,2.461180e+02,4.133188e+01,4.133188e+01,1.936603e-01,2.319895e-01,4.120794e-02,4.162168e-02,1.156002e+00,1.243835e+00,9.154314e-01,0.000000e+00,3.335758e-02,9.654085e-03,-1.208669e-01,-1.030340e-01,-2.290555e-02,1.035135e+00,1.174159e+00,9.021799e-01
1.218750e+01,8.250000e-01,7.597661e-01,6.268070e-01,3.255861e+00,2.686086e+00,3.000000e+00,6.899693e+01,1.077423e+02,2.840184e+04,2.343152e+04,1.030821e+01,-6.383015e-01,9.669908e+00,6.192166e+00,8.274836e+01,9.912031e+01,5.816230e+02,3.231967e-01,4.365694e-01,8.239584e-02,1.542654e-03,3.193083e-03,7.446675e-02,1.615983e-01,2.279103e-01,1.117001e-01,9.695900e-02,4.544524e-01,3.053137e-01,2.869617e+01,2.922873e+01,2.422172e+01,1.965693e+02,1.841974e+02,4.369019e+00,6.511285e+01,9.563098e+01,3.488715e+01,9.509083e+01,3.046422e+01,8.246646e+01,8.295515e+01,8.274836e+01,8.320707e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.503324e+01,1.604298e+01,1.619891e+00,1.728694e+00,2.525990e+02,2.594069e+02,4.133188e+01,4.133188e+01,2.381945e-01,2.444362e-01,4.176893e-02,4.171329e-02,1.242780e+00,1.259534e+00,9.046769e-01,0.000000e+00,5.338512e-02,1.040218e-02,-9.725640e-02,-9.666221e-02,-2.099771e-02,1.145523e+00,1.216257e+00,8.940813e-01
1.218750e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.218750e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.937500e+01,3.000000e-01,9.270062e-01,2.781019e-01,3.392650e+00,1.017795e+00,3.000000e+00,2.761286e+01,1.461186e+02,2.840184e+04,8.520552e+03,4.730220e+00,-1.066158e+00,3.664062e+00,2.253929e+01,3.014636e+01,9.924953e+01,2.529783e+02,4.276262e-01,4.993800e-01,1.054276e-01,4.958009e-04,1.881856e-02,8.907110e-02,2.138131e-01,2.374855e-01,1.336067e-01,1.282878e-01,5.618147e-01,3.651915e-01,1.679702e+01,2.988191e+01,2.522905e+01,1.143616e+02,6.729150e+01,4.202384e+01,5.774924e+01,5.797616e+01,4.225076e+01,2.234107e+01,3.804344e+01,2.999113e+01,7.784475e+01,3.014636e+01,7.806605e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.396183e+00,1.596877e+01,1.373158e+00,2.333675e+00,1.320135e+02,1.958335e+02,9.143488e+01,4.133188e+01,1.256947e-01,1.844250e-01,8.799710e-02,4.088990e-02,1.948614e+00,1.373397e+00,1.037322e+00,0.000000e+00,3.571769e-03,1.692913e-02,-7.452368e-01,-1.598942e-01,-8.205234e-02,1.203377e+00,1.217075e+00,9.721987e-01
1.937500e+01,3.375000e-01,8.993465e-01,3.035294e-01,3.313114e+00,1.118176e+00,3.000000e+00,2.916646e+01,1.466054e+02,2.840184e+04,9.585621e+03,5.092257e+00,-1.066824e+00,4.025433e+00,2.094992e+01,3.391465e+01,9.924703e+01,2.821691e+02,4.115103e-01,4.878362e-01,1.008691e-01,4.912963e-04,1.608459e-02,8.831013e-02,2.057551e-01,2.319179e-01,1.324652e-01,1.234531e-01,5.372750e-01,3.620715e-01,1.735798e+01,2.987842e+01,2.519505e+01,1.238253e+02,7.732727e+01,4.071195e+01,5.858155e+01,5.928805e+01,4.141845e+01,2.541450e+01,3.711465e+01,3.373918e+01,7.872592e+01,3.391465e+01,7.895561e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.762809e+00,1.563333e+01,1.431490e+00,2.292266e+00,1.228651e+02,2.046280e+02,8.038272e+01,4.133188e+01,1.169841e-01,1.927743e-01,7.751395e-02,4.104505e-02,1.793660e+00,1.357848e+00,1.019335e+00,0.000000e+00,3.528643e-03,1.678600e-02,-6.574256e-01,-1.488566e-01,-7.176190e-02,1.136235e+00,1.212520e+00,9.643593e-01
1.937500e+01,3.750000e-01,8.771582e-01,3.289343e-01,3.260136e+00,1.222551e+00,3.000000e+00,3.090659e+01,1.465008e+02,2.840184e+04,1.065069e+04,5.458737e+00,-1.057553e+00,4.401184e+00,1.937358e+01,3.768295e+01,9.924756e+01,3.105044e+02,3.982755e-01,4.788827e-01,9.730201e-02,4.876186e-04,1.388777e-02,8.746036e-02,1.991378e-01,2.282095e-01,1.311905e-01,1.194827e-01,5.185708e-01,3.585875e-01,1.782461e+01,3.005345e+01,2.530732e+01,1.332254e+02,8.703321e+01,3.880647e+01,5.895558e+01,6.119353e+01,4.104442e+01,2.885360e+01,3.666291e+01,3.748677e+01,7.952229e+01,3.768295e+01,7.976299e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.008218e+01,1.543322e+01,1.477265e+00,2.261311e+00,1.152438e+02,2.133991e+02,7.097492e+01,4.133188e+01,1.097277e-01,2.011389e-01,6.859297e-02,4.122743e-02,1.660381e+00,1.352381e+00,1.010584e+00,0.000000e+00,3.494393e-03,1.666817e-02,-5.795960e-01,-1.399953e-01,-6.378126e-02,1.080785e+00,1.215880e+00,9.634713e-01
1.937500e+01,4.125000e-01,8.593217e-01,3.544702e-01,3.224035e+00,1.329914e+00,3.000000e+00,3.286875e+01,1.461765e+02,2.840184e+04,1.171576e+04,5.828050e+00,-1.040358e+00,4.787692e+00,1.785088e+01,4.145124e+01,9.924923e+01,3.385572e+02,3.873847e-01,4.719370e-01,9.443032e-02,4.838927e-04,1.208537e-02,8.669277e-02,1.936924e-01,2.256825e-01,1.300392e-01,1.162154e-01,5.038814e-01,3.554404e-01,1.820988e+01,3.032846e+01,2.550046e+01,1.427200e+02,9.658283e+01,3.634750e+01,5.912648e+01,6.365250e+01,4.087352e+01,3.272541e+01,3.642458e+01,4.123379e+01,8.022285e+01,4.145124e+01,8.047701e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.035260e+01,1.529799e+01,1.513528e+00,2.236533e+00,1.085847e+02,2.218914e+02,6.270936e+01,4.133188e+01,1.033873e-01,2.092795e-01,6.075454e-02,4.143380e-02,1.544029e+00,1.353241e+00,1.007335e+00,0.000000e+00,3.465075e-03,1.654343e-02,-5.105039e-01,-1.327577e-01,-5.731641e-02,1.033525e+00,1.223948e+00,9.665617e-01
1.937500e+01,4.500000e-01,8.450359e-01,3.802661e-01,3.209255e+00,1.444165e+00,3.000000e+00,3.509885e+01,1.449850e+02,2.840184e+04,1.278083e+04,6.209826e+00,-1.010833e+00,5.198992e+00,1.627796e+01,4.521955e+01,9.925535e+01,3.656952e+02,3.781773e-01,4.668586e-01,9.220302e-02,5.010439e-04,1.054619e-02,8.583838e-02,1.890886e-01,2.246478e-01,1.287576e-01,1.134532e-01,4.930985e-01,3.519374e-01,1.853324e+01,3.095780e+01,2.566224e+01,1.521222e+02,1.054459e+02,3.397982e+01,5.951502e+01,6.602018e+01,4.048498e+01,3.659155e+01,3.616916e+01,4.498015e+01,8.117907e+01,4.521955e+01,8.144740e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.059572e+01,1.528597e+01,1.536442e+00,2.216558e+00,1.050271e+02,2.344119e+02,5.662880e+01,4.133188e+01,1.000000e-01,2.212267e-01,5.501629e-02,4.168954e-02,1.441974e+00,1.365984e+00,1.004550e+00,0.000000e+00,3.497597e-03,1.722010e-02,-4.478357e-01,-1.243067e-01,-5.182859e-02,9.941385e-01,1.245175e+00,9.699411e-01
1.937500e+01,4.875000e-01,8.336516e-01,4.064051e-01,3.192690e+00,1.556437e+00,3.000000e+00,3.765401e+01,1.447533e+02,2.840184e+04,1.384590e+04,6.592288e+00,-9.891164e-01,5.603172e+00,1.500414e+01,4.898785e+01,9.925654e+01,3.937238e+02,3.709236e-01,4.627280e-01,9.035693e-02,4.864814e-04,9.309948e-03,8.530842e-02,1.854618e-01,2.234883e-01,1.279626e-01,1.112771e-01,4.838871e-01,3.497645e-01,1.897043e+01,3.093908e+01,2.598752e+01,1.611633e+02,1.155053e+02,3.034358e+01,5.921827e+01,6.965642e+01,4.078173e+01,4.174658e+01,3.619723e+01,4.872600e+01,8.132727e+01,4.898785e+01,8.161356e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.083475e+01,1.511761e+01,1.568594e+00,2.188642e+00,1.050272e+02,2.371299e+02,5.260533e+01,4.133188e+01,1.000001e-01,2.240064e-01,5.126891e-02,4.188480e-02,1.364268e+00,1.362598e+00,1.009308e+00,0.000000e+00,4.004896e-03,1.611065e-02,-3.946280e-01,-1.217156e-01,-4.725551e-02,9.696400e-01,1.244887e+00,9.781636e-01
1.937500e+01,5.250000e-01,8.245209e-01,4.328734e-01,3.181876e+00,1.670485e+00,3.000000e+00,4.061203e+01,1.443816e+02,2.840184e+04,1.491097e+04,6.975088e+00,-9.613419e-01,6.013746e+00,1.378251e+01,5.275615e+01,9.925845e+01,4.222244e+02,3.648968e-01,4.596240e-01,8.877595e-02,4.769422e-04,8.246426e-03,8.494909e-02,1.824484e-01,2.227313e-01,1.274236e-01,1.094690e-01,4.762296e-01,3.482913e-01,1.932737e+01,3.095282e+01,2.639533e+01,1.705884e+02,1.257111e+02,2.610886e+01,5.868926e+01,7.389114e+01,4.131074e+01,4.760123e+01,3.646216e+01,5.247088e+01,8.147713e+01,5.275615e+01,8.178487e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.102352e+01,1.495878e+01,1.591823e+00,2.160084e+00,1.050273e+02,2.400391e+02,4.858480e+01,4.133188e+01,1.000002e-01,2.270070e-01,4.752189e-02,4.210920e-02,1.292002e+00,1.360656e+00,1.018144e+00,0.000000e+00,4.554600e-03,1.516651e-02,-3.461361e-01,-1.191947e-01,-4.331578e-02,9.458654e-01,1.246016e+00,9.899951e-01
1.937500e+01,5.625000e-01,8.179531e-01,4.600986e-01,3.196253e+00,1.797892e+00,3.000000e+00,4.407970e+01,1.411385e+02,2.840184e+04,1.597604e+04,7.372720e+00,-9.003068e-01,6.472413e+00,1.221133e+01,5.652449e+01,9.927511e+01,4.501264e+02,3.595595e-01,4.583935e-01,8.750478e-02,5.467915e-04,7.202883e-03,8.452531e-02,1.797798e-01,2.237377e-01,1.267880e-01,1.078679e-01,4.713993e-01,3.465538e-01,1.944917e+01,3.241310e+01,2.612638e+01,1.809214e+02,1.328656e+02,2.399977e+01,6.006197e+01,7.600023e+01,3.993803e+01,5.155887e+01,3.566559e+01,5.621465e+01,8.289552e+01,5.652449e+01,8.321848e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.113636e+01,1.516425e+01,1.571992e+00,2.140562e+00,1.099304e+02,2.620535e+02,4.664829e+01,4.133188e+01,1.046686e-01,2.479631e-01,4.581894e-02,4.249323e-02,1.213888e+00,1.402587e+00,1.001765e+00,0.000000e+00,5.071555e-03,1.753776e-02,-2.969866e-01,-1.084394e-01,-3.916995e-02,9.169014e-01,1.299219e+00,9.801328e-01
1.937500e+01,6.000000e-01,8.141277e-01,4.884766e-01,3.212093e+00,1.927256e+00,3.000000e+00,4.819283e+01,1.402731e+02,2.840184e+04,1.704110e+04,7.799850e+00,-8.617291e-01,6.938121e+00,1.104802e+01,6.029280e+01,9.927955e+01,4.788499e+02,3.560250e-01,4.581027e-01,8.674866e-02,5.820285e-04,6.382728e-03,8.429909e-02,1.780125e-01,2.248465e-01,1.264486e-01,1.068075e-01,4.685014e-01,3.456263e-01,1.977961e+01,3.290753e+01,2.645079e+01,1.908946e+02,1.423122e+02,1.991712e+01,5.958763e+01,8.008288e+01,4.041237e+01,5.766878e+01,3.612626e+01,5.995751e+01,8.329677e+01,6.029280e+01,8.364213e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.125819e+01,1.510150e+01,1.579442e+00,2.118631e+00,1.145849e+02,2.698441e+02,4.424583e+01,4.133188e+01,1.091003e-01,2.556074e-01,4.367207e-02,4.278570e-02,1.158417e+00,1.417747e+00,1.010811e+00,0.000000e+00,6.074951e-03,1.799138e-02,-2.571466e-01,-1.047412e-01,-3.706085e-02,9.012707e-01,1.319081e+00,9.917412e-01
1.937500e+01,6.375000e-01,8.123275e-01,5.178588e-01,3.236209e+00,2.063083e+00,3.000000e+00,5.315470e+01,1.391782e+02,2.840184e+04,1.810617e+04,8.245591e+00,-8.184923e-01,7.427099e+00,9.926423e+00,6.406112e+01,9.928518e+01,5.081271e+02,3.534662e-01,4.588613e-01,8.626076e-02,6.299840e-04,5.651086e-03,8.419125e-02,1.767331e-01,2.265346e-01,1.262869e-01,1.060398e-01,4.671434e-01,3.451841e-01,2.007725e+01,3.353532e+01,2.680230e+01,2.014220e+02,1.517025e+02,1.543010e+01,5.913897e+01,8.456990e+01,4.086103e+01,6.435938e+01,3.660053e+01,6.369881e+01,8.374138e+01,6.406112e+01,8.411192e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.133664e+01,1.505215e+01,1.578032e+00,2.095222e+00,1.200576e+02,2.789707e+02,4.177897e+01,4.133188e+01,1.143110e-01,2.645614e-01,4.147674e-02,4.311848e-02,1.107567e+00,1.437905e+00,1.021329e+00,0.000000e+00,7.302557e-03,1.874669e-02,-2.206526e-01,-1.007717e-01,-3.521725e-02,8.869147e-01,1.344436e+00,1.004858e+00
1.937500e+01,6.750000e-01,8.126604e-01,5.485458e-01,3.279332e+00,2.213549e+00,3.000000e+00,5.925864e+01,1.373744e+02,2.840184e+04,1.917124e+04,8.741221e+00,-7.724445e-01,7.968776e+00,8.836803e+00,6.782945e+01,9.929444e+01,5.360697e+02,3.517518e-01,4.609086e-01,8.628217e-02,7.140206e-04,4.993167e-03,8.388654e-02,1.758759e-01,2.295532e-01,1.258298e-01,1.055255e-01,4.687255e-01,3.439348e-01,2.063407e+01,3.425088e+01,2.709956e+01,2.109913e+02,1.607320e+02,1.122891e+01,5.895583e+01,8.877109e+01,4.104417e+01,7.112177e+01,3.686317e+01,6.743913e+01,8.421844e+01,6.782945e+01,8.461332e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.145910e+01,1.504225e+01,1.574404e+00,2.066705e+00,1.333665e+02,2.892479e+02,4.133194e+01,4.133188e+01,1.269830e-01,2.746069e-01,4.132018e-02,4.345770e-02,1.076588e+00,1.461145e+00,1.029953e+00,0.000000e+00,9.826275e-03,1.969780e-02,-1.879176e-01,-9.652847e-02,-3.343230e-02,8.886706e-01,1.374443e+00,1.016218e+00
1.937500e+01,7.125000e-01,8.153939e-01,5.809682e-01,3.340722e+00,2.380265e+00,3.000000e+00,6.694844e+01,1.350447e+02,2.840184e+04,2.023631e+04,9.292575e+00,-7.236225e-01,8.568953e+00,7.787104e+00,7.159780e+01,9.930641e+01,5.631725e+02,3.510071e-01,4.643868e-01,8.677586e-02,8.400730e-04,4.398212e-03,8.348941e-02,1.755036e-01,2.338506e-01,1.252341e-01,1.053021e-01,4.730874e-01,3.423066e-01,2.145599e+01,3.507154e+01,2.735354e+01,2.200846e+02,1.694070e+02,7.145836e+00,5.900700e+01,9.285416e+01,4.099300e+01,7.806072e+01,3.693402e+01,7.117821e+01,8.471633e+01,7.159780e+01,8.513537e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.159596e+01,1.506485e+01,1.566184e+00,2.034703e+00,1.519960e+02,3.006528e+02,4.133189e+01,4.133188e+01,1.447207e-01,2.857361e-01,4.167547e-02,4.381095e-02,1.062650e+00,1.488351e+00,1.037099e+00,0.000000e+00,1.388542e-02,2.085080e-02,-1.582767e-01,-9.212642e-02,-3.171098e-02,9.043738e-01,1.410110e+00,1.026239e+00
1.937500e+01,7.500000e-01,8.209425e-01,6.157068e-01,3.413470e+00,2.560102e+00,3.000000e+00,7.692645e+01,1.340706e+02,2.840184e+04,2.130138e+04,9.904253e+00,-6.878837e-01,9.216369e+00,6.945337e+00,7.536612e+01,9.931141e+01,5.908766e+02,3.516727e-01,4.692697e-01,8.770334e-02,1.010699e-03,3.905674e-03,8.321666e-02,1.758364e-01,2.389429e-01,1.248250e-01,1.055018e-01,4.797541e-01,3.411883e-01,2.286191e+01,3.517567e+01,2.786935e+01,2.288082e+02,1.783947e+02,2.555256e+00,5.738658e+01,9.744474e+01,4.261342e+01,8.620777e+01,3.831762e+01,7.491733e+01,8.473193e+01,7.536612e+01,8.517877e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.174090e+01,1.505882e+01,1.574320e+00,2.019216e+00,1.765776e+02,3.022324e+02,4.133188e+01,4.133188e+01,1.681257e-01,2.875772e-01,4.212612e-02,4.404930e-02,1.078946e+00,1.492491e+00,1.055014e+00,0.000000e+00,2.142576e-02,2.036567e-02,-1.325643e-01,-9.161973e-02,-3.058768e-02,9.463817e-01,1.422297e+00,1.044792e+00
1.937500e+01,7.875000e-01,8.297151e-01,6.534006e-01,3.512722e+00,2.766269e+00,3.000000e+00,9.039945e+01,1.318819e+02,2.840184e+04,2.236645e+04,1.060692e+01,-6.483563e-01,9.958567e+00,6.112577e+00,7.913447e+01,9.932265e+01,6.174887e+02,3.535303e-01,4.761848e-01,8.916001e-02,1.323779e-03,3.457942e-03,8.282343e-02,1.767652e-01,2.458905e-01,1.242351e-01,1.060591e-01,4.901390e-01,3.395761e-01,2.500829e+01,3.522051e+01,2.816499e+01,2.380556e+02,1.855721e+02,4.196581e-05,5.614704e+01,9.999996e+01,4.385296e+01,9.285692e+01,3.936012e+01,7.865881e+01,8.475753e+01,7.913447e+01,8.522190e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.184906e+01,1.520021e+01,1.562883e+00,2.004897e+00,2.104493e+02,3.035152e+02,4.133192e+01,4.133188e+01,2.003762e-01,2.889875e-01,4.271686e-02,4.418716e-02,1.128514e+00,1.493889e+00,1.064278e+00,0.000000e+00,3.512460e-02,1.961241e-02,-1.081062e-01,-9.143894e-02,-2.915195e-02,1.020408e+00,1.437575e+00,1.054739e+00
1.937500e+01,8.250000e-01,8.410347e-01,6.938536e-01,3.680306e+00,3.036253e+00,3.000000e+00,1.095877e+02,1.269861e+02,2.840184e+04,2.343152e+04,1.154143e+01,-6.109179e-01,1.093051e+01,5.293262e+00,8.290287e+01,9.934780e+01,6.308597e+02,3.555825e-01,4.854522e-01,9.208741e-02,1.893023e-03,3.040165e-03,8.077066e-02,1.777913e-01,2.576214e-01,1.211560e-01,1.066748e-01,5.098750e-01,3.311597e-01,2.929978e+01,3.496955e+01,2.803861e+01,2.362828e+02,1.920358e+02,1.681105e+00,5.630521e+01,9.831890e+01,4.369479e+01,9.552245e+01,3.917402e+01,8.240678e+01,8.486494e+01,8.290287e+01,8.532253e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.250645e+01,1.538807e+01,1.588347e+00,1.954319e+00,2.599585e+02,3.055063e+02,4.133189e+01,4.133188e+01,2.475157e-01,2.907578e-01,4.352507e-02,4.413918e-02,1.269878e+00,1.481055e+00,1.056795e+00,0.000000e+00,5.950399e-02,1.877071e-02,-8.901311e-02,-8.958153e-02,-2.710164e-02,1.180865e+00,1.450977e+00,1.048464e+00
1.937500e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.937500e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
2.656250e+01,3.000000e-01,1.000363e+00,3.001089e-01,3.712637e+00,1.113791e+00,3.000000e+00,3.786065e+01,1.810724e+02,2.840184e+04,8.520552e+03,5.092288e+00,-1.082640e+00,4.009648e+00,2.126038e+01,3.020432e+01,9.932163e+01,2.740792e+02,4.582521e-01,5.421110e-01,1.133766e-01,6.545980e-04,1.859436e-02,9.650052e-02,2.291261e-01,2.598846e-01,1.447508e-01,1.374756e-01,6.047110e-01,3.956521e-01,1.740478e+01,3.327357e+01,2.829395e+01,1.278699e+02,7.267866e+01,3.920124e+01,4.996166e+01,6.079876e+01,5.003834e+01,2.295032e+01,4.569352e+01,2.998104e+01,7.945422e+01,3.020432e+01,7.979385e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.403487e+00,1.478499e+01,1.521915e+00,2.677638e+00,1.372041e+02,2.161525e+02,9.471097e+01,4.133188e+01,1.318678e-01,2.049230e-01,9.232828e-02,4.216469e-02,2.023646e+00,1.503411e+00,1.160958e+00,0.000000e+00,3.935472e-03,2.313154e-02,-7.576865e-01,-1.564829e-01,-8.827498e-02,1.265959e+00,1.350864e+00,1.095814e+00
2.656250e+01,3.375000e-01,9.685269e-01,3.268778e-01,3.633502e+00,1.226307e+00,3.000000e+00,3.999294e+01,1.776955e+02,2.840184e+04,9.585621e+03,5.484230e+00,-1.069525e+00,4.414705e+00,1.950183e+01,3.397989e+01,9.933428e+01,3.032696e+02,4.398546e-01,5.286724e-01,1.085019e-01,6.606435e-04,1.585077e-02,9.491392e-02,2.199273e-01,2.543451e-01,1.423709e-01,1.319564e-01,5.793799e-01,3.891471e-01,1.779689e+01,3.352484e+01,2.844509e+01,1.384516e+02,8.260952e+01,3.754186e+01,5.090182e+01,6.245814e+01,4.909818e+01,2.618828e+01,4.468135e+01,3.372650e+01,8.046953e+01,3.397989e+01,8.082551e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.731378e+00,1.463358e+01,1.551802e+00,2.600784e+00,1.302496e+02,2.286985e+02,8.487699e+01,4.133188e+01,1.251837e-01,2.169455e-01,8.295763e-02,4.244204e-02,1.841826e+00,1.495955e+00,1.148672e+00,0.000000e+00,3.998551e-03,2.331843e-02,-6.590097e-01,-1.438923e-01,-7.736585e-02,1.182816e+00,1.356061e+00,1.094625e+00
