# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Membrane Area-Stage 1,Membrane Area-Stage 2,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3
2.656250e+01,3.750000e-01,9.434411e-01,3.537904e-01,3.582216e+00,1.343331e+00,3.000000e+00,4.238113e+01,1.741006e+02,2.840184e+04,1.065069e+04,5.884194e+00,-1.048202e+00,4.835992e+00,1.781386e+01,3.775547e+01,9.934775e+01,3.317579e+02,4.250121e-01,5.184290e-01,1.047415e-01,6.698560e-04,1.364776e-02,9.344687e-02,2.125060e-01,2.507551e-01,1.401703e-01,1.275036e-01,5.603089e-01,3.831322e-01,1.812907e+01,3.396199e+01,2.863349e+01,1.488134e+02,9.223092e+01,3.555616e+01,5.190624e+01,6.444384e+01,4.809376e+01,2.968699e+01,4.368346e+01,3.747110e+01,8.137793e+01,3.775547e+01,8.175220e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.026028e+00,1.456338e+01,1.571711e+00,2.535935e+00,1.251805e+02,2.413147e+02,7.673935e+01,4.133188e+01,1.203118e-01,2.290751e-01,7.522132e-02,4.274213e-02,1.690452e+00,1.499093e+00,1.141420e+00,0.000000e+00,4.113205e-03,2.358471e-02,-5.742494e-01,-1.335405e-01,-6.865600e-02,1.116202e+00,1.369665e+00,1.096349e+00
2.656250e+01,4.125000e-01,9.239482e-01,3.811286e-01,3.565122e+00,1.470613e+00,3.000000e+00,4.507589e+01,1.677142e+02,2.840184e+04,1.171576e+04,6.292605e+00,-9.983992e-01,5.294206e+00,1.586623e+01,4.153108e+01,9.937168e+01,3.594344e+02,4.125628e-01,5.113854e-01,1.017101e-01,7.697020e-04,1.176286e-02,9.203869e-02,2.062814e-01,2.495585e-01,1.380580e-01,1.237688e-01,5.465895e-01,3.773586e-01,1.838176e+01,3.575835e+01,2.782567e+01,1.590275e+02,9.915628e+01,3.501631e+01,5.496551e+01,6.498369e+01,4.503449e+01,3.226219e+01,4.134805e+01,4.121490e+01,8.306130e+01,4.153108e+01,8.344577e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.290942e+00,1.490088e+01,1.558484e+00,2.499507e+00,1.288588e+02,2.676596e+02,7.402129e+01,4.133188e+01,1.238470e-01,2.541324e-01,7.279189e-02,4.316038e-02,1.559462e+00,1.548800e+00,1.097356e+00,0.000000e+00,4.469949e-03,2.735650e-02,-4.930480e-01,-1.194077e-01,-5.986703e-02,1.066414e+00,1.433862e+00,1.064846e+00
2.656250e+01,4.500000e-01,9.093804e-01,4.092212e-01,3.540762e+00,1.593343e+00,3.000000e+00,4.813447e+01,1.657048e+02,2.840184e+04,1.278083e+04,6.708647e+00,-9.726124e-01,5.736035e+00,1.449789e+01,4.530665e+01,9.937921e+01,3.890061e+02,4.035091e-01,5.058712e-01,9.937419e-02,7.765945e-04,1.029371e-02,9.131007e-02,2.017546e-01,2.478534e-01,1.369651e-01,1.210527e-01,5.350091e-01,3.743713e-01,1.854940e+01,3.633982e+01,2.808428e+01,1.704321e+02,1.083912e+02,3.221784e+01,5.542872e+01,6.778216e+01,4.457128e+01,3.650177e+01,4.086099e+01,4.495756e+01,8.353341e+01,4.530665e+01,8.393996e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.457350e+00,1.487054e+01,1.567388e+00,2.464528e+00,1.230282e+02,2.769184e+02,6.592838e+01,4.133188e+01,1.182432e-01,2.631842e-01,6.506898e-02,4.346703e-02,1.443304e+00,1.565755e+00,1.099970e+00,0.000000e+00,4.591846e-03,2.751960e-02,-4.303842e-01,-1.145762e-01,-5.541756e-02,1.012920e+00,1.455770e+00,1.072072e+00
2.656250e+01,4.875000e-01,8.982623e-01,4.379029e-01,3.527696e+00,1.719752e+00,3.000000e+00,5.163959e+01,1.637031e+02,2.840184e+04,1.384590e+04,7.132609e+00,-9.415017e-01,6.191107e+00,1.319996e+01,4.908223e+01,9.938671e+01,4.190348e+02,3.962575e-01,5.020048e-01,9.749946e-02,7.897131e-04,9.047018e-03,9.079256e-02,1.981287e-01,2.469387e-01,1.361888e-01,1.188772e-01,5.260128e-01,3.722495e-01,1.866749e+01,3.698365e+01,2.836280e+01,1.821733e+02,1.176576e+02,2.914439e+01,5.579002e+01,7.085561e+01,4.420998e+01,4.111505e+01,4.049975e+01,4.869889e+01,8.397954e+01,4.908223e+01,8.441047e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.585138e+00,1.484100e+01,1.569374e+00,2.429916e+00,1.181981e+02,2.863610e+02,5.878734e+01,4.133188e+01,1.136009e-01,2.724542e-01,5.825962e-02,4.379642e-02,1.341253e+00,1.585745e+00,1.104512e+00,0.000000e+00,4.740266e-03,2.791363e-02,-3.747493e-01,-1.100497e-01,-5.166919e-02,9.665037e-01,1.480436e+00,1.080756e+00
2.656250e+01,5.250000e-01,8.901157e-01,4.673108e-01,3.524280e+00,1.850247e+00,3.000000e+00,5.569642e+01,1.617806e+02,2.840184e+04,1.491097e+04,7.567054e+00,-9.061651e-01,6.660889e+00,1.197514e+01,5.285781e+01,9.939391e+01,4.496728e+02,3.905452e-01,4.995705e-01,9.602319e-02,8.044684e-04,7.973398e-03,9.047156e-02,1.952726e-01,2.466996e-01,1.357073e-01,1.171636e-01,5.191824e-01,3.709334e-01,1.871891e+01,3.790051e+01,2.849022e+01,1.947000e+02,1.257732e+02,2.588392e+01,5.616877e+01,7.411608e+01,4.383123e+01,4.607012e+01,4.015449e+01,5.243876e+01,8.442194e+01,5.285781e+01,8.487899e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.658332e+00,1.495133e+01,1.562784e+00,2.419227e+00,1.143321e+02,2.963829e+02,5.246626e+01,4.133188e+01,1.098853e-01,2.823132e-01,5.223926e-02,4.414889e-02,1.249077e+00,1.617559e+00,1.103832e+00,0.000000e+00,4.930891e-03,2.833312e-02,-3.245833e-01,-1.067658e-01,-4.810339e-02,9.244935e-01,1.515724e+00,1.084062e+00
2.656250e+01,5.625000e-01,8.851958e-01,4.979226e-01,3.526434e+00,1.983619e+00,3.000000e+00,6.044356e+01,1.619072e+02,2.840184e+04,1.597604e+04,8.023501e+00,-8.824719e-01,7.141029e+00,1.099859e+01,5.663337e+01,9.939344e+01,4.815884e+02,3.866889e-01,4.985069e-01,9.503206e-02,7.917118e-04,7.087385e-03,9.043327e-02,1.933444e-01,2.468504e-01,1.356499e-01,1.160067e-01,5.144194e-01,3.707764e-01,1.905064e+01,3.798696e+01,2.900095e+01,2.068465e+02,1.352067e+02,2.192569e+01,5.481812e+01,7.807431e+01,4.518188e+01,5.202693e+01,4.119164e+01,5.617805e+01,8.436500e+01,5.663337e+01,8.485384e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.740541e+00,1.490160e+01,1.577320e+00,2.413068e+00,1.162023e+02,2.965197e+02,4.886122e+01,4.133188e+01,1.116828e-01,2.828357e-01,4.891260e-02,4.439471e-02,1.187647e+00,1.622284e+00,1.119556e+00,0.000000e+00,5.909753e-03,2.682678e-02,-2.828191e-01,-1.071281e-01,-4.584138e-02,9.048278e-01,1.521065e+00,1.100541e+00
2.656250e+01,6.000000e-01,8.828439e-01,5.297064e-01,3.539734e+00,2.123840e+00,3.000000e+00,6.607640e+01,1.620273e+02,2.840184e+04,1.704110e+04,8.502951e+00,-8.571257e-01,7.645826e+00,1.008033e+01,6.040892e+01,9.939299e+01,5.141572e+02,3.840695e-01,4.987744e-01,9.440208e-02,8.008553e-04,6.317075e-03,9.051476e-02,1.920348e-01,2.477814e-01,1.357721e-01,1.152209e-01,5.117334e-01,3.711105e-01,1.951144e+01,3.791867e+01,2.963436e+01,2.187545e+02,1.454158e+02,1.773785e+01,5.314867e+01,8.226215e+01,4.685133e+01,5.852981e+01,4.251482e+01,5.991600e+01,8.427135e+01,6.040892e+01,8.479533e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.824328e+00,1.477911e+01,1.592067e+00,2.395007e+00,1.221084e+02,2.959524e+02,4.666338e+01,4.133188e+01,1.173592e-01,2.827074e-01,4.700618e-02,4.463837e-02,1.141864e+00,1.620885e+00,1.140688e+00,0.000000e+00,7.566821e-03,2.554779e-02,-2.455792e-01,-1.071533e-01,-4.408498e-02,8.962845e-01,1.521299e+00,1.122151e+00
2.656250e+01,6.375000e-01,8.831090e-01,5.629820e-01,3.562344e+00,2.270994e+00,3.000000e+00,7.286732e+01,1.623818e+02,2.840184e+04,1.810617e+04,9.006248e+00,-8.306687e-01,8.175580e+00,9.223249e+00,6.418448e+01,9.939166e+01,5.480742e+02,3.827153e-01,5.003938e-01,9.407678e-02,8.296509e-04,5.641162e-03,9.081006e-02,1.913576e-01,2.493641e-01,1.362151e-01,1.148146e-01,5.107878e-01,3.723212e-01,2.003304e+01,3.783173e+01,3.036265e+01,2.311671e+02,1.559697e+02,1.314629e+01,5.121052e+01,8.685371e+01,4.878948e+01,6.573734e+01,4.408010e+01,6.365207e+01,8.415776e+01,6.418448e+01,8.472195e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.877857e+00,1.464025e+01,1.604245e+00,2.377697e+00,1.293799e+02,2.950905e+02,4.449390e+01,4.133188e+01,1.243479e-01,2.823340e-01,4.515303e-02,4.489507e-02,1.104999e+00,1.618996e+00,1.165991e+00,0.000000e+00,9.845224e-03,2.446006e-02,-2.119800e-01,-1.072686e-01,-4.269863e-02,8.930188e-01,1.521572e+00,1.147753e+00
2.656250e+01,6.750000e-01,8.861680e-01,5.981634e-01,3.597242e+00,2.428138e+00,3.000000e+00,8.121331e+01,1.630287e+02,2.840184e+04,1.917124e+04,9.545219e+00,-8.039220e-01,8.741297e+00,8.422247e+00,6.796002e+01,9.938924e+01,5.833230e+02,3.826459e-01,5.035221e-01,9.411071e-02,8.871920e-04,5.044105e-03,9.128095e-02,1.913230e-01,2.518069e-01,1.369214e-01,1.147938e-01,5.119161e-01,3.742519e-01,2.070066e+01,3.772137e+01,3.117089e+01,2.438722e+02,1.669579e+02,8.179009e+00,4.909900e+01,9.182099e+01,5.090100e+01,7.368767e+01,4.579536e+01,6.738612e+01,8.402438e+01,6.796002e+01,8.463397e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.914024e+00,1.448122e+01,1.616534e+00,2.361240e+00,1.389215e+02,2.939314e+02,4.247826e+01,4.133188e+01,1.335183e-01,2.817080e-01,4.348991e-02,4.516138e-02,1.080242e+00,1.616395e+00,1.194752e+00,0.000000e+00,1.315862e-02,2.352593e-02,-1.818105e-01,-1.074378e-01,-4.158381e-02,8.984316e-01,1.522116e+00,1.176694e+00
2.656250e+01,7.125000e-01,8.923003e-01,6.357639e-01,3.653695e+00,2.603258e+00,3.000000e+00,9.171644e+01,1.637222e+02,2.840184e+04,2.023631e+04,1.014893e+01,-7.772075e-01,9.371727e+00,7.658020e+00,7.173557e+01,9.938664e+01,6.186327e+02,3.838267e-01,5.084736e-01,9.468612e-02,1.004087e-03,4.511847e-03,9.171129e-02,1.919133e-01,2.557586e-01,1.375669e-01,1.151480e-01,5.162840e-01,3.760163e-01,2.176737e+01,3.758693e+01,3.197673e+01,2.557729e+02,1.782197e+02,3.201737e+00,4.704964e+01,9.679826e+01,5.295036e+01,8.211480e+01,4.745070e+01,7.111871e+01,8.388633e+01,7.173557e+01,8.454350e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.977894e+00,1.431983e+01,1.633870e+00,2.344857e+00,1.543423e+02,2.926777e+02,4.133199e+01,4.133188e+01,1.483393e-01,2.809865e-01,4.277362e-02,4.541895e-02,1.078837e+00,1.612775e+00,1.223570e+00,0.000000e+00,1.882190e-02,2.269613e-02,-1.549389e-01,-1.075375e-01,-4.052845e-02,9.238978e-01,1.524060e+00,1.205737e+00
2.656250e+01,7.500000e-01,9.018237e-01,6.763678e-01,3.753390e+00,2.815043e+00,3.000000e+00,1.053384e+02,1.627791e+02,2.840184e+04,2.130138e+04,1.088008e+01,-7.459244e-01,1.013415e+01,6.855874e+00,7.551114e+01,9.939017e+01,6.498507e+02,3.860022e-01,5.158215e-01,9.616787e-02,1.286794e-03,4.024103e-03,9.152234e-02,1.930011e-01,2.627373e-01,1.372835e-01,1.158007e-01,5.265821e-01,3.752416e-01,2.387663e+01,3.751799e+01,3.239504e+01,2.649340e+02,1.877897e+02,5.743417e-05,4.575813e+01,9.999994e+01,5.424187e+01,8.933261e+01,4.846617e+01,7.485381e+01,8.383738e+01,7.551114e+01,8.452803e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.013987e+01,1.430534e+01,1.650827e+00,2.328989e+00,1.853506e+02,2.927057e+02,4.263441e+01,4.133188e+01,1.781416e-01,2.813212e-01,4.471538e-02,4.559596e-02,1.129056e+00,1.610403e+00,1.236992e+00,0.000000e+00,3.134518e-02,2.186253e-02,-1.301622e-01,-1.073010e-01,-3.880506e-02,9.988934e-01,1.534447e+00,1.220050e+00
2.656250e+01,7.875000e-01,9.138261e-01,7.196380e-01,3.954242e+00,3.113965e+00,3.000000e+00,1.237187e+02,1.549827e+02,2.840184e+04,2.236645e+04,1.191122e+01,-7.009452e-01,1.121028e+01,5.884747e+00,7.928685e+01,9.941938e+01,6.611677e+02,3.876969e-01,5.261291e-01,9.957359e-02,2.036676e-03,3.556127e-03,8.868208e-02,1.938485e-01,2.767969e-01,1.330231e-01,1.163091e-01,5.502295e-01,3.635965e-01,2.908076e+01,3.708092e+01,3.178447e+01,2.609414e+02,1.937683e+02,3.307428e+00,4.651074e+01,9.669257e+01,5.348926e+01,9.050802e+01,4.775503e+01,7.860405e+01,8.401791e+01,7.928685e+01,8.468440e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.080978e+01,1.455718e+01,1.675589e+00,2.256461e+00,2.496695e+02,2.955301e+02,4.806792e+01,4.133188e+01,2.399589e-01,2.837147e-01,5.128381e-02,4.546476e-02,1.320048e+00,1.587807e+00,1.209419e+00,0.000000e+00,6.339795e-02,2.081668e-02,-1.079147e-01,-1.039475e-01,-3.538471e-02,1.212133e+00,1.547258e+00,1.194851e+00
2.656250e+01,8.250000e-01,9.499212e-01,7.836850e-01,4.388765e+00,3.620731e+00,3.000000e+00,1.496720e+02,1.775264e+02,2.840184e+04,2.343152e+04,1.390441e+01,-8.697751e-01,1.303463e+01,6.255391e+00,8.306196e+01,9.933492e+01,6.473830e+02,3.987526e-01,5.511686e-01,1.110645e-01,2.157400e-03,3.268227e-03,8.288617e-02,1.993763e-01,3.072135e-01,1.243293e-01,1.196258e-01,6.100879e-01,3.398333e-01,3.729782e+01,4.231559e+01,2.977676e+01,2.125663e+02,1.873900e+02,4.891211e-07,4.588173e+01,1.000000e+02,5.411827e+01,9.783658e+01,4.923626e+01,8.233635e+01,8.422191e+01,8.306196e+01,8.489867e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.390166e+01,1.576938e+01,2.468349e+00,2.799978e+00,2.658727e+02,3.003223e+02,4.133188e+01,4.133188e+01,2.555319e-01,2.886416e-01,4.510076e-02,4.572944e-02,1.628937e+00,1.814087e+00,1.149388e+00,0.000000e+00,6.253501e-02,2.667146e-02,-1.279951e-01,-1.260977e-01,-3.876084e-02,1.500942e+00,1.750525e+00,1.137299e+00
2.656250e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
2.656250e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.375000e+01,3.000000e-01,1.067762e+00,3.203285e-01,4.080073e+00,1.224022e+00,3.000000e+00,4.810957e+01,2.053295e+02,2.840184e+04,8.520552e+03,5.482571e+00,-1.076092e+00,4.406479e+00,1.962751e+01,3.026423e+01,9.939456e+01,2.876113e+02,4.848147e-01,5.829470e-01,1.218701e-01,9.006841e-04,1.837159e-02,1.012650e-01,2.424073e-01,2.856051e-01,1.518975e-01,1.454444e-01,6.525752e-01,4.151865e-01,1.819721e+01,3.796689e+01,3.016651e+01,1.375479e+02,7.369235e+01,3.939022e+01,4.760466e+01,6.060978e+01,5.239534e+01,2.234000e+01,4.882362e+01,2.996792e+01,8.135564e+01,3.026423e+01,8.181118e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.812168e+00,1.458153e+01,1.604398e+00,2.994632e+00,1.574065e+02,2.439238e+02,1.083207e+02,4.133188e+01,1.526678e-01,2.325804e-01,1.069055e-01,4.348138e-02,2.121476e+00,1.681561e+00,1.236175e+00,0.000000e+00,4.966242e-03,3.227620e-02,-7.516989e-01,-1.527847e-01,-9.189812e-02,1.369778e+00,1.533743e+00,1.176553e+00
3.375000e+01,3.375000e-01,1.034203e+00,3.490437e-01,3.988745e+00,1.346202e+00,3.000000e+00,5.081892e+01,2.008268e+02,2.840184e+04,9.585621e+03,5.911354e+00,-1.065029e+00,4.846325e+00,1.801666e+01,3.404729e+01,9.940784e+01,3.181800e+02,4.658620e-01,5.683414e-01,1.167586e-01,9.057610e-04,1.568622e-02,9.958040e-02,2.329310e-01,2.792122e-01,1.493706e-01,1.397586e-01,6.259238e-01,4.082796e-01,1.841379e+01,3.833681e+01,3.052406e+01,1.498946e+02,8.340082e+01,3.750743e+01,4.831514e+01,6.249257e+01,5.168486e+01,2.568270e+01,4.796139e+01,3.371047e+01,8.208130e+01,3.404729e+01,8.255951e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.064780e+00,1.449466e+01,1.619949e+00,2.911500e+00,1.479297e+02,2.553850e+02,9.604857e+01,4.133188e+01,1.434763e-01,2.437124e-01,9.509544e-02,4.380445e-02,1.909525e+00,1.683286e+00,1.235049e+00,0.000000e+00,5.084578e-03,3.236778e-02,-6.504905e-01,-1.430207e-01,-8.305574e-02,1.259034e+00,1.545350e+00,1.184362e+00
3.375000e+01,3.750000e-01,1.008336e+00,3.781259e-01,3.924291e+00,1.471609e+00,3.000000e+00,5.385273e+01,1.966385e+02,2.840184e+04,1.065069e+04,6.343849e+00,-1.046056e+00,5.297793e+00,1.648930e+01,3.783036e+01,9.942019e+01,3.489355e+02,4.509288e-01,5.574070e-01,1.127291e-01,9.166956e-04,1.353323e-02,9.828533e-02,2.254644e-01,2.747004e-01,1.474280e-01,1.352786e-01,6.053659e-01,4.029699e-01,1.858284e+01,3.880341e+01,3.083601e+01,1.622693e+02,9.310982e+01,3.540814e+01,4.900572e+01,6.459186e+01,5.099428e+01,2.926482e+01,4.718972e+01,3.745184e+01,8.272183e+01,3.783036e+01,8.322452e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.277515e+00,1.442583e+01,1.627998e+00,2.837232e+00,1.401690e+02,2.665285e+02,8.556587e+01,4.133188e+01,1.359492e-01,2.545833e-01,8.501538e-02,4.414006e-02,1.735269e+00,1.691032e+00,1.234943e+00,0.000000e+00,5.224620e-03,3.267988e-02,-5.643378e-01,-1.346963e-01,-7.582226e-02,1.170931e+00,1.561560e+00,1.191800e+00
3.375000e+01,4.125000e-01,9.883069e-01,4.076766e-01,3.879997e+00,1.600499e+00,3.000000e+00,5.727282e+01,1.926798e+02,2.840184e+04,1.171576e+04,6.782281e+00,-1.020486e+00,5.761795e+00,1.504635e+01,4.161344e+01,9.943187e+01,3.799806e+02,4.390441e-01,5.492628e-01,1.095213e-01,9.333002e-04,1.176763e-02,9.729986e-02,2.195221e-01,2.715998e-01,1.459498e-01,1.317132e-01,5.893775e-01,3.989294e-01,1.870434e+01,3.935694e+01,3.113281e+01,1.748077e+02,1.028100e+02,3.309651e+01,4.964140e+01,6.690349e+01,5.035860e+01,3.311027e+01,4.652081e+01,4.119186e+01,8.329883e+01,4.161344e+01,8.382803e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.452183e+00,1.437123e+01,1.628879e+00,2.769579e+00,1.337520e+02,2.775200e+02,7.645974e+01,4.133188e+01,1.297254e-01,2.653531e-01,7.626606e-02,4.449079e-02,1.588425e+00,1.703806e+00,1.236370e+00,0.000000e+00,5.389219e-03,3.320186e-02,-4.899674e-01,-1.273972e-01,-6.983131e-02,1.098458e+00,1.581798e+00,1.199741e+00
3.375000e+01,4.500000e-01,9.729290e-01,4.378181e-01,3.851946e+00,1.733376e+00,3.000000e+00,6.115761e+01,1.891224e+02,2.840184e+04,1.278083e+04,7.230719e+00,-9.905657e-01,6.240153e+00,1.369941e+01,4.539652e+01,9.944236e+01,4.113533e+02,4.295842e-01,5.433448e-01,1.069975e-01,9.470436e-04,1.029198e-02,9.655554e-02,2.147921e-01,2.696362e-01,1.448333e-01,1.288753e-01,5.770513e-01,3.958777e-01,1.877455e+01,4.024224e+01,3.121088e+01,1.878686e+02,1.113193e+02,3.063910e+01,5.039357e+01,6.936090e+01,4.960643e+01,3.720645e+01,4.578335e+01,4.493041e+01,8.383193e+01,4.539652e+01,8.438889e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.579544e+00,1.447932e+01,1.622891e+00,2.738882e+00,1.284433e+02,2.885528e+02,6.844847e+01,4.133188e+01,1.245766e-01,2.762008e-01,6.857542e-02,4.485493e-02,1.461835e+00,1.731946e+00,1.230466e+00,0.000000e+00,5.588413e-03,3.357095e-02,-4.248569e-01,-1.223463e-01,-6.425720e-02,1.036978e+00,1.615188e+00,1.199780e+00
3.375000e+01,4.875000e-01,9.627435e-01,4.693374e-01,3.829728e+00,1.866992e+00,3.000000e+00,6.560571e+01,1.888042e+02,2.840184e+04,1.384590e+04,7.693842e+00,-9.726686e-01,6.721173e+00,1.264217e+01,4.917956e+01,9.944330e+01,4.451021e+02,4.230782e-01,5.396653e-01,1.051258e-01,8.972994e-04,9.075402e-03,9.644058e-02,2.115391e-01,2.680810e-01,1.446609e-01,1.269235e-01,5.673371e-01,3.954064e-01,1.877717e+01,4.135834e+01,3.111670e+01,2.030491e+02,1.171361e+02,2.749044e+01,5.024205e+01,7.250956e+01,4.975795e+01,4.206240e+01,4.572529e+01,4.866772e+01,8.397139e+01,4.917956e+01,8.456226e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.599624e+00,1.490698e+01,1.623952e+00,2.815033e+00,1.205647e+02,2.925023e+02,5.958585e+01,4.133188e+01,1.169351e-01,2.803681e-01,5.999246e-02,4.514995e-02,1.349586e+00,1.778079e+00,1.219188e+00,0.000000e+00,5.718295e-03,3.138419e-02,-3.696207e-01,-1.254197e-01,-5.918674e-02,9.799649e-01,1.658378e+00,1.191386e+00
3.375000e+01,5.250000e-01,9.565360e-01,5.021814e-01,3.816051e+00,2.003427e+00,3.000000e+00,7.075153e+01,1.892677e+02,2.840184e+04,1.491097e+04,8.166886e+00,-9.545502e-01,7.212336e+00,1.168806e+01,5.296260e+01,9.944193e+01,4.809885e+02,4.186572e-01,5.378789e-01,1.036403e-01,8.628209e-04,8.053405e-03,9.677210e-02,2.093286e-01,2.671236e-01,1.451581e-01,1.255972e-01,5.597704e-01,3.967656e-01,1.886413e+01,4.147104e+01,3.182819e+01,2.182519e+02,1.267812e+02,2.366314e+01,4.875663e+01,7.633686e+01,5.124337e+01,4.772245e+01,4.682363e+01,5.240315e+01,8.389834e+01,5.296260e+01,8.453245e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.616027e+00,1.483236e+01,1.631044e+00,2.807819e+00,1.144685e+02,2.924620e+02,5.215293e+01,4.133188e+01,1.110224e-01,2.807981e-01,5.280492e-02,4.542161e-02,1.259321e+00,1.784299e+00,1.241807e+00,0.000000e+00,6.043787e-03,2.963304e-02,-3.224154e-01,-1.260202e-01,-5.661739e-02,9.369056e-01,1.664322e+00,1.214823e+00
3.375000e+01,5.625000e-01,9.535183e-01,5.363540e-01,3.824007e+00,2.151004e+00,3.000000e+00,7.677410e+01,1.894841e+02,2.840184e+04,1.597604e+04,8.677750e+00,-9.341357e-01,7.743614e+00,1.076472e+01,5.674564e+01,9.944129e+01,5.165944e+02,4.156367e-01,5.378816e-01,1.027703e-01,8.671358e-04,7.174193e-03,9.700674e-02,2.078183e-01,2.676805e-01,1.455101e-01,1.246910e-01,5.557906e-01,3.977276e-01,1.935826e+01,4.119493e+01,3.259098e+01,2.314962e+02,1.378666e+02,2.000220e+01,4.708179e+01,7.999780e+01,5.291821e+01,5.365539e+01,4.808037e+01,5.613785e+01,8.376958e+01,5.674564e+01,8.444733e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.703309e+00,1.461400e+01,1.649452e+00,2.769646e+00,1.196214e+02,2.912440e+02,4.989186e+01,4.133188e+01,1.160203e-01,2.800734e-01,5.084238e-02,4.565466e-02,1.207902e+00,1.774505e+00,1.267047e+00,0.000000e+00,7.723621e-03,2.813162e-02,-2.813875e-01,-1.254463e-01,-5.446780e-02,9.265146e-01,1.656782e+00,1.240711e+00
3.375000e+01,6.000000e-01,9.534396e-01,5.720637e-01,3.841798e+00,2.305079e+00,3.000000e+00,8.391663e+01,1.901878e+02,2.840184e+04,1.704110e+04,9.211167e+00,-9.128828e-01,8.298284e+00,9.910610e+00,6.052867e+01,9.943922e+01,5.537729e+02,4.140618e-01,5.393778e-01,1.022423e-01,8.901501e-04,6.409553e-03,9.748890e-02,2.070309e-01,2.689259e-01,1.462334e-01,1.242185e-01,5.537351e-01,3.997045e-01,1.991523e+01,4.089436e+01,3.345346e+01,2.451829e+02,1.495612e+02,1.599481e+01,4.525470e+01,8.400519e+01,5.474530e+01,6.019667e+01,4.947304e+01,5.987043e+01,8.361488e+01,6.052867e+01,8.434208e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.765300e+00,1.436938e+01,1.667371e+00,2.733402e+00,1.256704e+02,2.896375e+02,4.758609e+01,4.133188e+01,1.218871e-01,2.790109e-01,4.885621e-02,4.589754e-02,1.166789e+00,1.764081e+00,1.296752e+00,0.000000e+00,9.956273e-03,2.685060e-02,-2.448817e-01,-1.249823e-01,-5.276691e-02,9.219075e-01,1.649055e+00,1.270835e+00
3.375000e+01,6.375000e-01,9.563687e-01,6.096850e-01,3.871846e+00,2.468302e+00,3.000000e+00,9.252230e+01,1.915064e+02,2.840184e+04,1.810617e+04,9.777563e+00,-8.916769e-01,8.885886e+00,9.119623e+00,6.431169e+01,9.943533e+01,5.925381e+02,4.139028e-01,5.424659e-01,1.020965e-01,9.379311e-04,5.739702e-03,9.817725e-02,2.069514e-01,2.710292e-01,1.472659e-01,1.241708e-01,5.538419e-01,4.025267e-01,2.060109e+01,4.057267e+01,3.440674e+01,2.591429e+02,1.620005e+02,1.162449e+01,4.336771e+01,8.837551e+01,5.663229e+01,6.741430e+01,5.091117e+01,6.360063e+01,8.343348e+01,6.431169e+01,8.421622e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.811431e+00,1.409514e+01,1.687769e+00,2.699827e+00,1.331441e+02,2.876403e+02,4.531762e+01,4.133188e+01,1.291358e-01,2.776074e-01,4.693620e-02,4.614931e-02,1.138001e+00,1.753178e+00,1.330415e+00,0.000000e+00,1.303706e-02,2.574550e-02,-2.124964e-01,-1.246256e-01,-5.140825e-02,9.255045e-01,1.641589e+00,1.304752e+00
3.375000e+01,6.750000e-01,9.624852e-01,6.496775e-01,3.918719e+00,2.645135e+00,3.000000e+00,1.030902e+02,1.935090e+02,2.840184e+04,1.917124e+04,1.039371e+01,-8.712194e-01,9.522486e+00,8.382183e+00,6.809470e+01,9.942942e+01,6.325540e+02,4.151520e-01,5.473332e-01,1.024186e-01,1.023752e-03,5.148807e-03,9.898483e-02,2.075760e-01,2.743103e-01,1.484772e-01,1.245456e-01,5.566474e-01,4.058378e-01,2.152903e+01,4.024490e+01,3.542403e+01,2.729512e+02,1.752429e+02,6.925069e+00,4.153529e+01,9.307493e+01,5.846471e+01,7.533671e+01,5.228902e+01,6.732829e+01,8.322891e+01,6.809470e+01,8.407290e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.857765e+00,1.379650e+01,1.714389e+00,2.670263e+00,1.431168e+02,2.853179e+02,4.325527e+01,4.133188e+01,1.388083e-01,2.759186e-01,4.526846e-02,4.640700e-02,1.125694e+00,1.742380e+00,1.366840e+00,0.000000e+00,1.755358e-02,2.477760e-02,-1.838638e-01,-1.243933e-01,-5.026952e-02,9.418305e-01,1.635540e+00,1.341348e+00
3.375000e+01,7.125000e-01,9.720567e-01,6.925904e-01,3.991681e+00,2.844072e+00,3.000000e+00,1.163754e+02,1.959557e+02,2.840184e+04,2.023631e+04,1.109014e+01,-8.514796e-01,1.023866e+01,7.677807e+00,7.187770e+01,9.942221e+01,6.724904e+02,4.177659e-01,5.542908e-01,1.033828e-01,1.181683e-03,4.622909e-03,9.969560e-02,2.088830e-01,2.794176e-01,1.495434e-01,1.253298e-01,5.633048e-01,4.087520e-01,2.293643e+01,3.993500e+01,3.642546e+01,2.855289e+02,1.890664e+02,2.129994e+00,3.991484e+01,9.787001e+01,6.008516e+01,8.380351e+01,5.347216e+01,7.105387e+01,8.301757e+01,7.187770e+01,8.392554e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.937991e+00,1.349819e+01,1.751794e+00,2.645566e+00,1.582438e+02,2.829131e+02,4.182747e+01,4.133188e+01,1.534799e-01,2.741497e-01,4.432741e-02,4.665936e-02,1.139606e+00,1.732432e+00,1.402741e+00,0.000000e+00,2.495552e-02,2.390594e-02,-1.585607e-01,-1.242532e-01,-4.914695e-02,9.810457e-01,1.633135e+00,1.377500e+00
3.375000e+01,7.500000e-01,9.852970e-01,7.389728e-01,4.137197e+00,3.102898e+00,3.000000e+00,1.335858e+02,1.948643e+02,2.840184e+04,2.130138e+04,1.199287e+01,-8.224335e-01,1.117043e+01,6.857690e+00,7.566075e+01,9.942543e+01,7.025135e+02,4.209881e-01,5.643089e-01,1.057864e-01,1.635658e-03,4.132798e-03,9.893915e-02,2.104940e-01,2.896038e-01,1.484087e-01,1.262964e-01,5.796465e-01,4.056505e-01,2.613420e+01,3.977831e+01,3.664882e+01,2.913930e+02,1.995549e+02,6.658121e-05,3.934529e+01,9.999993e+01,6.065471e+01,9.016165e+01,5.381158e+01,7.478593e+01,8.297623e+01,7.566075e+01,8.391673e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.219076e+00,1.346183e+01,1.796819e+00,2.623741e+00,1.975640e+02,2.828892e+02,4.478538e+01,4.133188e+01,1.916164e-01,2.743729e-01,4.820263e-02,4.679034e-02,1.240541e+00,1.725987e+00,1.407642e+00,0.000000e+00,4.465884e-02,2.297407e-02,-1.345029e-01,-1.235022e-01,-4.659986e-02,1.106038e+00,1.647144e+00,1.384016e+00
3.375000e+01,7.875000e-01,1.002658e+00,7.895933e-01,4.300204e+00,3.386411e+00,3.000000e+00,1.567318e+02,1.933620e+02,2.840184e+04,2.236645e+04,1.298765e+01,-7.965738e-01,1.219108e+01,6.133317e+00,7.944382e+01,9.942986e+01,7.348949e+02,4.259902e-01,5.766679e-01,1.086739e-01,2.119052e-03,3.631121e-03,9.857106e-02,2.129951e-01,3.010143e-01,1.478566e-01,1.277971e-01,5.985168e-01,4.041414e-01,2.892208e+01,4.284335e+01,3.479283e+01,3.072256e+02,1.910572e+02,8.759834e-07,4.126060e+01,1.000000e+02,5.873940e+01,9.406345e+01,5.229585e+01,7.851956e+01,8.351587e+01,7.944382e+01,8.445769e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.181182e+00,1.476361e+01,1.775635e+00,2.855273e+00,2.275769e+02,2.932680e+02,4.311117e+01,4.133188e+01,2.207257e-01,2.844392e-01,4.731678e-02,4.700331e-02,1.312584e+00,1.850527e+00,1.330450e+00,0.000000e+00,6.569740e-02,2.192341e-02,-1.080466e-01,-1.325825e-01,-4.034934e-02,1.204538e+00,1.783642e+00,1.312024e+00
3.375000e+01,8.250000e-01,1.052701e+00,8.684785e-01,4.957548e+00,4.089977e+00,3.000000e+00,1.893397e+02,2.240074e+02,2.840184e+04,2.343152e+04,1.580836e+01,-1.084445e+00,1.472392e+01,6.859947e+00,8.322625e+01,9.933948e+01,6.896120e+02,4.409489e-01,6.117523e-01,1.263529e-01,2.372658e-03,3.455996e-03,8.829287e-02,2.204744e-01,3.470284e-01,1.324393e-01,1.322847e-01,6.907004e-01,3.620007e-01,4.731055e+01,4.320944e+01,3.244908e+01,1.907921e+02,2.184519e+02,6.336585e-07,4.173632e+01,1.000000e+02,5.826368e+01,9.935746e+01,5.252044e+01,8.226650e+01,8.286959e+01,8.322625e+01,8.376446e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.548801e+01,1.352696e+01,3.470206e+00,3.030818e+00,2.706087e+02,2.800823e+02,4.133188e+01,4.133188e+01,2.624621e-01,2.716505e-01,4.652921e-02,4.672793e-02,2.078442e+00,1.882158e+00,1.263974e+00,0.000000e+00,6.895273e-02,2.915442e-02,-1.776476e-01,-1.421342e-01,-4.535131e-02,1.900795e+00,1.808976e+00,1.247777e+00
3.375000e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.375000e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.093750e+01,3.000000e-01,1.135511e+00,3.406534e-01,4.417432e+00,1.325230e+00,3.000000e+00,5.835229e+01,2.344057e+02,2.840184e+04,8.520552e+03,5.889571e+00,-1.118744e+00,4.770827e+00,1.899534e+01,3.032593e+01,9.943017e+01,3.017072e+02,5.130376e-01,6.224736e-01,1.308761e-01,1.008597e-03,1.840608e-02,1.062281e-01,2.565188e-01,3.092203e-01,1.593421e-01,1.539113e-01,6.999762e-01,4.355350e-01,1.879021e+01,4.144841e+01,3.337147e+01,1.485046e+02,7.567528e+01,3.806511e+01,4.384497e+01,6.193489e+01,5.615503e+01,2.283857e+01,5.245765e+01,2.995266e+01,8.129514e+01,3.032593e+01,8.188182e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.235733e+00,1.419935e+01,1.696495e+00,3.329188e+00,1.589591e+02,2.470435e+02,1.090786e+02,4.133188e+01,1.555429e-01,2.370658e-01,1.089358e-01,4.450368e-02,2.194687e+00,1.840804e+00,1.376111e+00,0.000000e+00,5.687725e-03,3.601682e-02,-7.628797e-01,-1.682392e-01,-1.047551e-01,1.431807e+00,1.678253e+00,1.307372e+00
4.093750e+01,3.375000e-01,1.099639e+00,3.711282e-01,4.313913e+00,1.455946e+00,3.000000e+00,6.163759e+01,2.276152e+02,2.840184e+04,9.585621e+03,6.341976e+00,-1.100572e+00,5.241404e+00,1.735377e+01,3.411672e+01,9.944668e+01,3.340210e+02,4.929676e-01,6.066714e-01,1.251986e-01,1.037206e-03,1.570982e-02,1.045381e-01,2.464838e-01,3.019739e-01,1.568072e-01,1.478903e-01,6.710326e-01,4.286064e-01,1.893866e+01,4.170450e+01,3.379993e+01,1.619301e+02,8.605775e+01,3.639290e+01,4.438016e+01,6.360710e+01,5.561984e+01,2.611983e+01,5.180008e+01,3.369194e+01,8.211967e+01,3.411672e+01,8.273516e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.465313e+00,1.404707e+01,1.699606e+00,3.198054e+00,1.505417e+02,2.603110e+02,9.741977e+01,4.133188e+01,1.473064e-01,2.500181e-01,9.765296e-02,4.488643e-02,1.967123e+00,1.833700e+00,1.376022e+00,0.000000e+00,5.871778e-03,3.701570e-02,-6.559314e-01,-1.549132e-01,-9.497567e-02,1.311192e+00,1.684659e+00,1.318062e+00
4.093750e+01,3.750000e-01,1.072049e+00,4.020183e-01,4.240541e+00,1.590203e+00,3.000000e+00,6.531588e+01,2.213134e+02,2.840184e+04,1.065069e+04,6.799814e+00,-1.075084e+00,5.724730e+00,1.581049e+01,3.790753e+01,9.946200e+01,3.665121e+02,4.771974e-01,5.948513e-01,1.207454e-01,1.068737e-03,1.354842e-02,1.032361e-01,2.385987e-01,2.968379e-01,1.548542e-01,1.431592e-01,6.487805e-01,4.232682e-01,1.903283e+01,4.212942e+01,3.416225e+01,1.754579e+02,9.633815e+01,3.450931e+01,4.499087e+01,6.549069e+01,5.500913e+01,2.961963e+01,5.113272e+01,3.742965e+01,8.283795e+01,3.790753e+01,8.348419e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.655276e+00,1.394233e+01,1.694590e+00,3.086308e+00,1.435779e+02,2.731667e+02,8.730981e+01,4.133188e+01,1.404922e-01,2.626258e-01,8.787750e-02,4.527910e-02,1.779711e+00,1.836613e+00,1.376384e+00,0.000000e+00,6.080696e-03,3.811056e-02,-5.655665e-01,-1.438733e-01,-8.691884e-02,1.214145e+00,1.698820e+00,1.327576e+00
4.093750e+01,4.125000e-01,1.051134e+00,4.335927e-01,4.194956e+00,1.730419e+00,3.000000e+00,6.946101e+01,2.166903e+02,2.840184e+04,1.171576e+04,7.281062e+00,-1.051553e+00,6.229510e+00,1.444230e+01,4.169833e+01,9.947324e+01,3.986816e+02,4.648878e-01,5.862461e-01,1.175236e-01,1.053968e-03,1.177773e-02,1.020885e-01,2.324439e-01,2.936469e-01,1.531328e-01,1.394663e-01,6.325708e-01,4.185630e-01,1.907402e+01,4.385154e+01,3.354133e+01,1.900052e+02,1.019057e+02,3.254946e+01,4.658707e+01,6.745054e+01,5.341293e+01,3.330987e+01,4.956509e+01,4.116597e+01,8.344636e+01,4.169833e+01,8.412112e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.776093e+00,1.449868e+01,1.685369e+00,3.142404e+00,1.373801e+02,2.851051e+02,7.818736e+01,4.133188e+01,1.344276e-01,2.743856e-01,7.905405e-02,4.566141e-02,1.621618e+00,1.899468e+00,1.338406e+00,0.000000e+00,6.324226e-03,3.725635e-02,-4.882420e-01,-1.423184e-01,-7.755580e-02,1.133376e+00,1.763474e+00,1.298106e+00
4.093750e+01,4.500000e-01,1.037411e+00,4.668349e-01,4.161542e+00,1.872694e+00,3.000000e+00,7.416606e+01,2.154035e+02,2.840184e+04,1.278083e+04,7.780904e+00,-1.039205e+00,6.741699e+00,1.335584e+01,4.548910e+01,9.947637e+01,4.335314e+02,4.565083e-01,5.809025e-01,1.151652e-01,9.928735e-04,1.033473e-02,1.017613e-01,2.282542e-01,2.913080e-01,1.526420e-01,1.369525e-01,6.201893e-01,4.172215e-01,1.905979e+01,4.531378e+01,3.326407e+01,2.062067e+02,1.072008e+02,2.984896e+01,4.703115e+01,7.015104e+01,5.296885e+01,3.769891e+01,4.891330e+01,4.490073e+01,8.364458e+01,4.548910e+01,8.435646e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.816510e+00,1.503549e+01,1.684066e+00,3.239394e+00,1.286056e+02,2.900247e+02,6.819071e+01,4.133188e+01,1.258417e-01,2.795145e-01,6.929727e-02,4.597355e-02,1.485312e+00,1.959419e+00,1.317242e+00,0.000000e+00,6.477391e-03,3.457699e-02,-4.246900e-01,-1.461807e-01,-7.061389e-02,1.060622e+00,1.819716e+00,1.281205e+00
4.093750e+01,4.875000e-01,1.028728e+00,5.015049e-01,4.132241e+00,2.014468e+00,3.000000e+00,7.955368e+01,2.158332e+02,2.840184e+04,1.384590e+04,8.279519e+00,-1.027436e+00,7.252083e+00,1.240937e+01,4.927985e+01,9.947532e+01,4.717346e+02,4.508880e-01,5.778399e-01,1.131499e-01,9.440295e-04,9.139064e-03,1.022111e-01,2.254440e-01,2.892569e-01,1.533166e-01,1.352664e-01,6.096626e-01,4.190654e-01,1.904345e+01,4.549311e+01,3.402663e+01,2.232698e+02,1.166340e+02,2.641263e+01,4.570247e+01,7.358737e+01,5.429753e+01,4.286426e+01,4.981651e+01,4.863327e+01,8.358132e+01,4.927985e+01,8.434347e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.820736e+00,1.497105e+01,1.688339e+00,3.231948e+00,1.189271e+02,2.901866e+02,5.844214e+01,4.133188e+01,1.163712e-01,2.801707e-01,5.973026e-02,4.625241e-02,1.369816e+00,1.968417e+00,1.340407e+00,0.000000e+00,6.558661e-03,3.247607e-02,-3.711970e-01,-1.469779e-01,-6.725887e-02,9.986190e-01,1.827998e+00,1.305625e+00
4.093750e+01,5.250000e-01,1.024255e+00,5.377337e-01,4.122427e+00,2.164274e+00,3.000000e+00,8.578480e+01,2.168083e+02,2.840184e+04,1.491097e+04,8.805219e+00,-1.013831e+00,7.791388e+00,1.151398e+01,5.307059e+01,9.947295e+01,5.111209e+02,4.472561e-01,5.769986e-01,1.117525e-01,9.186372e-04,8.122333e-03,1.028346e-01,2.236281e-01,2.885699e-01,1.542518e-01,1.341768e-01,6.026330e-01,4.216217e-01,1.925606e+01,4.532600e+01,3.493418e+01,2.397590e+02,1.274270e+02,2.283456e+01,4.405507e+01,7.716544e+01,5.594493e+01,4.846999e+01,5.100053e+01,5.236412e+01,8.344946e+01,5.307059e+01,8.426638e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.843092e+00,1.475709e+01,1.700816e+00,3.200155e+00,1.152585e+02,2.890576e+02,5.217596e+01,4.133188e+01,1.127814e-01,2.795974e-01,5.367168e-02,4.651105e-02,1.286971e+00,1.963612e+00,1.370278e+00,0.000000e+00,7.271362e-03,3.071342e-02,-3.247577e-01,-1.469599e-01,-6.470121e-02,9.622133e-01,1.823924e+00,1.336290e+00
4.093750e+01,5.625000e-01,1.023196e+00,5.755479e-01,4.132611e+00,2.324594e+00,3.000000e+00,9.307396e+01,2.181223e+02,2.840184e+04,1.597604e+04,9.366867e+00,-9.983296e-01,8.368537e+00,1.065810e+01,5.686133e+01,9.946976e+01,5.509878e+02,4.451659e-01,5.780303e-01,1.109354e-01,9.320528e-04,7.250321e-03,1.034652e-01,2.225829e-01,2.892828e-01,1.551978e-01,1.335498e-01,5.989889e-01,4.242073e-01,1.985036e+01,4.471445e+01,3.597440e+01,2.545994e+02,1.401506e+02,1.922753e+01,4.219032e+01,8.077247e+01,5.780968e+01,5.447748e+01,5.235415e+01,5.609370e+01,8.324396e+01,5.686133e+01,8.411872e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.913489e+00,1.437574e+01,1.726485e+00,3.136355e+00,1.202241e+02,2.865419e+02,4.978192e+01,4.133188e+01,1.176404e-01,2.776782e-01,5.158843e-02,4.673661e-02,1.240304e+00,1.940711e+00,1.406059e+00,0.000000e+00,9.330197e-03,2.920931e-02,-2.845988e-01,-1.456567e-01,-6.274675e-02,9.557050e-01,1.804384e+00,1.372522e+00
4.093750e+01,6.000000e-01,1.025366e+00,6.152194e-01,4.154652e+00,2.492791e+00,3.000000e+00,1.017139e+02,2.202625e+02,2.840184e+04,1.704110e+04,9.956755e+00,-9.827070e-01,8.974048e+00,9.869752e+00,6.065206e+01,9.946455e+01,5.927078e+02,4.446348e-01,5.807309e-01,1.105135e-01,9.668802e-04,6.493828e-03,1.043432e-01,2.223174e-01,2.908256e-01,1.565148e-01,1.333905e-01,5.975586e-01,4.278071e-01,2.054986e+01,4.405572e+01,3.714066e+01,2.697370e+02,1.540186e+02,1.525703e+01,4.030703e+01,8.474297e+01,5.969297e+01,6.112232e+01,5.371106e+01,5.982061e+01,8.300170e+01,6.065206e+01,8.394150e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.967339e+00,1.395342e+01,1.755293e+00,3.074093e+00,1.260048e+02,2.835034e+02,4.732795e+01,4.133188e+01,1.232968e-01,2.752913e-01,4.946470e-02,4.696964e-02,1.205964e+00,1.916366e+00,1.447300e+00,0.000000e+00,1.206296e-02,2.791663e-02,-2.492735e-01,-1.444115e-01,-6.127199e-02,9.566903e-01,1.784017e+00,1.413944e+00
4.093750e+01,6.375000e-01,1.030831e+00,6.571547e-01,4.191567e+00,2.672124e+00,3.000000e+00,1.121167e+02,2.233441e+02,2.840184e+04,1.810617e+04,1.058733e+01,-9.676835e-01,9.619646e+00,9.140016e+00,6.444276e+01,9.945706e+01,6.361878e+02,4.456208e-01,5.852102e-01,1.105373e-01,1.030342e-03,5.833237e-03,1.054095e-01,2.228104e-01,2.934097e-01,1.581143e-01,1.336862e-01,5.986519e-01,4.321791e-01,2.142426e+01,4.335641e+01,3.843516e+01,2.849214e+02,1.692571e+02,1.087968e+01,3.848573e+01,8.912032e+01,6.151427e+01,6.850106e+01,5.499231e+01,6.354443e+01,8.272120e+01,6.444276e+01,8.373379e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.014150e+00,1.349073e+01,1.790313e+00,3.013748e+00,1.330604e+02,2.799544e+02,4.488179e+01,4.133188e+01,1.302008e-01,2.724493e-01,4.737602e-02,4.721079e-02,1.185825e+00,1.890862e+00,1.493925e+00,0.000000e+00,1.581045e-02,2.679320e-02,-2.182340e-01,-1.432225e-01,-6.019215e-02,9.675908e-01,1.763450e+00,1.460526e+00
4.093750e+01,6.750000e-01,1.039758e+00,7.018363e-01,4.248316e+00,2.867614e+00,3.000000e+00,1.248806e+02,2.273861e+02,2.840184e+04,1.917124e+04,1.127716e+01,-9.537560e-01,1.032341e+01,8.457409e+00,6.823345e+01,9.944723e+01,6.809781e+02,4.481013e-01,5.916562e-01,1.110983e-01,1.136672e-03,5.253306e-03,1.065624e-01,2.240507e-01,2.973821e-01,1.598436e-01,1.344304e-01,6.028516e-01,4.369060e-01,2.258074e+01,4.261692e+01,3.986828e+01,2.996428e+02,1.861050e+02,6.057741e+00,3.679202e+01,9.394226e+01,6.320798e+01,7.671629e+01,5.613521e+01,6.726474e+01,8.240171e+01,6.823345e+01,8.349525e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.068665e+00,1.299115e+01,1.835119e+00,2.954678e+00,1.421863e+02,2.759223e+02,4.254470e+01,4.133188e+01,1.391306e-01,2.691777e-01,4.543864e-02,4.746023e-02,1.183402e+00,1.864192e+00,1.546214e+00,0.000000e+00,2.119404e-02,2.580627e-02,-1.909803e-01,-1.420521e-01,-5.945984e-02,9.924213e-01,1.743334e+00,1.512561e+00
4.093750e+01,7.125000e-01,1.052438e+00,7.498620e-01,4.340472e+00,3.092586e+00,3.000000e+00,1.409093e+02,2.316082e+02,2.840184e+04,2.023631e+04,1.207230e+01,-9.389932e-01,1.113331e+01,7.778078e+00,7.202412e+01,9.943697e+01,7.245250e+02,4.519157e-01,6.005222e-01,1.124683e-01,1.356597e-03,4.723312e-03,1.074096e-01,2.259578e-01,3.038330e-01,1.611145e-01,1.355747e-01,6.120583e-01,4.403795e-01,2.445653e+01,4.258753e+01,4.047372e+01,3.125743e+02,2.000215e+02,1.887677e+00,3.622854e+01,9.811232e+01,6.377146e+01,8.473053e+01,5.635671e+01,7.098438e+01,8.221826e+01,7.202412e+01,8.338060e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.164564e+00,1.275879e+01,1.891418e+00,2.955725e+00,1.603047e+02,2.740587e+02,4.190448e+01,4.133188e+01,1.568595e-01,2.679173e-01,4.538862e-02,4.770217e-02,1.218624e+00,1.866347e+00,1.565486e+00,0.000000e+00,3.126407e-02,2.482993e-02,-1.660001e-01,-1.430156e-01,-5.706361e-02,1.052624e+00,1.754596e+00,1.533253e+00
4.093750e+01,7.500000e-01,1.069949e+00,8.024621e-01,4.585739e+00,3.439304e+00,3.000000e+00,1.616596e+02,2.252919e+02,2.840184e+04,2.130138e+04,1.327654e+01,-8.950416e-01,1.238150e+01,6.741529e+00,7.581498e+01,9.945233e+01,7.426989e+02,4.554228e-01,6.145266e-01,1.166502e-01,2.269977e-03,4.192554e-03,1.045987e-01,2.277114e-01,3.210017e-01,1.568981e-01,1.366268e-01,6.410948e-01,4.288547e-01,3.028050e+01,4.332650e+01,3.858957e+01,3.090500e+02,2.021424e+02,3.911615e+00,3.792144e+01,9.608838e+01,6.207856e+01,8.701877e+01,5.488579e+01,7.472640e+01,8.254424e+01,7.581498e+01,8.367835e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.692298e+00,1.328941e+01,1.958745e+00,2.994671e+00,2.279149e+02,2.792356e+02,5.104015e+01,4.133188e+01,2.230167e-01,2.727028e-01,5.624315e-02,4.768256e-02,1.445296e+00,1.892315e+00,1.485763e+00,0.000000e+00,7.027297e-02,2.358843e-02,-1.381413e-01,-1.433450e-01,-5.001060e-02,1.307155e+00,1.819243e+00,1.459341e+00
4.093750e+01,7.875000e-01,1.103141e+00,8.687234e-01,4.821742e+00,3.797122e+00,3.000000e+00,1.894489e+02,2.347088e+02,2.840184e+04,2.236645e+04,1.464362e+01,-9.739853e-01,1.366964e+01,6.651258e+00,7.960555e+01,9.942943e+01,7.844581e+02,4.675311e-01,6.356097e-01,1.228127e-01,2.106742e-03,3.627184e-03,1.052190e-01,2.337655e-01,3.375220e-01,1.578284e-01,1.402593e-01,6.717431e-01,4.313977e-01,3.144885e+01,5.546624e+01,3.264181e+01,3.187998e+02,1.676635e+02,4.139946e-07,4.704945e+01,1.000000e+02,5.295055e+01,9.365894e+01,4.743850e+01,7.842507e+01,8.384953e+01,7.960555e+01,8.499514e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.847766e+00,1.682337e+01,2.077136e+00,3.949522e+00,2.210663e+02,3.048438e+02,4.133188e+01,4.133188e+01,2.163154e-01,2.982923e-01,4.653298e-02,4.851802e-02,1.431422e+00,2.398593e+00,1.248173e+00,0.000000e+00,6.438704e-02,2.272473e-02,-1.233178e-01,-1.842276e-01,-3.601199e-02,1.308104e+00,2.278753e+00,1.234886e+00
4.093750e+01,8.250000e-01,1.147151e+00,9.463997e-01,5.490151e+00,4.529375e+00,3.000000e+00,2.285742e+02,2.579666e+02,2.840184e+04,2.343152e+04,1.756471e+01,-1.258962e+00,1.630575e+01,7.167564e+00,8.339582e+01,9.937288e+01,7.274693e+02,4.793314e-01,6.678198e-01,1.406129e-01,2.414441e-03,3.498537e-03,9.313984e-02,2.396657e-01,3.843106e-01,1.397098e-01,1.437994e-01,7.652778e-01,3.818734e-01,5.740283e+01,4.379450e+01,3.499374e+01,1.746480e+02,2.430087e+02,8.563795e-07,4.082652e+01,1.000000e+02,5.917348e+01,1.004048e+02,5.232183e+01,8.218713e+01,8.191946e+01,8.339582e+01,8.305963e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.691956e+01,1.215992e+01,4.365807e+00,3.137663e+00,2.743569e+02,2.686704e+02,4.133188e+01,4.133188e+01,2.684607e-01,2.628963e-01,4.783237e-02,4.770040e-02,2.531519e+00,1.928368e+00,1.354322e+00,0.000000e+00,7.349821e-02,2.633666e-02,-2.278210e-01,-1.520500e-01,-4.402187e-02,2.303698e+00,1.849817e+00,1.336637e+00
4.093750e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.093750e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.812500e+01,3.000000e-01,1.201906e+00,3.605719e-01,4.750440e+00,1.425132e+00,3.000000e+00,6.859083e+01,2.620255e+02,2.840184e+04,8.520552e+03,6.292398e+00,-1.161923e+00,5.130475e+00,1.846551e+01,3.038944e+01,9.945815e+01,3.152450e+02,5.406797e-01,6.612266e-01,1.397869e-01,1.118185e-03,1.844015e-02,1.109946e-01,2.703399e-01,3.325308e-01,1.664919e-01,1.622039e-01,7.468285e-01,4.550778e-01,1.938823e+01,4.476153e+01,3.663421e+01,1.587694e+02,7.779687e+01,3.735585e+01,4.090353e+01,6.264415e+01,5.909647e+01,2.311210e+01,5.532275e+01,2.993563e+01,8.122347e+01,3.038944e+01,8.194625e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.767880e+00,1.381202e+01,1.773822e+00,3.620051e+00,1.600681e+02,2.495099e+02,1.095529e+02,4.133189e+01,1.579797e-01,2.409048e-01,1.106623e-01,4.543715e-02,2.268516e+00,1.992668e+00,1.518874e+00,0.000000e+00,6.408800e-03,3.982711e-02,-7.746452e-01,-1.830901e-01,-1.181194e-01,1.493871e+00,1.815987e+00,1.440582e+00
4.812500e+01,3.375000e-01,1.163788e+00,3.927784e-01,4.635081e+00,1.564340e+00,3.000000e+00,7.245067e+01,2.529407e+02,2.840184e+04,9.585621e+03,6.768345e+00,-1.136721e+00,5.631623e+00,1.679467e+01,3.418820e+01,9.947694e+01,3.492484e+02,5.195203e-01,6.442675e-01,1.335501e-01,1.172553e-03,1.573369e-02,1.093038e-01,2.597602e-01,3.244557e-01,1.639558e-01,1.558561e-01,7.156421e-01,4.481458e-01,1.948419e+01,4.489118e+01,3.711928e+01,1.731844e+02,8.881154e+01,3.589133e+01,4.125152e+01,6.410867e+01,5.874848e+01,2.630905e+01,5.488613e+01,3.367138e+01,8.213897e+01,3.418820e+01,8.289682e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.980141e+00,1.361142e+01,1.766008e+00,3.443753e+00,1.526507e+02,2.644382e+02,9.848376e+01,4.133188e+01,1.506592e-01,2.555460e-01,9.989795e-02,4.587344e-02,2.026989e+00,1.976045e+00,1.519136e+00,0.000000e+00,6.663788e-03,4.182016e-02,-6.622032e-01,-1.660526e-01,-1.073175e-01,1.364786e+00,1.816657e+00,1.453638e+00
4.812500e+01,3.750000e-01,1.134783e+00,4.255437e-01,4.558557e+00,1.709459e+00,3.000000e+00,7.677088e+01,2.457936e+02,2.840184e+04,1.065069e+04,7.267137e+00,-1.113085e+00,6.154052e+00,1.531669e+01,3.798695e+01,9.949172e+01,3.826639e+02,5.030812e-01,6.317019e-01,1.290132e-01,1.172712e-03,1.356904e-02,1.077857e-01,2.515406e-01,3.190990e-01,1.616785e-01,1.509244e-01,6.928618e-01,4.419213e-01,1.951249e+01,4.634274e+01,3.668119e+01,1.883914e+02,9.592243e+01,3.421035e+01,4.273116e+01,6.578965e+01,5.726884e+01,2.973227e+01,5.338994e+01,3.740542e+01,8.286774e+01,3.798695e+01,8.365878e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.129680e+00,1.400267e+01,1.752860e+00,3.442614e+00,1.457268e+02,2.777179e+02,8.830537e+01,4.133188e+01,1.438256e-01,2.686530e-01,8.998742e-02,4.629345e-02,1.827086e+00,2.023281e+00,1.484207e+00,0.000000e+00,6.937701e-03,4.155283e-02,-5.684718e-01,-1.602609e-01,-9.577475e-02,1.258614e+00,1.869958e+00,1.429985e+00
4.812500e+01,4.125000e-01,1.115006e+00,4.599399e-01,4.522995e+00,1.865735e+00,3.000000e+00,8.163791e+01,2.413637e+02,2.840184e+04,1.171576e+04,7.818046e+00,-1.101399e+00,6.716647e+00,1.408791e+01,4.178569e+01,9.950088e+01,4.159244e+02,4.912619e-01,6.237439e-01,1.262280e-01,1.094797e-03,1.180432e-02,1.065038e-01,2.456309e-01,3.166096e-01,1.597557e-01,1.473786e-01,6.783401e-01,4.366657e-01,1.948774e+01,4.963775e+01,3.507272e+01,2.050486e+02,9.686897e+01,3.228980e+01,4.558076e+01,6.771020e+01,5.441924e+01,3.344795e+01,5.057635e+01,4.113787e+01,8.339101e+01,4.178569e+01,8.421154e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.205555e+00,1.525245e+01,1.739580e+00,3.682278e+00,1.385174e+02,2.882103e+02,7.851832e+01,4.133188e+01,1.367103e-01,2.791269e-01,8.042386e-02,4.667769e-02,1.658765e+00,2.156666e+00,1.403979e+00,0.000000e+00,7.213693e-03,3.805513e-02,-4.900862e-01,-1.687648e-01,-8.283188e-02,1.168678e+00,1.995114e+00,1.359202e+00
4.812500e+01,4.500000e-01,1.102515e+00,4.961317e-01,4.480090e+00,2.016041e+00,3.000000e+00,8.716089e+01,2.409747e+02,2.840184e+04,1.278083e+04,8.353376e+00,-1.095630e+00,7.257746e+00,1.311601e+01,4.558440e+01,9.950169e+01,4.547988e+02,4.836758e-01,6.188391e-01,1.236695e-01,1.034769e-03,1.038025e-02,1.067534e-01,2.418379e-01,3.136063e-01,1.601300e-01,1.451027e-01,6.648261e-01,4.376888e-01,1.944015e+01,5.024584e+01,3.557180e+01,2.231593e+02,1.049638e+02,2.936708e+01,4.488908e+01,7.063292e+01,5.511092e+01,3.804762e+01,5.087166e+01,4.486814e+01,8.340797e+01,4.558440e+01,8.428034e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.222674e+00,1.535583e+01,1.740901e+00,3.701259e+00,1.279586e+02,2.898116e+02,6.753894e+01,4.133188e+01,1.262892e-01,2.811718e-01,6.957295e-02,4.697038e-02,1.516617e+00,2.182714e+00,1.414287e+00,0.000000e+00,7.327752e-03,3.545897e-02,-4.281519e-01,-1.705581e-01,-7.760491e-02,1.088465e+00,2.019483e+00,1.372142e+00
