# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Membrane Area-Stage 1,Membrane Area-Stage 2,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3
4.812500e+01,4.875000e-01,1.095297e+00,5.339572e-01,4.451605e+00,2.170157e+00,3.000000e+00,9.348364e+01,2.421057e+02,2.840184e+04,1.384590e+04,8.902207e+00,-1.089640e+00,7.812567e+00,1.224011e+01,4.938308e+01,9.949935e+01,4.962501e+02,4.787694e-01,6.165274e-01,1.216888e-01,9.858611e-04,9.187176e-03,1.075228e-01,2.393847e-01,3.116124e-01,1.612843e-01,1.436308e-01,6.544532e-01,4.408436e-01,1.943320e+01,5.036336e+01,3.647535e+01,2.420890e+02,1.147098e+02,2.606371e+01,4.350001e+01,7.393629e+01,5.649999e+01,4.318224e+01,5.179634e+01,4.859594e+01,8.331367e+01,4.938308e+01,8.424720e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.212735e+00,1.522209e+01,1.746667e+00,3.686248e+00,1.180889e+02,2.894173e+02,5.773265e+01,4.133188e+01,1.165483e-01,2.813446e-01,5.985217e-02,4.725020e-02,1.399427e+00,2.189764e+00,1.442528e+00,0.000000e+00,7.422982e-03,3.334144e-02,-3.752142e-01,-1.714857e-01,-7.417754e-02,1.024212e+00,2.025701e+00,1.401692e+00
4.812500e+01,5.250000e-01,1.092608e+00,5.736192e-01,4.444498e+00,2.333361e+00,3.000000e+00,1.007932e+02,2.443781e+02,2.840184e+04,1.491097e+04,9.482539e+00,-1.082438e+00,8.400101e+00,1.141506e+01,5.318175e+01,9.949465e+01,5.391653e+02,4.759828e-01,6.166251e-01,1.203723e-01,9.658124e-04,8.176370e-03,1.084769e-01,2.379914e-01,3.111149e-01,1.627154e-01,1.427948e-01,6.478525e-01,4.447554e-01,1.974990e+01,4.990647e+01,3.762579e+01,2.600740e+02,1.265632e+02,2.259867e+01,4.168178e+01,7.740133e+01,5.831822e+01,4.878078e+01,5.308109e+01,5.232189e+01,8.311786e+01,5.318175e+01,8.411865e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.230401e+00,1.485771e+01,1.767384e+00,3.631788e+00,1.149907e+02,2.871580e+02,5.175549e+01,4.133188e+01,1.134905e-01,2.797236e-01,5.404374e-02,4.749687e-02,1.321810e+00,2.173831e+00,1.481640e+00,0.000000e+00,8.362862e-03,3.157257e-02,-3.299259e-01,-1.709849e-01,-7.180760e-02,9.918839e-01,2.011209e+00,1.441405e+00
4.812500e+01,5.625000e-01,1.093544e+00,6.151186e-01,4.455990e+00,2.506495e+00,3.000000e+00,1.093393e+02,2.476582e+02,2.840184e+04,1.597604e+04,1.009684e+01,-1.073464e+00,9.023380e+00,1.063168e+01,5.698040e+01,9.948786e+01,5.833000e+02,4.748659e-01,6.186783e-01,1.195972e-01,9.882425e-04,7.314679e-03,1.095328e-01,2.374330e-01,3.119193e-01,1.642992e-01,1.424598e-01,6.444597e-01,4.490845e-01,2.048936e+01,4.875844e+01,3.906569e+01,2.763240e+02,1.414399e+02,1.897217e+01,3.949487e+01,8.102783e+01,6.050513e+01,5.489641e+01,5.464171e+01,5.604619e+01,8.280621e+01,5.698040e+01,8.388067e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.291277e+00,1.424460e+01,1.806192e+00,3.528667e+00,1.196750e+02,2.828709e+02,4.923677e+01,4.133188e+01,1.181136e-01,2.761379e-01,5.183721e-02,4.770306e-02,1.282377e+00,2.129870e+00,1.532985e+00,0.000000e+00,1.078405e-02,3.007884e-02,-2.912136e-01,-1.684960e-01,-7.039598e-02,9.911638e-01,1.972158e+00,1.492668e+00
4.812500e+01,6.000000e-01,1.097899e+00,6.587393e-01,4.479001e+00,2.687400e+00,3.000000e+00,1.194632e+02,2.520860e+02,2.840184e+04,1.704110e+04,1.073882e+01,-1.064181e+00,9.674642e+00,9.909659e+00,6.077903e+01,9.947870e+01,6.299178e+02,4.754062e-01,6.224927e-01,1.192017e-01,1.035033e-03,6.572509e-03,1.108938e-01,2.377031e-01,3.135301e-01,1.663407e-01,1.426219e-01,6.432342e-01,4.546647e-01,2.136909e+01,4.737377e+01,4.077785e+01,2.926872e+02,1.588112e+02,1.487174e+01,3.725937e+01,8.512826e+01,6.274063e+01,6.177745e+01,5.619880e+01,5.976714e+01,8.241876e+01,6.077903e+01,8.357758e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.342547e+00,1.353223e+01,1.851420e+00,3.412146e+00,1.249354e+02,2.775297e+02,4.659229e+01,4.133188e+01,1.233055e-01,2.715753e-01,4.951749e-02,4.791110e-02,1.256534e+00,2.076775e+00,1.595571e+00,0.000000e+00,1.399582e-02,2.880182e-02,-2.574875e-01,-1.654413e-01,-6.974738e-02,9.990461e-01,1.925330e+00,1.554625e+00
4.812500e+01,6.375000e-01,1.105661e+00,7.048588e-01,4.515575e+00,2.878679e+00,3.000000e+00,1.316441e+02,2.575522e+02,2.840184e+04,1.810617e+04,1.141759e+01,-1.054347e+00,1.036325e+01,9.234407e+00,6.457764e+01,9.946740e+01,6.790873e+02,4.775341e-01,6.281268e-01,1.192042e-01,1.112622e-03,5.932718e-03,1.125175e-01,2.387670e-01,3.160903e-01,1.687763e-01,1.432602e-01,6.443390e-01,4.613219e-01,2.243188e+01,4.565093e+01,4.289128e+01,3.088650e+02,1.797739e+02,1.011488e+01,3.500049e+01,8.988512e+01,6.499951e+01,6.967626e+01,5.770525e+01,6.348376e+01,8.193174e+01,6.457764e+01,8.318886e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.392821e+00,1.270142e+01,1.904528e+00,3.272120e+00,1.307627e+02,2.709066e+02,4.376013e+01,4.133188e+01,1.290567e-01,2.658278e-01,4.701894e-02,4.812398e-02,1.244365e+00,2.010271e+00,1.674343e+00,0.000000e+00,1.829773e-02,2.770815e-02,-2.280219e-01,-1.613538e-01,-7.003480e-02,1.016343e+00,1.867215e+00,1.632017e+00
4.812500e+01,6.750000e-01,1.118626e+00,7.550724e-01,4.633085e+00,3.127332e+00,3.000000e+00,1.465837e+02,2.602971e+02,2.840184e+04,1.917124e+04,1.230589e+01,-1.047490e+00,1.125840e+01,8.512106e+00,6.837628e+01,9.946172e+01,7.204044e+02,4.809322e-01,6.376937e-01,1.211798e-01,1.293439e-03,5.260843e-03,1.127320e-01,2.404661e-01,3.243160e-01,1.690981e-01,1.442796e-01,6.564245e-01,4.622014e-01,2.410694e+01,4.997253e+01,4.001381e+01,3.257448e+02,1.741370e+02,8.618253e+00,3.871557e+01,9.138175e+01,6.128443e+01,7.451505e+01,5.454166e+01,6.720361e+01,8.247925e+01,6.837628e+01,8.375138e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.422065e+00,1.388389e+01,1.932445e+00,3.614876e+00,1.517935e+02,2.806537e+02,4.502748e+01,4.133188e+01,1.498131e-01,2.756302e-01,4.900654e-02,4.846861e-02,1.267144e+00,2.190544e+00,1.552981e+00,0.000000e+00,2.727313e-02,2.620937e-02,-1.953881e-01,-1.760896e-01,-5.958813e-02,1.071755e+00,2.041728e+00,1.519602e+00
4.812500e+01,7.125000e-01,1.138249e+00,8.110022e-01,4.841601e+00,3.449641e+00,3.000000e+00,1.653360e+02,2.576432e+02,2.840184e+04,2.023631e+04,1.344661e+01,-1.027907e+00,1.241871e+01,7.644355e+00,7.217500e+01,9.946721e+01,7.528398e+02,4.860967e-01,6.521520e-01,1.250056e-01,1.777119e-03,4.658404e-03,1.116073e-01,2.430484e-01,3.389121e-01,1.674109e-01,1.458290e-01,6.806589e-01,4.575898e-01,2.751778e+01,5.361856e+01,3.759893e+01,3.347945e+02,1.694702e+02,8.077749e+00,4.204516e+01,9.192225e+01,5.795484e+01,7.864924e+01,5.169539e+01,7.092729e+01,8.298719e+01,7.217500e+01,8.425913e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.622637e+00,1.505880e+01,1.964426e+00,3.880796e+00,1.928790e+02,2.900202e+02,4.994589e+01,4.133188e+01,1.903627e-01,2.849178e-01,5.519928e-02,4.872910e-02,1.377753e+00,2.339671e+00,1.451438e+00,0.000000e+00,4.865226e-02,2.482993e-02,-1.630024e-01,-1.868878e-01,-5.085318e-02,1.214751e+00,2.201435e+00,1.425414e+00
4.812500e+01,7.500000e-01,1.163344e+00,8.725083e-01,5.059088e+00,3.794316e+00,3.000000e+00,1.895291e+02,2.582460e+02,2.840184e+04,2.130138e+04,1.469554e+01,-1.035997e+00,1.365954e+01,7.049742e+00,7.597368e+01,9.946596e+01,7.901367e+02,4.940682e-01,6.692761e-01,1.294492e-01,2.181114e-03,4.124102e-03,1.112797e-01,2.470341e-01,3.541362e-01,1.669195e-01,1.482205e-01,7.070978e-01,4.562466e-01,3.043788e+01,5.826894e+01,3.554820e+01,3.447922e+02,1.644693e+02,5.811325e+00,4.553354e+01,9.418868e+01,5.446646e+01,8.438386e+01,4.871024e+01,7.463949e+01,8.343627e+01,7.597368e+01,8.473151e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.791166e+00,1.633334e+01,2.012557e+00,4.219108e+00,2.158745e+02,2.992007e+02,4.785732e+01,4.133188e+01,2.130581e-01,2.943200e-01,5.388277e-02,4.911587e-02,1.453068e+00,2.533111e+00,1.366425e+00,0.000000e+00,6.634991e-02,2.383712e-02,-1.380109e-01,-2.019920e-01,-4.369982e-02,1.315057e+00,2.397469e+00,1.346562e+00
4.812500e+01,7.875000e-01,1.208690e+00,9.518431e-01,5.417362e+00,4.266173e+00,3.000000e+00,2.217242e+02,3.133437e+02,2.840184e+04,2.236645e+04,1.664135e+01,-1.283129e+00,1.535822e+01,7.710486e+00,7.977130e+01,9.935200e+01,8.183724e+02,5.114020e-01,6.972877e-01,1.394539e-01,2.507418e-03,3.971833e-03,1.097679e-01,2.557010e-01,3.792154e-01,1.646518e-01,1.534206e-01,7.586415e-01,4.500482e-01,4.465805e+01,5.188490e+01,3.628154e+01,2.592508e+02,2.263733e+02,2.214913e-07,4.277657e+01,1.000000e+02,5.722343e+01,9.611147e+01,5.075860e+01,7.836242e+01,8.164680e+01,7.977130e+01,8.299873e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.087986e+01,1.246001e+01,3.410204e+00,3.905489e+00,2.333559e+02,2.676566e+02,4.317375e+01,4.133188e+01,2.303114e-01,2.641647e-01,4.973377e-02,4.878370e-02,2.052665e+00,2.299517e+00,1.414103e+00,0.000000e+00,7.501766e-02,2.866172e-02,-2.071161e-01,-1.956516e-01,-4.983507e-02,1.845549e+00,2.178883e+00,1.392930e+00
4.812500e+01,8.250000e-01,1.251579e+00,1.032553e+00,6.372767e+00,5.257533e+00,3.000000e+00,2.673293e+02,2.810144e+02,2.840184e+04,2.343152e+04,2.046068e+01,-1.533563e+00,1.892712e+01,7.495171e+00,8.357059e+01,9.941887e+01,6.923711e+02,5.173205e-01,7.342590e-01,1.643147e-01,2.294130e-03,3.405283e-03,8.864613e-02,2.586602e-01,4.460937e-01,1.329692e-01,1.551961e-01,8.881304e-01,3.634491e-01,6.500000e+01,5.767174e+01,3.616647e+01,1.682967e+02,1.955390e+02,1.211595e+00,4.425175e+01,9.878841e+01,5.574825e+01,9.801744e+01,4.977072e+01,8.208145e+01,8.285312e+01,8.357059e+01,8.421341e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.755798e+01,1.511182e+01,4.935432e+00,4.247834e+00,2.772679e+02,2.889247e+02,4.133188e+01,4.133188e+01,2.736505e-01,2.849591e-01,4.902677e-02,4.922078e-02,2.872581e+00,2.523740e+00,1.397936e+00,0.000000e+00,6.914300e-02,2.571711e-02,-2.647299e-01,-2.075732e-01,-4.404810e-02,2.607851e+00,2.385310e+00,1.379605e+00
4.812500e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.812500e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.531250e+01,3.000000e-01,1.267484e+00,3.802452e-01,5.080425e+00,1.524128e+00,3.000000e+00,7.882440e+01,2.886464e+02,2.840184e+04,8.520552e+03,6.692516e+00,-1.205657e+00,5.486859e+00,1.801500e+01,3.045475e+01,9.948065e+01,3.284745e+02,5.679811e-01,6.995029e-01,1.486340e-01,1.230967e-03,1.847306e-02,1.156525e-01,2.839905e-01,3.556298e-01,1.734788e-01,1.703943e-01,7.933086e-01,4.741754e-01,1.999961e+01,4.793171e+01,3.993960e+01,1.685484e+02,8.004426e+01,3.698380e+01,3.847024e+01,6.301620e+01,6.152976e+01,2.326062e+01,5.771032e+01,2.991710e+01,8.115004e+01,3.045475e+01,8.201376e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.375174e+00,1.342414e+01,1.840702e+00,3.875949e+00,1.609030e+02,2.515484e+02,1.098600e+02,4.133189e+01,1.601364e-01,2.443117e-01,1.121955e-01,4.629830e-02,2.343995e+00,2.138099e+00,1.663780e+00,0.000000e+00,7.135943e-03,4.376337e-02,-7.871220e-01,-1.973026e-01,-1.319241e-01,1.556873e+00,1.947932e+00,1.575620e+00
5.531250e+01,3.375000e-01,1.227205e+00,4.141818e-01,4.953815e+00,1.671913e+00,3.000000e+00,8.325710e+01,2.774534e+02,2.840184e+04,9.585621e+03,7.192992e+00,-1.174106e+00,6.018886e+00,1.632292e+01,3.426169e+01,9.950079e+01,3.641079e+02,5.457744e-01,6.814310e-01,1.418658e-01,1.309341e-03,1.575763e-02,1.139544e-01,2.728872e-01,3.467671e-01,1.709316e-01,1.637323e-01,7.599923e-01,4.672130e-01,2.005643e+01,4.798973e+01,4.042004e+01,1.839434e+02,9.147817e+01,3.570524e+01,3.870672e+01,6.429476e+01,6.129328e+01,2.637214e+01,5.742009e+01,3.364912e+01,8.214249e+01,3.426169e+01,8.304745e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.571826e+00,1.321457e+01,1.823882e+00,3.667444e+00,1.543434e+02,2.678953e+02,9.929787e+01,4.133188e+01,1.536080e-01,2.604168e-01,1.018788e-01,4.678158e-02,2.089786e+00,2.114525e+00,1.661707e+00,0.000000e+00,7.465546e-03,4.667446e-02,-6.695036e-01,-1.769879e-01,-1.198511e-01,1.420283e+00,1.945003e+00,1.588530e+00
5.531250e+01,3.750000e-01,1.198159e+00,4.493095e-01,4.885159e+00,1.831935e+00,3.000000e+00,8.821630e+01,2.708316e+02,2.840184e+04,1.065069e+04,7.759883e+00,-1.164919e+00,6.594965e+00,1.501206e+01,3.806860e+01,9.951271e+01,3.977961e+02,5.293273e-01,6.688313e-01,1.378015e-01,1.211590e-03,1.360253e-02,1.120480e-01,2.646636e-01,3.419611e-01,1.680720e-01,1.587982e-01,7.387618e-01,4.593967e-01,2.000089e+01,5.152662e+01,3.856747e+01,2.013606e+02,9.281809e+01,3.396519e+01,4.196535e+01,6.603481e+01,5.803465e+01,2.987673e+01,5.413752e+01,3.737943e+01,8.274098e+01,3.806860e+01,8.367823e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.670434e+00,1.447091e+01,1.807054e+00,3.920243e+00,1.458700e+02,2.789436e+02,8.810872e+01,4.133188e+01,1.451751e-01,2.714796e-01,9.085987e-02,4.718969e-02,1.875322e+00,2.257207e+00,1.565434e+00,0.000000e+00,7.756493e-03,4.234159e-02,-5.742932e-01,-1.858997e-01,-1.027097e-01,1.301029e+00,2.079064e+00,1.505066e+00
5.531250e+01,4.125000e-01,1.179150e+00,4.863994e-01,4.851619e+00,2.001293e+00,3.000000e+00,9.380323e+01,2.653221e+02,2.840184e+04,1.171576e+04,8.360895e+00,-1.156241e+00,7.204654e+00,1.382916e+01,4.187552e+01,9.952262e+01,4.331271e+02,5.178257e-01,6.613243e-01,1.350302e-01,1.133340e-03,1.184051e-02,1.109088e-01,2.589129e-01,3.396133e-01,1.663633e-01,1.553477e-01,7.244238e-01,4.547262e-01,1.992295e+01,5.498499e+01,3.705364e+01,2.193847e+02,9.432335e+01,3.199169e+01,4.481568e+01,6.800831e+01,5.518432e+01,3.364601e+01,5.129412e+01,4.110734e+01,8.323058e+01,4.187552e+01,8.420327e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.734656e+00,1.566400e+01,1.787327e+00,4.157108e+00,1.382983e+02,2.887984e+02,7.810794e+01,4.133188e+01,1.376394e-01,2.814487e-01,8.100133e-02,4.759345e-02,1.697840e+00,2.397454e+00,1.488076e+00,0.000000e+00,8.060881e-03,3.880164e-02,-4.944024e-01,-1.948495e-01,-8.936179e-02,1.203438e+00,2.210665e+00,1.437516e+00
5.531250e+01,4.500000e-01,1.167792e+00,5.255064e-01,4.816457e+00,2.167406e+00,3.000000e+00,1.001415e+02,2.645017e+02,2.840184e+04,1.278083e+04,8.957497e+00,-1.154837e+00,7.802660e+00,1.289241e+01,4.568239e+01,9.952410e+01,4.737180e+02,5.106529e-01,6.571392e-01,1.326503e-01,1.072662e-03,1.040927e-02,1.111942e-01,2.553265e-01,3.371520e-01,1.667913e-01,1.531959e-01,7.118958e-01,4.558962e-01,1.986445e+01,5.615263e+01,3.729561e+01,2.389909e+02,1.012041e+02,2.928214e+01,4.470787e+01,7.071786e+01,5.529213e+01,3.812300e+01,5.107147e+01,4.483293e+01,8.330751e+01,4.568239e+01,8.433677e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.744178e+00,1.592621e+01,1.784318e+00,4.213623e+00,1.283352e+02,2.914826e+02,6.745848e+01,4.133188e+01,1.277237e-01,2.845867e-01,7.039625e-02,4.791095e-02,1.551539e+00,2.446491e+00,1.486936e+00,0.000000e+00,8.231745e-03,3.612180e-02,-4.315820e-01,-1.983493e-01,-8.293109e-02,1.119957e+00,2.256373e+00,1.440127e+00
5.531250e+01,4.875000e-01,1.162101e+00,5.665244e-01,4.791804e+00,2.336004e+00,3.000000e+00,1.073946e+02,2.664842e+02,2.840184e+04,1.384590e+04,9.565669e+00,-1.156054e+00,8.409615e+00,1.208545e+01,4.948924e+01,9.952053e+01,5.177981e+02,5.064520e-01,6.556493e-01,1.307937e-01,1.023673e-03,9.216956e-03,1.121917e-01,2.532260e-01,3.354262e-01,1.682875e-01,1.519356e-01,7.021155e-01,4.599858e-01,1.987871e+01,5.633742e+01,3.828074e+01,2.596613e+02,1.107863e+02,2.611419e+01,4.337833e+01,7.388581e+01,5.662167e+01,4.319024e+01,5.193050e+01,4.855575e+01,8.320090e+01,4.948924e+01,8.430063e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.724580e+00,1.576109e+01,1.792472e+00,4.201203e+00,1.183483e+02,2.908501e+02,5.759201e+01,4.133188e+01,1.177844e-01,2.845754e-01,6.052189e-02,4.819391e-02,1.433273e+00,2.456977e+00,1.517946e+00,0.000000e+00,8.348050e-03,3.397988e-02,-3.794880e-01,-1.998702e-01,-7.936187e-02,1.053785e+00,2.265455e+00,1.472564e+00
5.531250e+01,5.250000e-01,1.161273e+00,6.096681e-01,4.788554e+00,2.513991e+00,3.000000e+00,1.157756e+02,2.704758e+02,2.840184e+04,1.491097e+04,1.020774e+01,-1.157378e+00,9.050366e+00,1.133823e+01,5.329605e+01,9.951335e+01,5.638559e+02,5.045439e-01,6.567287e-01,1.296141e-01,1.003695e-03,8.209577e-03,1.134446e-01,2.522719e-01,3.351987e-01,1.701668e-01,1.513632e-01,6.961499e-01,4.651227e-01,2.024777e+01,5.577581e+01,3.963104e+01,2.794936e+02,1.228829e+02,2.272563e+01,4.147450e+01,7.727437e+01,5.852550e+01,4.876100e+01,5.326870e+01,5.227636e+01,8.296786e+01,5.329605e+01,8.414686e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.727982e+00,1.530260e+01,1.820249e+00,4.140101e+00,1.143366e+02,2.879301e+02,5.119608e+01,4.133188e+01,1.137918e-01,2.823572e-01,5.422584e-02,4.843732e-02,1.356932e+00,2.437798e+00,1.564690e+00,0.000000e+00,9.297326e-03,3.220452e-02,-3.355525e-01,-1.996484e-01,-7.716839e-02,1.021380e+00,2.247447e+00,1.519727e+00
5.531250e+01,5.625000e-01,1.164282e+00,6.549084e-01,4.799281e+00,2.699595e+00,3.000000e+00,1.255681e+02,2.769579e+02,2.840184e+04,1.597604e+04,1.087578e+01,-1.157240e+00,9.718543e+00,1.064052e+01,5.710282e+01,9.950168e+01,6.123885e+02,5.044918e-01,6.597898e-01,1.288522e-01,1.036097e-03,7.362555e-03,1.149951e-01,2.522459e-01,3.359496e-01,1.724926e-01,1.513475e-01,6.928018e-01,4.714798e-01,2.118903e+01,5.375663e+01,4.167142e+01,2.970468e+02,1.403827e+02,1.903218e+01,3.861219e+01,8.096782e+01,6.138781e+01,5.501202e+01,5.534790e+01,5.599542e+01,8.251072e+01,5.710282e+01,8.378201e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.782570e+00,1.435178e+01,1.879007e+00,3.975939e+00,1.187272e+02,2.811800e+02,4.856833e+01,4.133188e+01,1.181615e-01,2.764141e-01,5.190405e-02,4.860685e-02,1.328446e+00,2.359537e+00,1.639932e+00,0.000000e+00,1.208472e-02,3.075690e-02,-2.993062e-01,-1.952711e-01,-7.689906e-02,1.029140e+00,2.176351e+00,1.593789e+00
5.531250e+01,6.000000e-01,1.170743e+00,7.024456e-01,4.820022e+00,2.892013e+00,3.000000e+00,1.371615e+02,2.845362e+02,2.840184e+04,1.704110e+04,1.156594e+01,-1.154692e+00,1.041125e+01,9.983553e+00,6.090957e+01,9.948805e+01,6.641902e+02,5.061155e-01,6.646272e-01,1.284003e-01,1.097215e-03,6.632856e-03,1.169273e-01,2.530577e-01,3.374015e-01,1.753910e-01,1.518346e-01,6.913406e-01,4.794020e-01,2.229399e+01,5.164807e+01,4.377406e+01,3.147702e+02,1.606046e+02,1.492766e+01,3.614239e+01,8.507234e+01,6.385761e+01,6.200060e+01,5.701825e+01,5.971073e+01,8.199655e+01,6.090957e+01,8.336923e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.827370e+00,1.338101e+01,1.943187e+00,3.808466e+00,1.240457e+02,2.738753e+02,4.597020e+01,4.133188e+01,1.234546e-01,2.699610e-01,4.963206e-02,4.878094e-02,1.313626e+00,2.277937e+00,1.717670e+00,0.000000e+00,1.588326e-02,2.948554e-02,-2.672277e-01,-1.905507e-01,-7.680111e-02,1.046398e+00,2.103270e+00,1.670354e+00
5.531250e+01,6.375000e-01,1.182747e+00,7.540014e-01,4.948632e+00,3.154753e+00,3.000000e+00,1.511164e+02,2.836564e+02,2.840184e+04,1.810617e+04,1.251177e+01,-1.154661e+00,1.135711e+01,9.228601e+00,6.471643e+01,9.948963e+01,7.040493e+02,5.087407e-01,6.740066e-01,1.306641e-01,1.182973e-03,5.869775e-03,1.166535e-01,2.543703e-01,3.464042e-01,1.749802e-01,1.526222e-01,7.044681e-01,4.782792e-01,2.324361e+01,5.759003e+01,4.069789e+01,3.344228e+02,1.524004e+02,1.312014e+01,4.084606e+01,8.687986e+01,5.915394e+01,6.672841e+01,5.300569e+01,6.342282e+01,8.268597e+01,6.471643e+01,8.407731e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.827792e+00,1.498269e+01,1.937296e+00,4.251143e+00,1.369173e+02,2.863421e+02,4.550516e+01,4.133188e+01,1.362650e-01,2.825832e-01,4.971423e-02,4.923729e-02,1.291524e+00,2.524562e+00,1.586752e+00,0.000000e+00,2.116372e-02,2.775110e-02,-2.281294e-01,-2.099666e-01,-6.502443e-02,1.063395e+00,2.335759e+00,1.549478e+00
5.531250e+01,6.750000e-01,1.201328e+00,8.108967e-01,5.119854e+00,3.455901e+00,3.000000e+00,1.682149e+02,2.805000e+02,2.840184e+04,1.917124e+04,1.359634e+01,-1.155100e+00,1.244124e+01,8.495665e+00,6.852333e+01,9.949531e+01,7.444194e+02,5.140028e-01,6.873256e-01,1.339659e-01,1.350437e-03,5.195064e-03,1.164900e-01,2.570014e-01,3.583897e-01,1.747350e-01,1.542008e-01,7.237194e-01,4.776090e-01,2.456290e+01,6.347111e+01,3.817250e+01,3.531098e+02,1.456033e+02,1.089842e+01,4.527664e+01,8.910158e+01,5.472336e+01,7.195480e+01,4.917693e+01,6.712994e+01,8.328276e+01,6.852333e+01,8.469898e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.846841e+00,1.660462e+01,1.921078e+00,4.658901e+00,1.545231e+02,2.980847e+02,4.549592e+01,4.133188e+01,1.537868e-01,2.945972e-01,5.039598e-02,4.970751e-02,1.292162e+00,2.767540e+00,1.479661e+00,0.000000e+00,2.962992e-02,2.620937e-02,-1.917391e-01,-2.282336e-01,-5.537709e-02,1.100423e+00,2.568937e+00,1.450494e+00
5.531250e+01,7.125000e-01,1.226719e+00,8.740373e-01,5.342391e+00,3.806453e+00,3.000000e+00,1.896372e+02,2.770056e+02,2.840184e+04,2.023631e+04,1.481208e+01,-1.108846e+00,1.370323e+01,7.486094e+00,7.233024e+01,9.950160e+01,7.858144e+02,5.215447e-01,7.051743e-01,1.375568e-01,2.100268e-03,4.619564e-03,1.164957e-01,2.607724e-01,3.739673e-01,1.747435e-01,1.564634e-01,7.490867e-01,4.776324e-01,2.938446e+01,6.500000e+01,3.593387e+01,3.606259e+02,1.488440e+02,1.087570e+01,4.795652e+01,8.912430e+01,5.204348e+01,7.576777e+01,4.672121e+01,7.085543e+01,8.352121e+01,7.233024e+01,8.492729e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.076599e+00,1.714550e+01,1.960801e+00,4.750717e+00,2.092131e+02,3.026766e+02,5.374439e+01,4.133188e+01,2.082163e-01,2.991398e-01,6.051591e-02,4.981873e-02,1.474787e+00,2.827677e+00,1.385382e+00,0.000000e+00,6.201417e-02,2.482994e-02,-1.541581e-01,-2.311424e-01,-4.699809e-02,1.320629e+00,2.658549e+00,1.363213e+00
5.531250e+01,7.500000e-01,1.258906e+00,9.441796e-01,5.511526e+00,4.133644e+00,3.000000e+00,2.171362e+02,3.091592e+02,2.840184e+04,2.130138e+04,1.609733e+01,-1.216207e+00,1.488112e+01,7.555335e+00,7.613651e+01,9.944373e+01,8.435837e+02,5.345300e-01,7.243762e-01,1.418384e-01,2.348012e-03,4.271681e-03,1.188069e-01,2.672650e-01,3.858068e-01,1.782104e-01,1.603590e-01,7.717979e-01,4.871083e-01,3.244606e+01,6.500000e+01,3.759184e+01,3.687550e+02,1.712979e+02,5.036031e+00,4.620006e+01,9.496397e+01,5.379994e+01,8.567868e+01,4.825522e+01,7.455274e+01,8.281363e+01,7.613651e+01,8.431675e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.284783e+00,1.568204e+01,2.252854e+00,4.849746e+00,2.051485e+02,2.901849e+02,4.510257e+01,4.133188e+01,2.041711e-01,2.878764e-01,5.179283e-02,4.999759e-02,1.552237e+00,2.850880e+00,1.461768e+00,0.000000e+00,6.953997e-02,2.754810e-02,-1.546978e-01,-2.429415e-01,-5.280767e-02,1.397540e+00,2.677478e+00,1.436508e+00
5.531250e+01,7.875000e-01,1.304901e+00,1.027610e+00,6.005397e+00,4.729250e+00,3.000000e+00,2.537691e+02,3.639004e+02,2.840184e+04,2.236645e+04,1.853388e+01,-1.508578e+00,1.702530e+01,8.139572e+00,7.994228e+01,9.934521e+01,8.415719e+02,5.501572e-01,7.547443e-01,1.554634e-01,2.642383e-03,4.093270e-03,1.128796e-01,2.750786e-01,4.203778e-01,1.693194e-01,1.650472e-01,8.420952e-01,4.628063e-01,4.909005e+01,5.814485e+01,3.988635e+01,2.686550e+02,2.295060e+02,2.232504e-06,4.202502e+01,1.000000e+02,5.797498e+01,9.664839e+01,5.152038e+01,7.827168e+01,8.113337e+01,7.994228e+01,8.271454e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.049889e+01,1.228978e+01,3.821940e+00,4.473884e+00,2.252875e+02,2.624731e+02,4.133188e+01,4.133188e+01,2.242141e-01,2.612226e-01,4.861859e-02,4.966884e-02,2.261107e+00,2.596909e+00,1.570247e+00,0.000000e+00,7.767052e-02,3.158950e-02,-2.357135e-01,-2.350264e-01,-6.138652e-02,2.025394e+00,2.439553e+00,1.540450e+00
5.531250e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.531250e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.531250e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,3.000000e-01,1.332683e+00,3.998050e-01,5.408758e+00,1.622627e+00,3.000000e+00,8.905230e+01,3.146930e+02,2.840184e+04,8.520552e+03,7.091693e+00,-1.250235e+00,5.841458e+00,1.762957e+01,3.052183e+01,9.949889e+01,3.415621e+02,5.951380e-01,7.375452e-01,1.574564e-01,1.347279e-03,1.850476e-02,1.202605e-01,2.975690e-01,3.786130e-01,1.803908e-01,1.785414e-01,8.396150e-01,4.930682e-01,2.063193e+01,5.098906e+01,4.327409e+01,1.780053e+02,8.239020e+01,3.680057e+01,3.640179e+01,6.319943e+01,6.359821e+01,2.333831e+01,5.975361e+01,2.989727e+01,8.107674e+01,3.052183e+01,8.208615e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.036443e+00,1.304183e+01,1.900224e+00,4.105463e+00,1.615359e+02,2.532574e+02,1.100489e+02,4.133189e+01,1.620787e-01,2.473817e-01,1.135815e-01,4.709931e-02,2.422060e+00,2.278406e+00,1.810208e+00,0.000000e+00,7.874026e-03,4.783468e-02,-8.005363e-01,-2.109852e-01,-1.461036e-01,1.621523e+00,2.075295e+00,1.711940e+00
6.250000e+01,3.375000e-01,1.290809e+00,4.356479e-01,5.282281e+00,1.782770e+00,3.000000e+00,9.405510e+01,3.032904e+02,2.840184e+04,9.585621e+03,7.645719e+00,-1.227748e+00,6.417971e+00,1.605798e+01,3.433715e+01,9.951705e+01,3.774213e+02,5.722056e-01,7.186030e-01,1.508396e-01,1.346992e-03,1.579508e-02,1.181211e-01,2.861028e-01,3.697596e-01,1.771816e-01,1.716617e-01,8.065121e-01,4.842965e-01,2.061165e+01,5.274364e+01,4.254239e+01,1.952372e+02,8.941062e+01,3.548133e+01,3.813143e+01,6.451867e+01,6.186857e+01,2.650563e+01,5.796659e+01,3.362560e+01,8.197795e+01,3.433715e+01,8.302903e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.191630e+00,1.352006e+01,1.878431e+00,4.101747e+00,1.538743e+02,2.681141e+02,9.874302e+01,4.133188e+01,1.543914e-01,2.621567e-01,1.024265e-01,4.758215e-02,2.150716e+00,2.332174e+00,1.754187e+00,0.000000e+00,8.232629e-03,4.746420e-02,-6.797550e-01,-2.023099e-01,-1.284276e-01,1.470961e+00,2.138096e+00,1.673223e+00
6.250000e+01,3.750000e-01,1.261964e+00,4.732366e-01,5.212720e+00,1.954770e+00,3.000000e+00,9.965188e+01,2.953965e+02,2.840184e+04,1.065069e+04,8.257865e+00,-1.220693e+00,7.037172e+00,1.478219e+01,3.815246e+01,9.952962e+01,4.130191e+02,5.558230e-01,7.061411e-01,1.466854e-01,1.248767e-03,1.364148e-02,1.163359e-01,2.779115e-01,3.648904e-01,1.745038e-01,1.667469e-01,7.849870e-01,4.769771e-01,2.049953e+01,5.646373e+01,4.073398e+01,2.139720e+02,9.115127e+01,3.370502e+01,4.138133e+01,6.629498e+01,5.861867e+01,3.004945e+01,5.466853e+01,3.735159e+01,8.255295e+01,3.815246e+01,8.364193e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.277244e+00,1.473545e+01,1.854824e+00,4.354086e+00,1.451532e+02,2.786753e+02,8.741908e+01,4.133188e+01,1.456410e-01,2.728505e-01,9.118250e-02,4.800822e-02,1.924571e+00,2.482368e+00,1.658363e+00,0.000000e+00,8.554332e-03,4.308099e-02,-5.820030e-01,-2.116681e-01,-1.105462e-01,1.342568e+00,2.279254e+00,1.590898e+00
6.250000e+01,4.125000e-01,1.243413e+00,5.129080e-01,5.179852e+00,2.136689e+00,3.000000e+00,1.059556e+02,2.889589e+02,2.840184e+04,1.171576e+04,8.907056e+00,-1.214975e+00,7.692080e+00,1.364060e+01,4.196777e+01,9.953988e+01,4.503258e+02,5.445034e-01,6.989099e-01,1.438879e-01,1.170239e-03,1.188074e-02,1.153128e-01,2.722517e-01,3.625896e-01,1.729692e-01,1.633510e-01,7.706307e-01,4.727826e-01,2.037983e+01,6.009772e+01,3.924386e+01,2.333886e+02,9.303226e+01,3.170954e+01,4.423949e+01,6.829046e+01,5.576051e+01,3.385480e+01,5.179970e+01,4.107478e+01,8.302281e+01,4.196777e+01,8.415304e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.330526e+00,1.588129e+01,1.829791e+00,4.590368e+00,1.373838e+02,2.880433e+02,7.733394e+01,4.133188e+01,1.378455e-01,2.824475e-01,8.115656e-02,4.842760e-02,1.738862e+00,2.629940e+00,1.580827e+00,0.000000e+00,8.891137e-03,3.949715e-02,-5.004769e-01,-2.211509e-01,-9.653740e-02,1.238385e+00,2.417680e+00,1.523786e+00
6.250000e+01,4.500000e-01,1.233016e+00,5.548571e-01,5.169091e+00,2.326091e+00,3.000000e+00,1.131074e+02,2.850448e+02,2.840184e+04,1.278083e+04,9.587681e+00,-1.213755e+00,8.373927e+00,1.265952e+01,4.578307e+01,9.954611e+01,4.903855e+02,5.373229e-01,6.956930e-01,1.420233e-01,1.107486e-03,1.042417e-02,1.151065e-01,2.686614e-01,3.618363e-01,1.726598e-01,1.611969e-01,7.610792e-01,4.719367e-01,2.028073e+01,6.307282e+01,3.842662e+01,2.538478e+02,9.631263e+01,2.937544e+01,4.605777e+01,7.062456e+01,5.394223e+01,3.805104e+01,4.990087e+01,4.479498e+01,8.332631e+01,4.578307e+01,8.450698e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.349433e+00,1.673498e+01,1.810389e+00,4.771578e+00,1.296080e+02,2.948111e+02,6.787327e+01,4.133188e+01,1.300435e-01,2.895907e-01,7.171170e-02,4.882021e-02,1.585801e+00,2.751967e+00,1.534760e+00,0.000000e+00,9.203741e-03,3.658977e-02,-4.333159e-01,-2.294183e-01,-8.649713e-02,1.152485e+00,2.531752e+00,1.484853e+00
6.250000e+01,4.875000e-01,1.228873e+00,5.990758e-01,5.152232e+00,2.511713e+00,3.000000e+00,1.212860e+02,2.875210e+02,2.840184e+04,1.384590e+04,1.026489e+01,-1.222723e+00,9.042168e+00,1.191170e+01,4.959830e+01,9.954217e+01,5.363232e+02,5.337761e-01,6.950974e-01,1.403943e-01,1.058557e-03,9.229694e-03,1.162055e-01,2.668880e-01,3.606563e-01,1.743083e-01,1.601328e-01,7.524308e-01,4.764426e-01,2.030581e+01,6.355146e+01,3.938763e+01,2.761389e+02,1.051269e+02,2.635177e+01,4.495529e+01,7.364823e+01,5.504471e+01,4.301643e+01,5.056772e+01,4.851247e+01,8.323743e+01,4.959830e+01,8.449544e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.323282e+00,1.660949e+01,1.818599e+00,4.776950e+00,1.196821e+02,2.944580e+02,5.799867e+01,4.133188e+01,1.200843e-01,2.898967e-01,6.174264e-02,4.911434e-02,1.465722e+00,2.775103e+00,1.564346e+00,0.000000e+00,9.358531e-03,3.441178e-02,-3.819169e-01,-2.321953e-01,-8.259632e-02,1.083805e+00,2.552266e+00,1.516161e+00
6.250000e+01,5.250000e-01,1.229948e+00,6.457227e-01,5.158487e+00,2.708206e+00,3.000000e+00,1.307326e+02,2.924162e+02,2.840184e+04,1.491097e+04,1.098330e+01,-1.233760e+00,9.749541e+00,1.123305e+01,5.341349e+01,9.953437e+01,5.844123e+02,5.326795e-01,6.972685e-01,1.395110e-01,1.030809e-03,8.217609e-03,1.175804e-01,2.663398e-01,3.610941e-01,1.763705e-01,1.598039e-01,7.478685e-01,4.820795e-01,2.060996e+01,6.350126e+01,4.067820e+01,2.982580e+02,1.157192e+02,2.307331e+01,4.340856e+01,7.692669e+01,5.659144e+01,4.847520e+01,5.161575e+01,5.222690e+01,8.304825e+01,5.341349e+01,8.439353e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.304668e+00,1.624983e+01,1.844126e+00,4.753102e+00,1.135338e+02,2.922847e+02,5.060229e+01,4.133188e+01,1.139153e-01,2.884559e-01,5.432695e-02,4.938256e-02,1.382484e+00,2.777897e+00,1.608266e+00,0.000000e+00,1.002564e-02,3.259736e-02,-3.386376e-01,-2.341321e-01,-8.001341e-02,1.043846e+00,2.553791e+00,1.560850e+00
6.250000e+01,5.625000e-01,1.235194e+00,6.947968e-01,5.176273e+00,2.911654e+00,3.000000e+00,1.417616e+02,3.025565e+02,2.840184e+04,1.597604e+04,1.172773e+01,-1.245777e+00,1.048195e+01,1.062249e+01,5.722860e+01,9.951822e+01,6.358064e+02,5.336665e-01,7.015279e-01,1.389920e-01,1.070995e-03,7.377735e-03,1.193925e-01,2.668332e-01,3.623391e-01,1.790888e-01,1.600999e-01,7.456850e-01,4.895093e-01,2.175931e+01,6.098819e+01,4.312780e+01,3.171799e+02,1.336179e+02,1.946446e+01,4.007389e+01,8.053554e+01,5.992611e+01,5.468320e+01,5.410259e+01,5.594065e+01,8.252016e+01,5.722860e+01,8.397277e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.352005e+00,1.507828e+01,1.922422e+00,4.563414e+00,1.178225e+02,2.841759e+02,4.795405e+01,4.133188e+01,1.182184e-01,2.811968e-01,5.197901e-02,4.952586e-02,1.365996e+00,2.681327e+00,1.699864e+00,0.000000e+00,1.309886e-02,3.118579e-02,-3.051767e-01,-2.294618e-01,-8.056002e-02,1.060819e+00,2.464964e+00,1.650490e+00
6.250000e+01,6.000000e-01,1.244751e+00,7.468506e-01,5.264967e+00,3.158980e+00,3.000000e+00,1.548253e+02,3.037104e+02,2.840184e+04,1.704110e+04,1.262185e+01,-1.249526e+00,1.137233e+01,9.899701e+00,6.104382e+01,9.951638e+01,6.812121e+02,5.356287e-01,7.091222e-01,1.401996e-01,1.120497e-03,6.570370e-03,1.199239e-01,2.678144e-01,3.685477e-01,1.798859e-01,1.606886e-01,7.530628e-01,4.916882e-01,2.257376e+01,6.420054e+01,4.207607e+01,3.376482e+02,1.365355e+02,1.676107e+01,4.220744e+01,8.323893e+01,5.779256e+01,6.011207e+01,5.207697e+01,5.964831e+01,8.275002e+01,6.104382e+01,8.425926e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.364740e+00,1.573981e+01,1.933625e+00,4.781796e+00,1.252855e+02,2.891954e+02,4.617271e+01,4.133188e+01,1.257065e-01,2.867276e-01,5.059804e-02,4.989991e-02,1.330896e+00,2.816760e+00,1.649464e+00,0.000000e+00,1.684594e-02,2.948554e-02,-2.651167e-01,-2.406209e-01,-7.274656e-02,1.065779e+00,2.592985e+00,1.606203e+00
6.250000e+01,6.375000e-01,1.262894e+00,8.050946e-01,5.249034e+00,3.346259e+00,3.000000e+00,1.705079e+02,3.136303e+02,2.840184e+04,1.810617e+04,1.326136e+01,-1.214821e+00,1.204653e+01,9.160612e+00,6.485890e+01,9.950058e+01,7.608120e+02,5.433642e-01,7.195293e-01,1.383724e-01,1.373650e-03,5.877600e-03,1.260584e-01,2.716821e-01,3.674324e-01,1.890877e-01,1.630093e-01,7.460540e-01,5.168396e-01,2.464353e+01,6.500000e+01,3.840098e+01,3.633424e+02,1.473405e+02,1.530229e+01,4.624781e+01,8.469771e+01,5.375219e+01,6.502032e+01,4.818918e+01,6.336638e+01,8.272684e+01,6.485890e+01,8.424074e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.284301e+00,1.549712e+01,1.971565e+00,4.861890e+00,1.503853e+02,2.886952e+02,4.968292e+01,4.133188e+01,1.508907e-01,2.865343e-01,5.513316e-02,5.001968e-02,1.372856e+00,2.853800e+00,1.494913e+00,0.000000e+00,2.904802e-02,2.775110e-02,-2.254834e-01,-2.443701e-01,-5.948032e-02,1.147372e+00,2.638478e+00,1.463184e+00
6.250000e+01,6.750000e-01,1.290734e+00,8.712458e-01,5.448749e+00,3.677906e+00,3.000000e+00,1.896917e+02,3.260269e+02,2.840184e+04,1.917124e+04,1.446371e+01,-1.223250e+00,1.324046e+01,8.457373e+00,6.867393e+01,9.948084e+01,8.123871e+02,5.527948e-01,7.379397e-01,1.420003e-01,1.948436e-03,5.322772e-03,1.271259e-01,2.763974e-01,3.814124e-01,1.906888e-01,1.658384e-01,7.695183e-01,5.212162e-01,2.883258e+01,6.500000e+01,3.806644e+01,3.739046e+02,1.611120e+02,1.354394e+01,4.648481e+01,8.645606e+01,5.351519e+01,7.046881e+01,4.790578e+01,6.708402e+01,8.249368e+01,6.867393e+01,8.403580e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.465981e+00,1.500609e+01,2.108771e+00,4.893983e+00,1.860449e+02,2.847496e+02,5.442870e+01,4.133188e+01,1.866701e-01,2.829771e-01,6.128890e-02,5.007740e-02,1.526438e+00,2.861699e+00,1.483441e+00,0.000000e+00,5.233367e-02,2.823232e-02,-1.972628e-01,-2.482018e-01,-5.793039e-02,1.329175e+00,2.665831e+00,1.453743e+00
6.250000e+01,7.125000e-01,1.322573e+00,9.423331e-01,5.698111e+00,4.059904e+00,3.000000e+00,2.136654e+02,3.487699e+02,2.840184e+04,2.023631e+04,1.591282e+01,-1.297167e+00,1.461566e+01,8.151706e+00,7.248875e+01,9.944461e+01,8.570171e+02,5.639445e-01,7.586282e-01,1.475282e-01,2.507372e-03,4.885292e-03,1.270514e-01,2.819722e-01,3.988678e-01,1.905771e-01,1.691833e-01,8.016620e-01,5.209107e-01,3.333268e+01,6.500000e+01,3.933765e+01,3.770105e+02,1.799151e+02,1.020205e+01,4.513757e+01,8.979795e+01,5.486243e+01,7.768964e+01,4.909881e+01,7.079170e+01,8.201673e+01,7.248875e+01,8.362242e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.768939e+00,1.418425e+01,2.361626e+00,4.948767e+00,2.050523e+02,2.771122e+02,5.232624e+01,4.133188e+01,2.057414e-01,2.760482e-01,5.994397e-02,5.017193e-02,1.680022e+00,2.877651e+00,1.542479e+00,0.000000e+00,7.345585e-02,3.022161e-02,-1.870442e-01,-2.563408e-01,-6.233291e-02,1.492978e+00,2.694766e+00,1.510368e+00
6.250000e+01,7.500000e-01,1.361804e+00,1.021353e+00,5.953365e+00,4.465023e+00,3.000000e+00,2.444336e+02,3.916616e+02,2.840184e+04,2.130138e+04,1.754001e+01,-1.465929e+00,1.607408e+01,8.357626e+00,7.630316e+01,9.937629e+01,9.086954e+02,5.793104e-01,7.824941e-01,1.544162e-01,2.692593e-03,4.569413e-03,1.279770e-01,2.896552e-01,4.167355e-01,1.919655e-01,1.737931e-01,8.370989e-01,5.247056e-01,3.813356e+01,6.500000e+01,4.152077e+01,3.697137e+02,2.090403e+02,4.295343e+00,4.320444e+01,9.570466e+01,5.679556e+01,8.803737e+01,5.077862e+01,7.448223e+01,8.116452e+01,7.630316e+01,8.287966e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.265750e+00,1.285038e+01,2.846830e+00,5.034971e+00,1.987224e+02,2.643262e+02,4.339509e+01,4.133188e+01,1.993902e-01,2.644171e-01,5.074421e-02,5.032128e-02,1.833102e+00,2.906692e+00,1.645171e+00,0.000000e+00,7.769154e-02,3.364462e-02,-2.009800e-01,-2.710617e-01,-7.089491e-02,1.632122e+00,2.713322e+00,1.607921e+00
6.250000e+01,7.875000e-01,1.406952e+00,1.107975e+00,6.655268e+00,5.241024e+00,3.000000e+00,2.854607e+02,4.174802e+02,2.840184e+04,2.236645e+04,2.066499e+01,-1.797304e+00,1.886769e+01,8.697336e+00,8.011782e+01,9.933516e+01,8.576969e+02,5.911692e-01,8.157832e-01,1.734589e-01,2.826557e-03,4.256675e-03,1.150424e-01,2.955846e-01,4.658688e-01,1.725637e-01,1.773507e-01,9.352784e-01,4.716740e-01,5.856088e+01,6.162613e+01,4.235583e+01,2.528202e+02,2.441406e+02,2.753945e+00,4.144909e+01,9.724606e+01,5.855091e+01,9.479938e+01,5.210697e+01,7.820740e+01,8.040221e+01,8.011782e+01,8.214178e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.115631e+01,1.155294e+01,4.659486e+00,4.825139e+00,2.267754e+02,2.531449e+02,4.133188e+01,4.133188e+01,2.275374e-01,2.535066e-01,4.955720e-02,5.012877e-02,2.706532e+00,2.778971e+00,1.686859e+00,0.000000e+00,8.147409e-02,3.540139e-02,-2.956645e-01,-2.655199e-01,-7.278514e-02,2.410867e+00,2.594925e+00,1.649476e+00
6.250000e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.968750e+01,3.000000e-01,1.398882e+00,4.196646e-01,5.796526e+00,1.738958e+00,3.000000e+00,9.927185e+01,3.454027e+02,2.840184e+04,8.520552e+03,7.634072e+00,-1.373824e+00,6.260249e+00,1.799595e+01,3.059061e+01,9.950670e+01,3.466646e+02,6.231073e-01,7.757747e-01,1.695066e-01,1.442565e-03,1.854744e-02,1.220571e-01,3.115537e-01,4.057569e-01,1.830856e-01,1.869322e-01,8.984480e-01,5.004341e-01,2.232426e+01,5.430659e+01,4.630943e+01,1.774007e+02,8.509653e+01,3.604523e+01,3.500699e+01,6.395477e+01,6.499301e+01,2.365746e+01,6.108384e+01,2.987458e+01,8.089533e+01,3.059061e+01,8.206630e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.056969e+00,1.262696e+01,2.092816e+00,4.362894e+00,1.609763e+02,2.532640e+02,1.094456e+02,4.133189e+01,1.628007e-01,2.489068e-01,1.141148e-01,4.788486e-02,2.630989e+00,2.433790e+00,1.944157e+00,0.000000e+00,8.149506e-03,5.149918e-02,-8.844446e-01,-2.281155e-01,-1.594990e-01,1.746545e+00,2.213824e+00,1.836157e+00
6.968750e+01,3.375000e-01,1.355248e+00,4.573962e-01,5.638820e+00,1.903102e+00,3.000000e+00,1.048437e+02,3.312075e+02,2.840184e+04,9.585621e+03,8.169957e+00,-1.318791e+00,6.851166e+00,1.614196e+01,3.441456e+01,9.952698e+01,3.869540e+02,5.991338e-01,7.561143e-01,1.612432e-01,1.378224e-03,1.584091e-02,1.211045e-01,2.995669e-01,3.947174e-01,1.816568e-01,1.797401e-01,8.587196e-01,4.965285e-01,2.166556e+01,5.741123e+01,4.478374e+01,2.011200e+02,8.873837e+01,3.490070e+01,3.778289e+01,6.509930e+01,6.221711e+01,2.681211e+01,5.823851e+01,3.359958e+01,8.173065e+01,3.441456e+01,8.293934e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.010484e+00,1.362239e+01,1.991377e+00,4.513333e+00,1.524372e+02,2.667772e+02,9.759189e+01,4.133188e+01,1.541649e-01,2.624372e-01,1.023067e-01,4.834323e-02,2.266371e+00,2.549064e+00,1.851821e+00,0.000000e+00,8.755668e-03,4.823259e-02,-7.189782e-01,-2.289140e-01,-1.375324e-01,1.547393e+00,2.328906e+00,1.762521e+00
6.968750e+01,3.750000e-01,1.326176e+00,4.973159e-01,5.541506e+00,2.078065e+00,3.000000e+00,1.110767e+02,3.197807e+02,2.840184e+04,1.065069e+04,8.761101e+00,-1.280068e+00,7.481033e+00,1.461081e+01,3.823850e+01,9.954331e+01,4.283021e+02,5.825457e-01,7.436301e-01,1.556646e-01,1.284647e-03,1.368293e-02,1.206407e-01,2.912729e-01,3.879054e-01,1.809610e-01,1.747637e-01,8.315491e-01,4.946267e-01,2.101607e+01,6.126824e+01,4.305275e+01,2.263968e+02,9.029810e+01,3.344952e+01,4.094183e+01,6.655048e+01,5.905817e+01,3.023090e+01,5.503719e+01,3.732215e+01,8.233447e+01,3.823850e+01,8.358012e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.932710e+00,1.487458e+01,1.897773e+00,4.758127e+00,1.439592e+02,2.775364e+02,8.646838e+01,4.133188e+01,1.455908e-01,2.733499e-01,9.118460e-02,4.876236e-02,1.975587e+00,2.703323e+00,1.757675e+00,0.000000e+00,9.344770e-03,4.377419e-02,-5.913647e-01,-2.379061e-01,-1.189277e-01,1.384223e+00,2.474761e+00,1.682522e+00
6.968750e+01,4.125000e-01,1.307949e+00,5.395289e-01,5.502341e+00,2.269716e+00,3.000000e+00,1.180934e+02,3.129954e+02,2.840184e+04,1.171576e+04,9.448029e+00,-1.277052e+00,8.170977e+00,1.351660e+01,4.206242e+01,9.955300e+01,4.683689e+02,5.714503e-01,7.364986e-01,1.526626e-01,1.205747e-03,1.192382e-02,1.199330e-01,2.857252e-01,3.851639e-01,1.798996e-01,1.714351e-01,8.162234e-01,4.917255e-01,2.086562e+01,6.499995e+01,4.146504e+01,2.474441e+02,9.268564e+01,3.145697e+01,4.385512e+01,6.854303e+01,5.614488e+01,3.406324e+01,5.209707e+01,4.104061e+01,8.278006e+01,4.206242e+01,8.407199e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.970900e+00,1.594059e+01,1.869449e+00,4.990894e+00,1.359510e+02,2.862674e+02,7.629669e+01,4.133188e+01,1.374918e-01,2.824130e-01,8.098497e-02,4.918762e-02,1.782480e+00,2.855122e+00,1.674850e+00,0.000000e+00,9.715617e-03,4.014090e-02,-5.083340e-01,-2.477715e-01,-1.038622e-01,1.274146e+00,2.617066e+00,1.611129e+00
6.968750e+01,4.500000e-01,1.299132e+00,5.846092e-01,5.422583e+00,2.440162e+00,3.000000e+00,1.260451e+02,3.175789e+02,2.840184e+04,1.278083e+04,1.007180e+01,-1.287211e+00,8.784584e+00,1.278036e+01,4.588623e+01,9.954645e+01,5.208825e+02,5.662717e-01,7.328598e-01,1.492133e-01,1.144591e-03,1.051300e-02,1.222650e-01,2.831359e-01,3.795808e-01,1.833974e-01,1.698815e-01,7.978452e-01,5.012863e-01,2.086130e+01,6.500000e+01,4.183756e+01,2.721262e+02,1.031338e+02,2.877272e+01,4.328566e+01,7.122728e+01,5.671434e+01,3.866410e+01,5.216172e+01,4.475772e+01,8.264425e+01,4.588623e+01,8.401202e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.922901e+00,1.562803e+01,1.881586e+00,4.964707e+00,1.241736e+02,2.849720e+02,6.480847e+01,4.133188e+01,1.255810e-01,2.817543e-01,6.928922e-02,4.943943e-02,1.633584e+00,2.858744e+00,1.677502e+00,0.000000e+00,9.873740e-03,3.745402e-02,-4.487485e-01,-2.490297e-01,-9.679672e-02,1.184836e+00,2.619588e+00,1.618160e+00
6.968750e+01,4.875000e-01,1.296616e+00,6.321003e-01,5.407533e+00,2.636172e+00,3.000000e+00,1.351404e+02,3.222759e+02,2.840184e+04,1.384590e+04,1.079424e+01,-1.304019e+00,9.490220e+00,1.208070e+01,4.971002e+01,9.953974e+01,5.708288e+02,5.635122e-01,7.331038e-01,1.476524e-01,1.094951e-03,9.326864e-03,1.236819e-01,2.817561e-01,3.785273e-01,1.855228e-01,1.690537e-01,7.895203e-01,5.070957e-01,2.099336e+01,6.500000e+01,4.323563e+01,2.960310e+02,1.139894e+02,2.567890e+01,4.183894e+01,7.432110e+01,5.816106e+01,4.377644e+01,5.306680e+01,4.847013e+01,8.246786e+01,4.971002e+01,8.392971e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.898334e+00,1.531800e+01,1.901504e+00,4.938213e+00,1.140117e+02,2.832020e+02,5.504452e+01,4.133188e+01,1.153039e-01,2.807097e-01,5.932504e-02,4.971432e-02,1.517957e+00,2.863387e+00,1.723945e+00,0.000000e+00,9.993191e-03,3.528201e-02,-3.986313e-01,-2.509577e-01,-9.344194e-02,1.119326e+00,2.622422e+00,1.665785e+00
6.968750e+01,5.250000e-01,1.299347e+00,6.821570e-01,5.441899e+00,2.856997e+00,3.000000e+00,1.456434e+02,3.276655e+02,2.840184e+04,1.491097e+04,1.160593e+01,-1.320739e+00,1.028519e+01,1.137986e+01,5.353380e+01,9.953204e+01,6.190774e+02,5.627550e-01,7.365916e-01,1.474207e-01,1.088233e-03,8.313815e-03,1.245548e-01,2.813775e-01,3.809329e-01,1.868322e-01,1.688265e-01,7.886720e-01,5.106747e-01,2.164079e+01,6.499999e+01,4.465867e+01,3.173473e+02,1.253401e+02,2.254777e+01,4.052179e+01,7.745223e+01,5.947821e+01,4.921656e+01,5.386986e+01,5.217954e+01,8.227787e+01,5.353380e+01,8.383704e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.925376e+00,1.500240e+01,1.942177e+00,4.917378e+00,1.127183e+02,2.812142e+02,5.003251e+01,4.133188e+01,1.139958e-01,2.794442e-01,5.441077e-02,4.997837e-02,1.455206e+00,2.868430e+00,1.772070e+00,0.000000e+00,1.158852e-02,3.340889e-02,-3.551273e-01,-2.531240e-01,-9.055235e-02,1.100079e+00,2.626894e+00,1.714926e+00
6.968750e+01,5.625000e-01,1.307697e+00,7.355796e-01,5.400342e+00,3.037692e+00,3.000000e+00,1.578995e+02,3.387330e+02,2.840184e+04,1.597604e+04,1.224408e+01,-1.308386e+00,1.093569e+01,1.068587e+01,5.735749e+01,9.951623e+01,6.885964e+02,5.659346e-01,7.417625e-01,1.450633e-01,1.166345e-03,7.432116e-03,1.293055e-01,2.829673e-01,3.780239e-01,1.939583e-01,1.697804e-01,7.775445e-01,5.301526e-01,2.285764e+01,6.500000e+01,4.276812e+01,3.431081e+02,1.385415e+02,2.035233e+01,4.249609e+01,7.964767e+01,5.750391e+01,5.432983e+01,5.169850e+01,5.589303e+01,8.211219e+01,5.735749e+01,8.371652e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.871942e+00,1.454229e+01,1.989695e+00,4.927622e+00,1.235666e+02,2.788429e+02,5.006663e+01,4.133188e+01,1.249671e-01,2.775755e-01,5.500301e-02,5.013198e-02,1.438314e+00,2.873882e+00,1.686035e+00,0.000000e+00,1.677604e-02,3.145124e-02,-3.114107e-01,-2.551109e-01,-7.959492e-02,1.126903e+00,2.635547e+00,1.637892e+00
6.968750e+01,6.000000e-01,1.328405e+00,7.970430e-01,5.371318e+00,3.222791e+00,3.000000e+00,1.723856e+02,3.548888e+02,2.840184e+04,1.704110e+04,1.288518e+01,-1.283129e+00,1.160205e+01,9.958178e+00,6.118109e+01,9.949315e+01,7.758217e+02,5.750335e-01,7.533715e-01,1.428547e-01,1.413617e-03,6.668941e-03,1.365795e-01,2.875167e-01,3.759922e-01,2.048692e-01,1.725100e-01,7.684291e-01,5.599759e-01,2.511980e+01,6.500000e+01,3.926925e+01,3.697940e+02,1.537666e+02,1.886311e+01,4.609381e+01,8.113689e+01,5.390619e+01,5.917168e+01,4.815134e+01,5.961070e+01,8.193848e+01,6.118109e+01,8.354972e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.811389e+00,1.397583e+01,2.063129e+00,4.961627e+00,1.463237e+02,2.757991e+02,5.366583e+01,4.133188e+01,1.479821e-01,2.748715e-01,5.964039e-02,5.019460e-02,1.488059e+00,2.880518e+00,1.538331e+00,0.000000e+00,2.857156e-02,2.988015e-02,-2.702313e-01,-2.575104e-01,-6.629926e-02,1.217828e+00,2.651579e+00,1.501912e+00
