# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Membrane Area-Stage 1,Membrane Area-Stage 2,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3
6.968750e+01,6.375000e-01,1.357107e+00,8.651555e-01,5.590213e+00,3.563761e+00,3.000000e+00,1.897665e+02,3.761593e+02,2.840184e+04,1.810617e+04,1.417188e+01,-1.342343e+00,1.282954e+01,9.471876e+00,6.500457e+01,9.946277e+01,8.268129e+02,5.848467e-01,7.722600e-01,1.474990e-01,1.842078e-03,6.088211e-03,1.369941e-01,2.924233e-01,3.913149e-01,2.054911e-01,1.754540e-01,7.954310e-01,5.616757e-01,2.870719e+01,6.500000e+01,4.047951e+01,3.817427e+02,1.716467e+02,1.619506e+01,4.483970e+01,8.380494e+01,5.516030e+01,6.526756e+01,4.926421e+01,6.332125e+01,8.150581e+01,6.500457e+01,8.317372e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.981303e+00,1.330243e+01,2.250769e+00,5.005717e+00,1.676455e+02,2.692442e+02,5.510029e+01,4.133188e+01,1.695456e-01,2.689066e-01,6.204859e-02,5.026987e-02,1.608943e+00,2.895169e+00,1.594832e+00,0.000000e+00,4.443085e-02,3.173731e-02,-2.488965e-01,-2.649878e-01,-7.101458e-02,1.360047e+00,2.674612e+00,1.555554e+00
6.968750e+01,6.750000e-01,1.389440e+00,9.378720e-01,5.910352e+00,3.989488e+00,3.000000e+00,2.110233e+02,3.900346e+02,2.840184e+04,1.917124e+04,1.573954e+01,-1.377380e+00,1.436216e+01,8.751083e+00,6.882814e+01,9.944294e+01,8.634758e+02,5.946420e-01,7.947980e-01,1.539765e-01,2.669741e-03,5.554262e-03,1.351205e-01,2.973210e-01,4.137246e-01,2.026807e-01,1.783926e-01,8.354460e-01,5.539940e-01,3.439305e+01,6.500000e+01,4.122993e+01,3.818473e+02,1.874709e+02,1.448699e+01,4.400048e+01,8.551301e+01,5.599952e+01,7.074789e+01,5.001411e+01,6.703584e+01,8.122597e+01,6.882814e+01,8.293034e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.331387e+00,1.289599e+01,2.470424e+00,5.031845e+00,2.061897e+02,2.651580e+02,5.999621e+01,4.133188e+01,2.085266e-01,2.651823e-01,6.860406e-02,5.031501e-02,1.831539e+00,2.904717e+00,1.630528e+00,0.000000e+00,7.740491e-02,3.298637e-02,-2.236673e-01,-2.698765e-01,-7.327919e-02,1.607872e+00,2.712245e+00,1.590235e+00
6.968750e+01,7.125000e-01,1.427174e+00,1.016862e+00,6.138060e+00,4.373368e+00,3.000000e+00,2.375059e+02,4.349262e+02,2.840184e+04,2.023631e+04,1.730232e+01,-1.558195e+00,1.574412e+01,9.005700e+00,7.265114e+01,9.937881e+01,9.211067e+02,6.097547e-01,8.174195e-01,1.602782e-01,2.858373e-03,5.188214e-03,1.365526e-01,3.048774e-01,4.296642e-01,2.048288e-01,1.829264e-01,8.673087e-01,5.598655e-01,3.863443e+01,6.500000e+01,4.347499e+01,3.801949e+02,2.175514e+02,9.289737e+00,4.215271e+01,9.071026e+01,5.784729e+01,8.002466e+01,5.161404e+01,7.072760e+01,8.037392e+01,7.265114e+01,8.218462e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.712106e+00,1.173014e+01,2.920541e+00,5.103964e+00,1.982005e+02,2.533410e+02,5.029846e+01,4.133188e+01,2.004468e-01,2.543946e-01,5.855356e-02,5.044194e-02,1.955617e+00,2.934329e+00,1.737406e+00,0.000000e+00,8.171564e-02,3.647540e-02,-2.396284e-01,-2.848616e-01,-8.299339e-02,1.715989e+00,2.731183e+00,1.690888e+00
6.968750e+01,7.500000e-01,1.470121e+00,1.102590e+00,6.526915e+00,4.895186e+00,3.000000e+00,2.714954e+02,4.773126e+02,2.840184e+04,2.130138e+04,1.940680e+01,-1.784130e+00,1.762267e+01,9.193322e+00,7.647410e+01,9.931824e+01,9.501636e+02,6.250083e-01,8.451123e-01,1.708053e-01,3.024631e-03,4.857007e-03,1.338172e-01,3.125041e-01,4.568841e-01,2.007258e-01,1.875025e-01,9.214701e-01,5.486505e-01,4.717602e+01,6.500000e+01,4.519358e+01,3.452262e+02,2.486944e+02,4.711985e+00,4.090925e+01,9.528802e+01,5.909075e+01,8.929942e+01,5.264928e+01,7.442040e+01,7.961669e+01,7.647410e+01,8.151793e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.780962e+00,1.080117e+01,3.715724e+00,5.157998e+00,1.990490e+02,2.435984e+02,4.322954e+01,4.133188e+01,2.013049e-01,2.454764e-01,5.140679e-02,5.054070e-02,2.279643e+00,2.961252e+00,1.821743e+00,0.000000e+00,8.562871e-02,3.943691e-02,-2.725967e-01,-2.983741e-01,-8.981792e-02,2.007046e+00,2.748507e+00,1.771362e+00
6.968750e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.968750e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.968750e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.968750e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,3.000000e-01,1.468087e+00,4.404262e-01,6.206339e+00,1.861902e+00,3.000000e+00,1.094837e+02,3.782713e+02,2.840184e+04,8.520552e+03,8.224547e+00,-1.521701e+00,6.702846e+00,1.850195e+01,3.066111e+01,9.951026e+01,3.508336e+02,6.525817e-01,8.155057e-01,1.826493e-01,1.522250e-03,1.859433e-02,1.235250e-01,3.262909e-01,4.344437e-01,1.852874e-01,1.957745e-01,9.616351e-01,5.064523e-01,2.432538e+01,5.785175e+01,4.921723e+01,1.754521e+02,8.762422e+01,3.522022e+01,3.411148e+01,6.477978e+01,6.588852e+01,2.401730e+01,6.189696e+01,2.985009e+01,8.066452e+01,3.066111e+01,8.200526e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.124192e+00,1.226262e+01,2.317483e+00,4.640351e+00,1.597647e+02,2.523146e+02,1.084200e+02,4.133190e+01,1.628259e-01,2.495132e-01,1.141618e-01,4.862494e-02,2.878040e+00,2.601610e+00,2.072727e+00,0.000000e+00,8.329535e-03,5.461408e-02,-9.882961e-01,-2.481035e-01,-1.725831e-01,1.889744e+00,2.361836e+00,1.954758e+00
7.687500e+01,3.375000e-01,1.422267e+00,4.800151e-01,6.038926e+00,2.038138e+00,3.000000e+00,1.156214e+02,3.631443e+02,2.840184e+04,9.585621e+03,8.800593e+00,-1.463298e+00,7.337296e+00,1.662726e+01,3.449387e+01,9.952985e+01,3.918107e+02,6.273888e-01,7.948782e-01,1.737730e-01,1.401197e-03,1.589572e-02,1.226245e-01,3.136944e-01,4.227249e-01,1.839367e-01,1.882166e-01,9.195066e-01,5.027604e-01,2.346940e+01,6.208983e+01,4.705165e+01,2.001848e+02,8.935214e+01,3.388715e+01,3.769614e+01,6.611285e+01,6.230386e+01,2.732600e+01,5.820195e+01,3.357046e+01,8.139822e+01,3.449387e+01,8.277954e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.038517e+00,1.352871e+01,2.193650e+00,4.914660e+00,1.501049e+02,2.639619e+02,9.589307e+01,4.133188e+01,1.529810e-01,2.613441e-01,1.015535e-01,4.907842e-02,2.464323e+00,2.770303e+00,1.950722e+00,0.000000e+00,8.950169e-03,4.898800e-02,-7.997695e-01,-2.577173e-01,-1.468735e-01,1.664554e+00,2.521536e+00,1.852837e+00
7.687500e+01,3.750000e-01,1.392084e+00,5.220316e-01,5.841245e+00,2.190467e+00,3.000000e+00,1.224825e+02,3.567242e+02,2.840184e+04,1.065069e+04,9.292552e+00,-1.406871e+00,7.885681e+00,1.513977e+01,3.832658e+01,9.953816e+01,4.456147e+02,6.114781e-01,7.806063e-01,1.651636e-01,1.306282e-03,1.375204e-02,1.255171e-01,3.057390e-01,4.088872e-01,1.882757e-01,1.834434e-01,8.774641e-01,5.146202e-01,2.262642e+01,6.500000e+01,4.419926e+01,2.299034e+02,9.405133e+01,3.257753e+01,4.138650e+01,6.742247e+01,5.861350e+01,3.079913e+01,5.438472e+01,3.729038e+01,8.183469e+01,3.832658e+01,8.324696e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.842171e+00,1.428087e+01,2.084788e+00,5.096150e+00,1.398177e+02,2.714208e+02,8.377685e+01,4.133188e+01,1.424967e-01,2.690442e-01,8.928186e-02,4.941673e-02,2.134634e+00,2.886880e+00,1.807845e+00,0.000000e+00,9.613805e-03,4.439974e-02,-6.542862e-01,-2.642203e-01,-1.236200e-01,1.480347e+00,2.632273e+00,1.728624e+00
7.687500e+01,4.125000e-01,1.375885e+00,5.675525e-01,5.702566e+00,2.352309e+00,3.000000e+00,1.302053e+02,3.530023e+02,2.840184e+04,1.171576e+04,9.824478e+00,-1.356167e+00,8.468311e+00,1.380396e+01,4.215928e+01,9.954298e+01,5.042569e+02,6.023240e-01,7.735609e-01,1.587565e-01,1.242531e-03,1.204021e-02,1.291227e-01,3.011620e-01,3.991796e-01,1.936841e-01,1.806972e-01,8.464817e-01,5.294031e-01,2.154463e+01,6.500000e+01,4.526499e+01,2.661982e+02,1.034037e+02,3.073237e+01,4.034009e+01,6.926763e+01,5.965991e+01,3.478856e+01,5.487886e+01,4.100855e+01,8.184140e+01,4.215928e+01,8.332478e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.550187e+00,1.428817e+01,1.959921e+00,5.045537e+00,1.279065e+02,2.725411e+02,7.158623e+01,4.133188e+01,1.303573e-01,2.705991e-01,7.681963e-02,4.964879e-02,1.843446e+00,2.885416e+00,1.835571e+00,0.000000e+00,1.026604e-02,4.111146e-02,-5.338331e-01,-2.629247e-01,-1.164863e-01,1.309613e+00,2.632757e+00,1.760196e+00
7.687500e+01,4.500000e-01,1.368237e+00,6.157064e-01,5.668816e+00,2.550967e+00,3.000000e+00,1.389581e+02,3.565655e+02,2.840184e+04,1.278083e+04,1.056030e+01,-1.376815e+00,9.183482e+00,1.303766e+01,4.599190e+01,9.953837e+01,5.547576e+02,5.969961e-01,7.712405e-01,1.564694e-01,1.181147e-03,1.063112e-02,1.302163e-01,2.984980e-01,3.968171e-01,1.953245e-01,1.790988e-01,8.343495e-01,5.338870e-01,2.165490e+01,6.500000e+01,4.672810e+01,2.905878e+02,1.147248e+02,2.786403e+01,3.906885e+01,7.213597e+01,6.093115e+01,3.957338e+01,5.555087e+01,4.471973e+01,8.169055e+01,4.599190e+01,8.327347e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.546556e+00,1.404894e+01,1.978416e+00,5.011156e+00,1.168915e+02,2.713722e+02,6.082253e+01,4.133188e+01,1.191312e-01,2.701233e-01,6.576940e-02,4.992702e-02,1.698901e+00,2.889117e+00,1.881845e+00,0.000000e+00,1.037513e-02,3.846419e-02,-4.738944e-01,-2.642722e-01,-1.117194e-01,1.225007e+00,2.635219e+00,1.808590e+00
7.687500e+01,4.875000e-01,1.366903e+00,6.663651e-01,5.670783e+00,2.764506e+00,3.000000e+00,1.489649e+02,3.619191e+02,2.840184e+04,1.384590e+04,1.135189e+01,-1.399667e+00,9.952223e+00,1.232981e+01,4.982450e+01,9.953144e+01,6.063674e+02,5.945192e-01,7.723836e-01,1.552998e-01,1.132138e-03,9.445642e-03,1.313820e-01,2.972596e-01,3.969548e-01,1.970730e-01,1.783558e-01,8.282365e-01,5.386663e-01,2.193402e+01,6.500000e+01,4.840227e+01,3.150204e+02,1.268535e+02,2.473499e+01,3.778405e+01,7.526501e+01,6.221595e+01,4.480889e+01,5.625052e+01,4.842654e+01,8.149659e+01,4.982450e+01,8.318916e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.542730e+00,1.376449e+01,2.006746e+00,4.983434e+00,1.078119e+02,2.695923e+02,5.187697e+01,4.133188e+01,1.098776e-01,2.690889e-01,5.657405e-02,5.020785e-02,1.589422e+00,2.894161e+00,1.937917e+00,0.000000e+00,1.057488e-02,3.623795e-02,-4.229636e-01,-2.663531e-01,-1.082144e-01,1.166459e+00,2.638383e+00,1.865941e+00
7.687500e+01,5.250000e-01,1.375113e+00,7.219341e-01,5.534039e+00,2.905370e+00,3.000000e+00,1.605032e+02,3.791552e+02,2.840184e+04,1.491097e+04,1.183013e+01,-1.370792e+00,1.045933e+01,1.158730e+01,5.365693e+01,9.950911e+01,6.937301e+02,5.987448e-01,7.763678e-01,1.501628e-01,1.214883e-03,8.420194e-03,1.395745e-01,2.993724e-01,3.873827e-01,2.093617e-01,1.796234e-01,8.028573e-01,5.722553e-01,2.330242e+01,6.500000e+01,4.376710e+01,3.459092e+02,1.422919e+02,2.334163e+01,4.228942e+01,7.665837e+01,5.771058e+01,4.924852e+01,5.172269e+01,5.214357e+01,8.135080e+01,5.365693e+01,8.304809e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.436047e+00,1.321494e+01,2.061888e+00,5.012415e+00,1.215172e+02,2.671360e+02,5.374121e+01,4.133188e+01,1.238455e-01,2.669611e-01,5.916445e-02,5.028290e-02,1.572428e+00,2.900017e+00,1.736646e+00,0.000000e+00,1.653650e-02,3.369776e-02,-3.690984e-01,-2.680385e-01,-8.814974e-02,1.203330e+00,2.648515e+00,1.682194e+00
7.687500e+01,5.625000e-01,1.397286e+00,7.859732e-01,5.551427e+00,3.122678e+00,3.000000e+00,1.739606e+02,4.009609e+02,2.840184e+04,1.597604e+04,1.262421e+01,-1.382570e+00,1.124164e+01,1.095173e+01,5.748926e+01,9.948087e+01,7.753875e+02,6.079083e-01,7.893773e-01,1.493411e-01,1.428396e-03,7.581392e-03,1.456032e-01,3.039542e-01,3.885999e-01,2.184049e-01,1.823725e-01,8.003123e-01,5.969733e-01,2.559224e+01,6.500000e+01,4.159870e+01,3.710300e+02,1.599998e+02,2.147334e+01,4.451864e+01,7.852666e+01,5.548136e+01,5.425205e+01,4.946484e+01,5.585761e+01,8.105688e+01,5.748926e+01,8.277842e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.429968e+00,1.259177e+01,2.178078e+00,5.050832e+00,1.380124e+02,2.626602e+02,5.569944e+01,4.133188e+01,1.406568e-01,2.629138e-01,6.197620e-02,5.034635e-02,1.618369e+00,2.910735e+00,1.646010e+00,0.000000e+00,2.595422e-02,3.310861e-02,-3.305442e-01,-2.726648e-01,-7.954148e-02,1.287825e+00,2.664025e+00,1.599577e+00
7.687500e+01,6.000000e-01,1.426107e+00,8.556643e-01,5.758921e+00,3.455352e+00,3.000000e+00,1.898565e+02,4.267998e+02,2.840184e+04,1.704110e+04,1.390065e+01,-1.461381e+00,1.243927e+01,1.051304e+01,6.132150e+01,9.944741e+01,8.317114e+02,6.179653e-01,8.081419e-01,1.538568e-01,1.781253e-03,6.926050e-03,1.464186e-01,3.089827e-01,4.031244e-01,2.196279e-01,1.853896e-01,8.257910e-01,6.003162e-01,2.888072e+01,6.500000e+01,4.302505e+01,3.853813e+02,1.801929e+02,1.874003e+01,4.319739e+01,8.125997e+01,5.680261e+01,6.023845e+01,5.063224e+01,5.956563e+01,8.055849e+01,6.132150e+01,8.234314e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.576242e+00,1.192599e+01,2.380955e+00,5.092185e+00,1.536146e+02,2.557643e+02,5.610291e+01,4.133188e+01,1.565579e-01,2.566148e-01,6.318185e-02,5.041877e-02,1.720214e+00,2.928007e+00,1.713611e+00,0.000000e+00,3.837505e-02,3.527810e-02,-3.091397e-01,-2.814598e-01,-8.596564e-02,1.411074e+00,2.684923e+00,1.662924e+00
7.687500e+01,6.375000e-01,1.459282e+00,9.302920e-01,6.048756e+00,3.856082e+00,3.000000e+00,2.089273e+02,4.487799e+02,2.840184e+04,1.810617e+04,1.541026e+01,-1.528364e+00,1.388189e+01,9.917832e+00,6.515375e+01,9.941894e+01,8.790433e+02,6.287665e-01,8.305150e-01,1.599736e-01,2.417258e-03,6.344243e-03,1.456481e-01,3.143832e-01,4.234129e-01,2.184722e-01,1.886299e-01,8.621242e-01,5.971573e-01,3.379162e+01,6.500000e+01,4.415109e+01,3.904025e+02,2.001044e+02,1.648232e+01,4.217337e+01,8.351768e+01,5.782663e+01,6.610780e+01,5.153425e+01,6.327469e+01,8.014447e+01,6.515375e+01,8.198071e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.848524e+00,1.141043e+01,2.625878e+00,5.123072e+00,1.818891e+02,2.502812e+02,5.951683e+01,4.133188e+01,1.853741e-01,2.515988e-01,6.795591e-02,5.047461e-02,1.904335e+00,2.942527e+00,1.767897e+00,0.000000e+00,6.286425e-02,3.708710e-02,-2.864643e-01,-2.888444e-01,-9.064490e-02,1.617871e+00,2.716546e+00,1.714339e+00
7.687500e+01,6.750000e-01,1.495769e+00,1.009644e+00,6.351673e+00,4.287379e+00,3.000000e+00,2.321933e+02,4.793510e+02,2.840184e+04,1.917124e+04,1.708445e+01,-1.649883e+00,1.543456e+01,9.657223e+00,6.898581e+01,9.937935e+01,9.255615e+02,6.414600e-01,8.543090e-01,1.670039e-01,3.027496e-03,5.862682e-03,1.448359e-01,3.207300e-01,4.446171e-01,2.172539e-01,1.924380e-01,9.019416e-01,5.938273e-01,3.939359e+01,6.500000e+01,4.557377e+01,3.865446e+02,2.246763e+02,1.347042e+01,4.103981e+01,8.652958e+01,5.896019e+01,7.300627e+01,5.251256e+01,6.697739e+01,7.959075e+01,6.898581e+01,8.149408e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.254314e+00,1.076024e+01,2.999450e+00,5.160407e+00,1.990384e+02,2.432627e+02,5.765139e+01,4.133188e+01,2.028521e-01,2.451693e-01,6.687930e-02,5.054425e-02,2.105917e+00,2.962225e+00,1.837311e+00,0.000000e+00,8.577013e-02,3.941395e-02,-2.833506e-01,-2.988009e-01,-9.681276e-02,1.822566e+00,2.749194e+00,1.779912e+00
7.687500e+01,7.125000e-01,1.537792e+00,1.095676e+00,6.682186e+00,4.761057e+00,3.000000e+00,2.611759e+02,5.262422e+02,2.840184e+04,2.023631e+04,1.902193e+01,-1.882120e+00,1.713981e+01,9.894476e+00,7.281753e+01,9.931861e+01,9.697866e+02,6.572190e-01,8.805726e-01,1.761423e-01,3.207771e-03,5.490151e-03,1.437693e-01,3.286095e-01,4.677530e-01,2.156539e-01,1.971657e-01,9.483375e-01,5.894540e-01,4.641553e+01,6.500000e+01,4.747659e+01,3.648911e+02,2.580280e+02,9.112177e+00,3.978307e+01,9.088782e+01,6.021693e+01,8.174197e+01,5.355196e+01,7.066912e+01,7.878558e+01,7.281753e+01,8.078276e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.993461e+00,9.889826e+00,3.682192e+00,5.207185e+00,1.960785e+02,2.336562e+02,4.953312e+01,4.133188e+01,1.998355e-01,2.363512e-01,5.853438e-02,5.063572e-02,2.360093e+00,2.991444e+00,1.931781e+00,0.000000e+00,9.001038e-02,4.262795e-02,-3.148101e-01,-3.134443e-01,-1.055156e-01,2.045283e+00,2.768010e+00,1.868893e+00
7.687500e+01,7.500000e-01,1.578420e+00,1.183815e+00,7.295179e+00,5.471384e+00,3.000000e+00,2.983826e+02,5.418683e+02,2.840184e+04,2.130138e+04,2.188905e+01,-2.192064e+00,1.969698e+01,1.001443e+01,7.664975e+01,9.929837e+01,9.435993e+02,6.680139e-01,9.104057e-01,1.928194e-01,3.244404e-03,5.050428e-03,1.328927e-01,3.340070e-01,5.106625e-01,1.993390e-01,2.004042e-01,1.033560e+00,5.448601e-01,6.286741e+01,6.500000e+01,4.712416e+01,2.836671e+02,2.789247e+02,7.920846e+00,4.013651e+01,9.207915e+01,5.986349e+01,8.740985e+01,5.313825e+01,7.438026e+01,7.856844e+01,7.664975e+01,8.058616e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.469374e+00,9.630377e+00,5.133936e+00,5.221225e+00,2.124469e+02,2.311286e+02,4.593885e+01,4.133188e+01,2.165175e-01,2.340267e-01,5.548979e-02,5.065851e-02,3.054526e+00,2.999605e+00,1.918770e+00,0.000000e+00,9.119344e-02,4.295962e-02,-3.940205e-01,-3.172510e-01,-1.006042e-01,2.660506e+00,2.773547e+00,1.861126e+00
7.687500e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,3.000000e-01,1.539943e+00,4.619830e-01,6.626184e+00,1.987855e+00,3.000000e+00,1.196878e+02,4.123577e+02,2.840184e+04,8.520552e+03,8.833829e+00,-1.677549e+00,7.156279e+00,1.899006e+01,3.073330e+01,9.951176e+01,3.555772e+02,6.833214e-01,8.566220e-01,1.962697e-01,1.545483e-03,1.865039e-02,1.251951e-01,3.416607e-01,4.638329e-01,1.877927e-01,2.049964e-01,1.026643e+00,5.133000e-01,2.628126e+01,6.229120e+01,5.166152e+01,1.751817e+02,8.832608e+01,3.436825e+01,3.414253e+01,6.563175e+01,6.585747e+01,2.442110e+01,6.173794e+01,2.982446e+01,8.032900e+01,3.073330e+01,8.184128e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.133594e+00,1.216508e+01,2.530278e+00,5.018432e+00,1.572702e+02,2.495929e+02,1.065451e+02,4.133190e+01,1.614922e-01,2.483636e-01,1.132576e-01,4.929200e-02,3.119507e+00,2.814948e+00,2.181111e+00,0.000000e+00,8.520289e-03,5.538397e-02,-1.091966e+00,-2.774721e-01,-1.838488e-01,2.027542e+00,2.545996e+00,2.052646e+00
8.406250e+01,3.375000e-01,1.501721e+00,5.053976e-01,6.384168e+00,2.145581e+00,3.000000e+00,1.267802e+02,4.060655e+02,2.840184e+04,9.585621e+03,9.334058e+00,-1.609967e+00,7.724092e+00,1.733690e+01,3.457502e+01,9.951922e+01,4.113280e+02,6.632776e-01,8.384436e-01,1.855534e-01,1.441576e-03,1.626481e-02,1.283790e-01,3.316388e-01,4.468918e-01,1.925686e-01,1.989833e-01,9.753671e-01,5.263541e-01,2.518515e+01,6.364560e+01,5.054093e+01,2.063581e+02,9.653326e+01,3.282896e+01,3.565997e+01,6.717104e+01,6.434003e+01,2.808182e+01,5.974924e+01,3.354154e+01,8.058237e+01,3.457502e+01,8.215198e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.894009e+00,1.249420e+01,2.395835e+00,5.073453e+00,1.443750e+02,2.539482e+02,9.257595e+01,4.133189e+01,1.482509e-01,2.530778e-01,9.894178e-02,4.958674e-02,2.699299e+00,2.867245e+00,2.105913e+00,0.000000e+00,9.145091e-03,5.046273e-02,-9.056916e-01,-2.790483e-01,-1.631565e-01,1.793607e+00,2.597342e+00,1.993219e+00
8.406250e+01,3.750000e-01,1.463499e+00,5.488121e-01,6.142152e+00,2.303307e+00,3.000000e+00,1.338726e+02,3.997733e+02,2.840184e+04,1.065069e+04,9.834288e+00,-1.542384e+00,8.291905e+00,1.568373e+01,3.841674e+01,9.952667e+01,4.670788e+02,6.432338e-01,8.202652e-01,1.748370e-01,1.337670e-03,1.387922e-02,1.315630e-01,3.216169e-01,4.299506e-01,1.973445e-01,1.929701e-01,9.240908e-01,5.394082e-01,2.408904e+01,6.500000e+01,4.942034e+01,2.375345e+02,1.047404e+02,3.128966e+01,3.717740e+01,6.871034e+01,6.282260e+01,3.174255e+01,5.776054e+01,3.725862e+01,8.083573e+01,3.841674e+01,8.246268e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.654425e+00,1.282333e+01,2.261392e+00,5.128474e+00,1.314799e+02,2.583036e+02,7.860683e+01,4.133188e+01,1.350096e-01,2.577919e-01,8.462597e-02,4.988147e-02,2.279090e+00,2.919542e+00,2.030715e+00,0.000000e+00,9.769893e-03,4.554148e-02,-7.194177e-01,-2.806244e-01,-1.424642e-01,1.559672e+00,2.648687e+00,1.933792e+00
8.406250e+01,4.125000e-01,1.446464e+00,5.966666e-01,5.993385e+00,2.472271e+00,3.000000e+00,1.423003e+02,3.946585e+02,2.840184e+04,1.171576e+04,1.037715e+01,-1.476974e+00,8.900177e+00,1.423294e+01,4.225847e+01,9.953273e+01,5.294970e+02,6.334990e-01,8.129654e-01,1.677256e-01,1.274165e-03,1.216394e-02,1.355858e-01,3.167495e-01,4.195369e-01,2.033787e-01,1.900497e-01,8.905625e-01,5.559019e-01,2.280440e+01,6.500000e+01,5.061827e+01,2.769041e+02,1.148808e+02,2.949399e+01,3.628092e+01,7.050601e+01,6.371908e+01,3.580190e+01,5.807914e+01,4.097245e+01,8.085625e+01,4.225847e+01,8.256412e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.335547e+00,1.286059e+01,2.106550e+00,5.077546e+00,1.204215e+02,2.595929e+02,6.723042e+01,4.133188e+01,1.236543e-01,2.595221e-01,7.290679e-02,5.011743e-02,1.956557e+00,2.917308e+00,2.061430e+00,0.000000e+00,1.051432e-02,4.217118e-02,-5.813391e-01,-2.789128e-01,-1.343431e-01,1.375218e+00,2.648910e+00,1.969258e+00
8.406250e+01,4.500000e-01,1.439381e+00,6.477214e-01,5.896867e+00,2.653590e+00,3.000000e+00,1.518478e+02,3.990375e+02,2.840184e+04,1.278083e+04,1.102040e+01,-1.467476e+00,9.552924e+00,1.331600e+01,4.610010e+01,9.952754e+01,5.932221e+02,6.290252e-01,8.103557e-01,1.633049e-01,1.214369e-03,1.074833e-02,1.392450e-01,3.145126e-01,4.127807e-01,2.088675e-01,1.887076e-01,8.684764e-01,5.709045e-01,2.253429e+01,6.500000e+01,5.101280e+01,3.102317e+02,1.274271e+02,2.710250e+01,3.625891e+01,7.289750e+01,6.374109e+01,4.042133e+01,5.757263e+01,4.468144e+01,8.073694e+01,4.610010e+01,8.253358e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.195295e+00,1.264837e+01,2.073945e+00,5.049189e+00,1.101845e+02,2.587882e+02,5.717574e+01,4.133188e+01,1.131424e-01,2.593036e-01,6.250215e-02,5.035584e-02,1.771279e+00,2.920194e+00,2.061030e+00,0.000000e+00,1.089895e-02,3.931405e-02,-5.010985e-01,-2.796541e-01,-1.250969e-01,1.270180e+00,2.651439e+00,1.975248e+00
8.406250e+01,4.875000e-01,1.447153e+00,7.054869e-01,5.697207e+00,2.777388e+00,3.000000e+00,1.627434e+02,4.224181e+02,2.840184e+04,1.384590e+04,1.144006e+01,-1.441461e+00,9.998599e+00,1.260012e+01,4.994150e+01,9.949985e+01,6.907549e+02,6.337297e-01,8.134229e-01,1.563891e-01,1.257874e-03,9.551572e-03,1.496663e-01,3.168649e-01,3.988045e-01,2.244995e-01,1.901189e-01,8.335206e-01,6.136320e-01,2.376264e+01,6.500000e+01,4.528738e+01,3.452428e+02,1.450913e+02,2.580939e+01,4.165159e+01,7.419061e+01,5.834841e+01,4.467817e+01,5.215711e+01,4.839779e+01,8.056287e+01,4.994150e+01,8.235468e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.057448e+00,1.203413e+01,2.137261e+00,5.085582e+00,1.183296e+02,2.559512e+02,5.676778e+01,4.133188e+01,1.215062e-01,2.567730e-01,6.260906e-02,5.041160e-02,1.728349e+00,2.927508e+00,1.810684e+00,0.000000e+00,1.572199e-02,3.628990e-02,-4.402524e-01,-2.816876e-01,-9.940517e-02,1.288097e+00,2.661542e+00,1.747568e+00
8.406250e+01,5.250000e-01,1.469605e+00,7.715427e-01,5.749956e+00,3.018727e+00,3.000000e+00,1.753090e+02,4.487314e+02,2.840184e+04,1.491097e+04,1.235211e+01,-1.484695e+00,1.086742e+01,1.201977e+01,5.378281e+01,9.946868e+01,7.683193e+02,6.424893e-01,8.271158e-01,1.566085e-01,1.448532e-03,8.606221e-03,1.545814e-01,3.212447e-01,4.024969e-01,2.318721e-01,1.927468e-01,8.358214e-01,6.337837e-01,2.609098e+01,6.500000e+01,4.414574e+01,3.694608e+02,1.647708e+02,2.375981e+01,4.287596e+01,7.624019e+01,5.712404e+01,4.967968e+01,5.084987e+01,5.210930e+01,8.017902e+01,5.378281e+01,8.200773e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.089436e+00,1.141189e+01,2.284815e+00,5.123174e+00,1.305452e+02,2.506795e+02,5.754715e+01,4.133188e+01,1.340497e-01,2.519671e-01,6.409897e-02,5.047211e-02,1.769152e+00,2.941452e+00,1.765010e+00,0.000000e+00,2.338587e-02,3.650957e-02,-4.024474e-01,-2.880933e-01,-9.501234e-02,1.366704e+00,2.676745e+00,1.706507e+00
8.406250e+01,5.625000e-01,1.498068e+00,8.426630e-01,5.950013e+00,3.346882e+00,3.000000e+00,1.899574e+02,4.780767e+02,2.840184e+04,1.597604e+04,1.362906e+01,-1.580288e+00,1.204878e+01,1.159499e+01,5.762403e+01,9.943392e+01,8.286029e+02,6.524404e-01,8.456272e-01,1.610201e-01,1.750317e-03,7.853723e-03,1.555961e-01,3.262202e-01,4.165009e-01,2.333941e-01,1.957321e-01,8.601236e-01,6.379440e-01,2.920045e+01,6.500000e+01,4.573122e+01,3.857488e+02,1.867755e+02,2.107964e+01,4.154455e+01,7.892036e+01,5.845545e+01,5.545914e+01,5.202348e+01,5.581572e+01,7.963736e+01,5.762403e+01,8.153277e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.222683e+00,1.078645e+01,2.498037e+00,5.159215e+00,1.424052e+02,2.438058e+02,5.727335e+01,4.133188e+01,1.462282e-01,2.456688e-01,6.450481e-02,5.053953e-02,1.855947e+00,2.960655e+00,1.841426e+00,0.000000e+00,3.345603e-02,3.891794e-02,-3.794027e-01,-2.978612e-01,-1.031253e-01,1.476544e+00,2.696250e+00,1.777218e+00
8.406250e+01,6.000000e-01,1.531297e+00,9.187779e-01,6.210716e+00,3.726430e+00,3.000000e+00,2.072541e+02,5.071205e+02,2.840184e+04,1.704110e+04,1.509320e+01,-1.678057e+00,1.341515e+01,1.111797e+01,6.146520e+01,9.939952e+01,8.845260e+02,6.638246e-01,8.674720e-01,1.667657e-01,2.224727e-03,7.205540e-03,1.557163e-01,3.319123e-01,4.347501e-01,2.335745e-01,1.991474e-01,8.928596e-01,6.384369e-01,3.346909e+01,6.500000e+01,4.718773e+01,3.950829e+02,2.100973e+02,1.851362e+01,4.039736e+01,8.148638e+01,5.960264e+01,6.146607e+01,5.302652e+01,5.952087e+01,7.911683e+01,6.146520e+01,8.107503e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.439208e+00,1.022830e+01,2.759733e+00,5.189612e+00,1.613601e+02,2.375138e+02,5.871619e+01,4.133188e+01,1.656919e-01,2.398951e-01,6.696269e-02,5.059963e-02,2.003447e+00,2.979377e+00,1.912780e+00,0.000000e+00,5.077402e-02,4.121634e-02,-3.590691e-01,-3.073585e-01,-1.104508e-01,1.644378e+00,2.722793e+00,1.843546e+00
8.406250e+01,6.375000e-01,1.568066e+00,9.996420e-01,6.590025e+00,4.201141e+00,3.000000e+00,2.279982e+02,5.255000e+02,2.840184e+04,1.810617e+04,1.686635e+01,-1.742243e+00,1.512411e+01,1.032969e+01,6.530649e+01,9.937775e+01,9.236790e+02,6.747681e-01,8.932979e-01,1.745544e-01,3.180522e-03,6.605323e-03,1.530438e-01,3.373840e-01,4.613018e-01,2.295657e-01,2.024304e-01,9.405865e-01,6.274794e-01,4.024289e+01,6.500000e+01,4.786821e+01,3.898998e+02,2.305684e+02,1.695517e+01,3.984251e+01,8.304483e+01,6.015749e+01,6.681433e+01,5.349638e+01,6.323074e+01,7.880045e+01,6.530649e+01,8.079568e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.855956e+00,9.902641e+00,3.078923e+00,5.206574e+00,1.999736e+02,2.338242e+02,6.518582e+01,4.133188e+01,2.053421e-01,2.365057e-01,7.540891e-02,5.063416e-02,2.279137e+00,2.990908e+00,1.947616e+00,0.000000e+00,8.897266e-02,4.253893e-02,-3.331645e-01,-3.131613e-01,-1.128213e-01,1.945972e+00,2.766719e+00,1.877334e+00
8.406250e+01,6.750000e-01,1.608459e+00,1.085710e+00,6.878528e+00,4.643007e+00,3.000000e+00,2.532370e+02,5.747199e+02,2.840184e+04,1.917124e+04,1.869531e+01,-1.980481e+00,1.671482e+01,1.059347e+01,6.914722e+01,9.931944e+01,9.774865e+02,6.904001e-01,9.180591e-01,1.826733e-01,3.389998e-03,6.175422e-03,1.529614e-01,3.452001e-01,4.814970e-01,2.294421e-01,2.071200e-01,9.813176e-01,6.271416e-01,4.630056e+01,6.500000e+01,4.984847e+01,3.775468e+02,2.650741e+02,1.295413e+01,3.864066e+01,8.704587e+01,6.135934e+01,7.490200e+01,5.448307e+01,6.692273e+01,7.798474e+01,6.914722e+01,8.007282e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.403221e+00,9.120151e+00,3.682175e+00,5.244546e+00,1.953787e+02,2.247683e+02,5.637487e+01,4.133188e+01,2.006237e-01,2.281729e-01,6.629148e-02,5.071617e-02,2.484901e+00,3.021119e+00,2.047349e+00,0.000000e+00,9.431108e-02,4.586214e-02,-3.636972e-01,-3.282842e-01,-1.230314e-01,2.121203e+00,2.787146e+00,1.970179e+00
8.406250e+01,7.125000e-01,1.650902e+00,1.176268e+00,7.358315e+00,5.242799e+00,3.000000e+00,2.847029e+02,6.093450e+02,2.840184e+04,2.023631e+04,2.115585e+01,-2.281772e+00,1.887408e+01,1.078554e+01,7.298813e+01,9.927842e+01,9.908785e+02,7.042125e-01,9.466899e-01,1.959748e-01,3.495159e-03,5.740185e-03,1.468961e-01,3.521062e-01,5.150820e-01,2.203442e-01,2.112637e-01,1.048628e+00,6.022741e-01,5.847561e+01,6.500000e+01,5.033398e+01,3.239484e+02,2.954043e+02,1.046504e+01,3.856148e+01,8.953496e+01,6.143852e+01,8.184532e+01,5.442061e+01,7.062292e+01,7.747552e+01,7.298813e+01,7.961584e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.877182e+00,8.638332e+00,4.802848e+00,5.266934e+00,2.016321e+02,2.193854e+02,5.074654e+01,4.133188e+01,2.070451e-01,2.232071e-01,6.081864e-02,5.076139e-02,2.986997e+00,3.040484e+00,2.075892e+00,0.000000e+00,9.711374e-02,4.740780e-02,-4.286886e-01,-3.376669e-01,-1.232242e-01,2.558309e+00,2.799930e+00,2.000076e+00
8.406250e+01,7.500000e-01,1.689889e+00,1.267417e+00,7.618547e+00,5.713910e+00,3.000000e+00,3.249427e+02,6.397490e+02,2.840184e+04,2.130138e+04,2.296780e+01,-2.397723e+00,2.057008e+01,1.043950e+01,7.682904e+01,9.924240e+01,1.052508e+03,7.186497e-01,9.712396e-01,2.021157e-01,3.610670e-03,5.367540e-03,1.482309e-01,3.593248e-01,5.332983e-01,2.223464e-01,2.155949e-01,1.082143e+00,6.077467e-01,6.500000e+01,6.500000e+01,5.154997e+01,3.252971e+02,3.255402e+02,8.116878e+00,3.780627e+01,9.188312e+01,6.219373e+01,8.894981e+01,5.505071e+01,7.432231e+01,7.699070e+01,7.682904e+01,7.918494e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.257333e+00,8.251167e+00,5.286002e+00,5.282055e+00,1.943480e+02,2.145298e+02,4.188526e+01,4.133188e+01,1.995654e-01,2.187246e-01,5.133411e-02,5.080261e-02,3.159839e+00,3.058964e+00,2.138492e+00,0.000000e+00,9.978730e-02,4.951051e-02,-4.142554e-01,-3.469355e-01,-1.268547e-01,2.745584e+00,2.811815e+00,2.061148e+00
8.406250e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,3.000000e-01,1.617295e+00,4.851884e-01,6.963051e+00,2.088915e+00,3.000000e+00,1.298760e+02,4.574140e+02,2.840184e+04,8.520552e+03,9.356265e+00,-1.836170e+00,7.520095e+00,1.959145e+01,3.080795e+01,9.950184e+01,3.715620e+02,7.181895e-01,8.991052e-01,2.079422e-01,1.571796e-03,1.875748e-02,1.308232e-01,3.590947e-01,4.874135e-01,1.962348e-01,2.154568e-01,1.080920e+00,5.363752e-01,2.816516e+01,6.364560e+01,5.529240e+01,1.793377e+02,9.549387e+01,3.348346e+01,3.261651e+01,6.651654e+01,6.738349e+01,2.498278e+01,6.268862e+01,2.979983e+01,7.953410e+01,3.080795e+01,8.123455e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.994607e+00,1.131560e+01,2.737016e+00,5.139997e+00,1.503658e+02,2.409677e+02,1.017225e+02,4.133189e+01,1.554759e-01,2.412415e-01,1.090691e-01,4.973829e-02,3.352088e+00,2.904410e+00,2.341717e+00,0.000000e+00,8.680757e-03,5.631155e-02,-1.200995e+00,-2.985993e-01,-2.005627e-01,2.151093e+00,2.614492e+00,2.197466e+00
9.125000e+01,3.375000e-01,1.577043e+00,5.307427e-01,6.712248e+00,2.255979e+00,3.000000e+00,1.375631e+02,4.498309e+02,2.840184e+04,9.585621e+03,9.877895e+00,-1.756372e+00,8.121523e+00,1.785655e+01,3.465849e+01,9.950972e+01,4.298370e+02,6.968869e-01,8.801564e-01,1.964372e-01,1.470098e-03,1.638082e-02,1.341553e-01,3.484434e-01,4.698573e-01,2.012330e-01,2.090661e-01,1.027006e+00,5.500369e-01,2.684724e+01,6.432280e+01,5.520281e+01,2.125298e+02,1.055421e+02,3.179060e+01,3.304874e+01,6.820940e+01,6.695126e+01,2.881615e+01,6.164529e+01,3.351275e+01,7.969753e+01,3.465849e+01,8.147419e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.730287e+00,1.146758e+01,2.577699e+00,5.140496e+00,1.372448e+02,2.438235e+02,8.789107e+01,4.133188e+01,1.419344e-01,2.445522e-01,9.479145e-02,5.002754e-02,2.886714e+00,2.928083e+00,2.307696e+00,0.000000e+00,9.325074e-03,5.146211e-02,-9.913940e-01,-2.976776e-01,-1.819604e-01,1.895320e+00,2.639731e+00,2.177197e+00
9.125000e+01,3.750000e-01,1.536792e+00,5.762969e-01,6.461445e+00,2.423042e+00,3.000000e+00,1.452503e+02,4.422478e+02,2.840184e+04,1.065069e+04,1.039952e+01,-1.676574e+00,8.722951e+00,1.612164e+01,3.850903e+01,9.951761e+01,4.881120e+02,6.755843e-01,8.612076e-01,1.849321e-01,1.368400e-03,1.400415e-02,1.374874e-01,3.377921e-01,4.523011e-01,2.062312e-01,2.026753e-01,9.730934e-01,5.636985e-01,2.552931e+01,6.500000e+01,5.511322e+01,2.457218e+02,1.155902e+02,3.009775e+01,3.348096e+01,6.990225e+01,6.651904e+01,3.264951e+01,6.060197e+01,3.722567e+01,7.986095e+01,3.850903e+01,8.171382e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.465967e+00,1.161955e+01,2.418381e+00,5.140996e+00,1.241238e+02,2.466794e+02,7.405968e+01,4.133188e+01,1.283929e-01,2.478629e-01,8.051382e-02,5.031679e-02,2.421339e+00,2.951756e+00,2.273674e+00,0.000000e+00,9.969391e-03,4.661267e-02,-7.817928e-01,-2.967560e-01,-1.633581e-01,1.639546e+00,2.664970e+00,2.156929e+00
9.125000e+01,4.125000e-01,1.519431e+00,6.267653e-01,6.204089e+00,2.559187e+00,3.000000e+00,1.543721e+02,4.462262e+02,2.840184e+04,1.171576e+04,1.081318e+01,-1.600113e+00,9.213072e+00,1.479779e+01,4.235989e+01,9.951327e+01,5.670563e+02,6.671842e-01,8.522467e-01,1.748030e-01,1.297890e-03,1.228773e-02,1.452035e-01,3.335921e-01,4.342862e-01,2.178052e-01,2.001553e-01,9.240966e-01,5.953343e-01,2.435825e+01,6.500000e+01,5.341664e+01,2.894543e+02,1.288708e+02,2.861122e+01,3.517530e+01,7.138878e+01,6.482470e+01,3.667708e+01,5.846568e+01,4.093787e+01,7.984481e+01,4.235989e+01,8.175093e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.104144e+00,1.146432e+01,2.278619e+00,5.117965e+00,1.131361e+02,2.469482e+02,6.302196e+01,4.133188e+01,1.170273e-01,2.485062e-01,6.903648e-02,5.049137e-02,2.096072e+00,2.951665e+00,2.180203e+00,0.000000e+00,1.077848e-02,4.288806e-02,-6.377952e-01,-2.955957e-01,-1.441261e-01,1.458276e+00,2.666848e+00,2.078965e+00
9.125000e+01,4.500000e-01,1.524149e+00,6.858670e-01,5.893359e+00,2.652011e+00,3.000000e+00,1.646954e+02,4.679085e+02,2.840184e+04,1.278083e+04,1.106635e+01,-1.519111e+00,9.547241e+00,1.372730e+01,4.621055e+01,9.948961e+01,6.794013e+02,6.710796e-01,8.530693e-01,1.639039e-01,1.301345e-03,1.086100e-02,1.594735e-01,3.355398e-01,4.125351e-01,2.392103e-01,2.013239e-01,8.703074e-01,6.538415e-01,2.420729e+01,6.500000e+01,4.739709e+01,3.413275e+02,1.465951e+02,2.787297e+01,4.055889e+01,7.212703e+01,5.944111e+01,4.048868e+01,5.303311e+01,4.465552e+01,7.975097e+01,4.621055e+01,8.163942e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.721912e+00,1.099436e+01,2.210457e+00,5.146761e+00,1.143970e+02,2.453218e+02,5.921629e+01,4.133188e+01,1.183316e-01,2.470531e-01,6.541142e-02,5.052264e-02,1.908975e+00,2.956306e+00,1.911992e+00,0.000000e+00,1.449535e-02,3.931406e-02,-5.274463e-01,-2.960892e-01,-1.141876e-01,1.381528e+00,2.674712e+00,1.837119e+00
9.125000e+01,4.875000e-01,1.545825e+00,7.535897e-01,5.966930e+00,2.908878e+00,3.000000e+00,1.764808e+02,4.977425e+02,2.840184e+04,1.384590e+04,1.205902e+01,-1.587061e+00,1.047196e+01,1.316078e+01,5.006107e+01,9.945705e+01,7.549769e+02,6.790522e-01,8.667728e-01,1.647012e-01,1.475188e-03,9.768321e-03,1.635814e-01,3.395261e-01,4.176851e-01,2.453720e-01,2.037157e-01,8.751414e-01,6.706835e-01,2.657285e+01,6.500000e+01,4.691091e+01,3.654197e+02,1.678362e+02,2.577850e+01,4.118434e+01,7.422150e+01,5.881566e+01,4.538535e+01,5.229298e+01,4.836532e+01,7.930681e+01,5.006107e+01,8.123999e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.778111e+00,1.040309e+01,2.379453e+00,5.180640e+00,1.238361e+02,2.397445e+02,5.925129e+01,4.133188e+01,1.280953e-01,2.419439e-01,6.605678e-02,5.057878e-02,1.941850e+00,2.972608e+00,1.895783e+00,0.000000e+00,2.090505e-02,4.009257e-02,-4.875453e-01,-3.037844e-01,-1.129785e-01,1.454304e+00,2.689729e+00,1.822897e+00
9.125000e+01,5.250000e-01,1.573411e+00,8.260410e-01,6.160965e+00,3.234507e+00,3.000000e+00,1.900665e+02,5.298694e+02,2.840184e+04,1.491097e+04,1.334194e+01,-1.697711e+00,1.164422e+01,1.272462e+01,5.391150e+01,9.942199e+01,8.184623e+02,6.885685e-01,8.848430e-01,1.689819e-01,1.740840e-03,8.891630e-03,1.646699e-01,3.442843e-01,4.312676e-01,2.470048e-01,2.065706e-01,8.982650e-01,6.751465e-01,2.956965e+01,6.500000e+01,4.861295e+01,3.834391e+02,1.913136e+02,2.319781e+01,3.987994e+01,7.680219e+01,6.012006e+01,5.092841e+01,5.344125e+01,5.207064e+01,7.873559e+01,5.391150e+01,8.073743e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.903805e+00,9.828420e+00,2.599753e+00,5.210539e+00,1.331454e+02,2.330687e+02,5.852549e+01,4.133188e+01,1.377248e-01,2.358112e-01,6.592036e-02,5.064111e-02,2.014561e+00,2.993322e+00,1.979360e+00,0.000000e+00,2.928896e-02,4.269314e-02,-4.611440e-01,-3.143158e-01,-1.227999e-01,1.553417e+00,2.708295e+00,1.899253e+00
9.125000e+01,5.625000e-01,1.606107e+00,9.034352e-01,6.404549e+00,3.602559e+00,3.000000e+00,2.058970e+02,5.633051e+02,2.840184e+04,1.597604e+04,1.478594e+01,-1.816727e+00,1.296921e+01,1.228686e+01,5.776186e+01,9.938550e+01,8.799484e+02,6.999476e-01,9.061594e-01,1.744623e-01,2.124538e-03,8.149143e-03,1.652378e-01,3.499738e-01,4.483184e-01,2.478567e-01,2.099843e-01,9.286319e-01,6.774751e-01,3.348149e+01,6.500000e+01,5.025768e+01,3.959387e+02,2.168439e+02,2.060121e+01,3.871901e+01,7.939879e+01,6.128099e+01,5.681102e+01,5.445205e+01,5.577382e+01,7.815941e+01,5.776186e+01,8.022895e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.088166e+00,9.290561e+00,2.867805e+00,5.236370e+00,1.469158e+02,2.266665e+02,5.890820e+01,4.133188e+01,1.519688e-01,2.299216e-01,6.711715e-02,5.069953e-02,2.137827e+00,3.014550e+00,2.061474e+00,0.000000e+00,4.255847e-02,4.528918e-02,-4.397600e-01,-3.250722e-01,-1.323172e-01,1.698067e+00,2.732036e+00,1.974446e+00
9.125000e+01,6.000000e-01,1.643214e+00,9.859282e-01,6.725027e+00,4.035016e+00,3.000000e+00,2.245795e+02,5.939268e+02,2.840184e+04,1.704110e+04,1.645950e+01,-1.933438e+00,1.452606e+01,1.174664e+01,6.161219e+01,9.935208e+01,9.335396e+02,7.122649e-01,9.309487e-01,1.815313e-01,2.756748e-03,7.499477e-03,1.643449e-01,3.561324e-01,4.707519e-01,2.465174e-01,2.136795e-01,9.693995e-01,6.738141e-01,3.902527e+01,6.500000e+01,5.152208e+01,3.981991e+02,2.429609e+02,1.832590e+01,3.790051e+01,8.167410e+01,6.209949e+01,6.272663e+01,5.514165e+01,5.947709e+01,7.765356e+01,6.161219e+01,7.978066e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.396529e+00,8.844603e+00,3.207048e+00,5.256169e+00,1.702624e+02,2.212956e+02,6.175953e+01,4.133188e+01,1.761184e-01,2.249735e-01,7.128133e-02,5.074729e-02,2.346421e+00,3.033490e+00,2.126237e+00,0.000000e+00,6.651865e-02,4.747028e-02,-4.213346e-01,-3.345990e-01,-1.391765e-01,1.925087e+00,2.765410e+00,2.034530e+00
9.125000e+01,6.375000e-01,1.682779e+00,1.072771e+00,7.110524e+00,4.532959e+00,3.000000e+00,2.469491e+02,6.232374e+02,2.840184e+04,1.810617e+04,1.839501e+01,-2.076359e+00,1.631865e+01,1.128762e+01,6.546249e+01,9.932009e+01,9.760304e+02,7.249732e-01,9.578054e-01,1.902690e-01,3.574755e-03,6.925030e-03,1.617178e-01,3.624866e-01,4.977366e-01,2.425768e-01,2.174920e-01,1.019735e+00,6.630432e-01,4.655643e+01,6.500000e+01,5.235122e+01,3.852379e+02,2.700480e+02,1.628900e+01,3.746193e+01,8.371100e+01,6.253807e+01,6.869844e+01,5.546142e+01,6.318030e+01,7.719966e+01,6.546249e+01,7.937576e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.926682e+00,8.454728e+00,3.696033e+00,5.272588e+00,1.962861e+02,2.166511e+02,6.377786e+01,4.133188e+01,2.030372e-01,2.206879e-01,7.469898e-02,5.078692e-02,2.645937e+00,3.050777e+00,2.170729e+00,0.000000e+00,9.860438e-02,4.920837e-02,-4.188381e-01,-3.431588e-01,-1.427349e-01,2.227099e+00,2.806222e+00,2.077202e+00
9.125000e+01,6.750000e-01,1.725197e+00,1.164508e+00,7.502781e+00,5.064377e+00,3.000000e+00,2.741676e+02,6.682294e+02,2.840184e+04,1.917124e+04,2.060887e+01,-2.377114e+00,1.823176e+01,1.153442e+01,6.931248e+01,9.927099e+01,1.013004e+03,7.401722e-01,9.850253e-01,2.013905e-01,3.717419e-03,6.458896e-03,1.585193e-01,3.700861e-01,5.251947e-01,2.377790e-01,2.220516e-01,1.075268e+00,6.499291e-01,5.617243e+01,6.500000e+01,5.332824e+01,3.504962e+02,3.053592e+02,1.337509e+01,3.716032e+01,8.662491e+01,6.283968e+01,7.589705e+01,5.558362e+01,6.687568e+01,7.654598e+01,6.931248e+01,7.878890e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.897253e+00,7.916778e+00,4.612029e+00,5.293762e+00,1.966829e+02,2.102454e+02,5.657081e+01,4.133188e+01,2.034476e-01,2.147647e-01,6.737936e-02,5.083827e-02,3.026567e+00,3.076130e+00,2.224609e+00,0.000000e+00,1.022692e-01,5.144255e-02,-4.759361e-01,-3.555305e-01,-1.467699e-01,2.550631e+00,2.822869e+00,2.129281e+00
9.125000e+01,7.125000e-01,1.765499e+00,1.257918e+00,7.838721e+00,5.585089e+00,3.000000e+00,3.080481e+02,7.000553e+02,2.840184e+04,2.023631e+04,2.268369e+01,-2.577367e+00,2.010632e+01,1.136221e+01,7.316261e+01,9.923625e+01,1.061263e+03,7.544561e-01,1.011043e+00,2.100550e-01,3.820309e-03,6.022309e-03,1.573304e-01,3.772281e-01,5.487105e-01,2.359956e-01,2.263368e-01,1.120444e+00,6.450548e-01,6.500000e+01,6.500000e+01,5.406326e+01,3.335959e+02,3.369356e+02,1.135253e+01,3.686597e+01,8.864747e+01,6.313403e+01,8.246270e+01,5.575313e+01,7.057567e+01,7.608903e+01,7.316261e+01,7.837843e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.649210e+00,7.573390e+00,5.358621e+00,5.305506e+00,1.939492e+02,2.059777e+02,4.866817e+01,4.133188e+01,2.006199e-01,2.108123e-01,5.910424e-02,5.087130e-02,3.326147e+00,3.094088e+00,2.265342e+00,0.000000e+00,1.048630e-01,5.310324e-02,-4.926432e-01,-3.643214e-01,-1.478569e-01,2.833503e+00,2.834629e+00,2.170588e+00
9.125000e+01,7.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,3.000000e-01,1.694646e+00,5.083938e-01,7.299917e+00,2.189975e+00,3.000000e+00,1.400641e+02,5.024702e+02,2.840184e+04,8.520552e+03,9.878700e+00,-1.994790e+00,7.883910e+00,2.019284e+01,3.088260e+01,9.949191e+01,3.875468e+02,7.530576e-01,9.415884e-01,2.196148e-01,1.598110e-03,1.886457e-02,1.364513e-01,3.765288e-01,5.109942e-01,2.046770e-01,2.259173e-01,1.135196e+00,5.594504e-01,3.004907e+01,6.500000e+01,5.892329e+01,1.834938e+02,1.026617e+02,3.259867e+01,3.109049e+01,6.740133e+01,6.890951e+01,2.554446e+01,6.363930e+01,2.977521e+01,7.873919e+01,3.088260e+01,8.062782e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.855621e+00,1.046613e+01,2.943754e+00,5.261562e+00,1.434615e+02,2.323424e+02,9.689984e+01,4.133188e+01,1.494596e-01,2.341193e-01,1.048806e-01,5.018457e-02,3.584669e+00,2.993873e+00,2.502323e+00,0.000000e+00,8.841225e-03,5.723912e-02,-1.310025e+00,-3.197265e-01,-2.172765e-01,2.274644e+00,2.682987e+00,2.342286e+00
9.843750e+01,3.375000e-01,1.655903e+00,5.544005e-01,7.065483e+00,2.361949e+00,3.000000e+00,1.477458e+02,4.936652e+02,2.840184e+04,9.585621e+03,1.041530e+01,-1.912278e+00,8.503017e+00,1.835690e+01,3.473440e+01,9.950196e+01,4.454510e+02,7.321842e-01,9.237184e-01,2.084424e-01,1.498877e-03,1.649798e-02,1.396529e-01,3.660921e-01,4.945838e-01,2.094793e-01,2.196553e-01,1.083326e+00,5.725767e-01,2.860766e+01,6.500000e+01,6.014455e+01,2.173412e+02,1.137113e+02,3.080079e+01,3.079278e+01,6.919921e+01,6.920722e+01,2.944620e+01,6.320226e+01,3.348730e+01,7.882889e+01,3.473440e+01,8.081095e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.576061e+00,1.061366e+01,2.759748e+00,5.190442e+00,1.301525e+02,2.348691e+02,8.296089e+01,4.133188e+01,1.356301e-01,2.370500e-01,9.039997e-02,5.044353e-02,3.104050e+00,2.989162e+00,2.525683e+00,0.000000e+00,9.492685e-03,5.248448e-02,-1.094394e+00,-3.164305e-01,-2.045655e-01,2.009656e+00,2.682224e+00,2.373602e+00
