# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Membrane Area-Stage 1,Membrane Area-Stage 2,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3
9.843750e+01,3.750000e-01,1.635536e+00,6.125623e-01,6.701425e+00,2.499382e+00,3.000000e+00,1.571409e+02,5.135792e+02,2.840184e+04,1.065069e+04,1.081692e+01,-1.819146e+00,8.997775e+00,1.684576e+01,3.860417e+01,9.948318e+01,5.422830e+02,7.223868e-01,9.131492e-01,1.937687e-01,1.478639e-03,1.439051e-02,1.515556e-01,3.611934e-01,4.690997e-01,2.273334e-01,2.167161e-01,1.014158e+00,6.213780e-01,2.775242e+01,6.500000e+01,5.619839e+01,2.644613e+02,1.330675e+02,2.988420e+01,3.396710e+01,7.011580e+01,6.603290e+01,3.326573e+01,5.972475e+01,3.719996e+01,7.872205e+01,3.860417e+01,8.071604e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.171509e+00,1.030955e+01,2.628281e+00,5.197941e+00,1.235261e+02,2.336722e+02,7.385307e+01,4.133188e+01,1.286784e-01,2.360672e-01,8.099092e-02,5.050787e-02,2.683010e+00,2.993702e+00,2.335440e+00,0.000000e+00,1.202921e-02,4.911113e-02,-8.789987e-01,-3.170502e-01,-1.758188e-01,1.804011e+00,2.688681e+00,2.208732e+00
9.843750e+01,4.125000e-01,1.608924e+00,6.636810e-01,6.257252e+00,2.581116e+00,3.000000e+00,1.664079e+02,5.256845e+02,2.840184e+04,1.171576e+04,1.099969e+01,-1.707667e+00,9.292018e+00,1.552469e+01,4.246334e+01,9.946843e+01,6.409248e+02,7.113370e-01,8.975867e-01,1.777710e-01,1.367161e-03,1.241166e-02,1.641186e-01,3.556685e-01,4.380076e-01,2.461780e-01,2.134011e-01,9.360373e-01,6.728864e-01,2.695774e+01,6.500000e+01,4.979424e+01,3.081449e+02,1.492496e+02,2.899287e+01,3.948496e+01,7.100713e+01,6.051504e+01,3.697570e+01,5.384872e+01,4.091356e+01,7.877683e+01,4.246334e+01,8.077678e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.794459e+00,9.898776e+00,2.521699e+00,5.206370e+00,1.163034e+02,2.335787e+02,6.465629e+01,4.133188e+01,1.211660e-01,2.362799e-01,7.151777e-02,5.063649e-02,2.329472e+00,2.991692e+00,2.029502e+00,0.000000e+00,1.364274e-02,4.288807e-02,-7.038961e-01,-3.136821e-01,-1.323661e-01,1.625576e+00,2.691652e+00,1.940024e+00
9.843750e+01,4.500000e-01,1.626582e+00,7.319618e-01,6.202654e+00,2.791194e+00,3.000000e+00,1.775127e+02,5.475562e+02,2.840184e+04,1.278083e+04,1.173509e+01,-1.686795e+00,1.004830e+01,1.437394e+01,4.632340e+01,9.944630e+01,7.357219e+02,7.179660e-01,9.086158e-01,1.736798e-01,1.508907e-03,1.110087e-02,1.726935e-01,3.589830e-01,4.341858e-01,2.590402e-01,2.153898e-01,9.185386e-01,7.080433e-01,2.699542e+01,6.500000e+01,4.989651e+01,3.591696e+02,1.689869e+02,2.757246e+01,3.945929e+01,7.242754e+01,6.054071e+01,4.131545e+01,5.378339e+01,4.462535e+01,7.844173e+01,4.632340e+01,8.047706e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.487261e+00,9.537351e+00,2.458374e+00,5.225097e+00,1.177831e+02,2.297480e+02,6.083527e+01,4.133188e+01,1.227077e-01,2.327572e-01,6.787650e-02,5.067141e-02,2.138450e+00,3.004156e+00,2.038888e+00,0.000000e+00,1.852579e-02,4.386607e-02,-5.877774e-01,-3.197305e-01,-1.337237e-01,1.550673e+00,2.702952e+00,1.949030e+00
9.843750e+01,4.875000e-01,1.652691e+00,8.056871e-01,6.390666e+00,3.115450e+00,3.000000e+00,1.901818e+02,5.819611e+02,2.840184e+04,1.384590e+04,1.302718e+01,-1.811565e+00,1.121562e+01,1.390604e+01,5.018326e+01,9.941150e+01,8.019678e+02,7.266926e-01,9.259988e-01,1.777700e-01,1.747902e-03,1.006548e-02,1.737629e-01,3.633463e-01,4.473466e-01,2.606444e-01,2.180078e-01,9.402635e-01,7.124279e-01,2.991995e+01,6.500000e+01,5.168141e+01,3.788361e+02,1.936967e+02,2.510569e+01,3.820612e+01,7.489431e+01,6.179388e+01,4.662121e+01,5.488570e+01,4.832984e+01,7.784951e+01,5.018326e+01,7.995447e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.608802e+00,9.013991e+00,2.683705e+00,5.248847e+00,1.252938e+02,2.233487e+02,5.980677e+01,4.133188e+01,1.305324e-01,2.268658e-01,6.736930e-02,5.072917e-02,2.196141e+00,3.026122e+00,2.128361e+00,0.000000e+00,2.564584e-02,4.662826e-02,-5.560374e-01,-3.308965e-01,-1.452969e-01,1.640103e+00,2.720871e+00,2.029692e+00
9.843750e+01,5.250000e-01,1.684307e+00,8.842611e-01,6.621661e+00,3.476372e+00,3.000000e+00,2.047792e+02,6.185139e+02,2.840184e+04,1.491097e+04,1.446269e+01,-1.947751e+00,1.251494e+01,1.346742e+01,5.404304e+01,9.937452e+01,8.676301e+02,7.376518e-01,9.466550e-01,1.829900e-01,2.073898e-03,9.199872e-03,1.745622e-01,3.688259e-01,4.635163e-01,2.618432e-01,2.212955e-01,9.686020e-01,7.157048e-01,3.360429e+01,6.500000e+01,5.344292e+01,3.939814e+02,2.208495e+02,2.257227e+01,3.707957e+01,7.742773e+01,6.292043e+01,5.230001e+01,5.586334e+01,5.203183e+01,7.724019e+01,5.404304e+01,7.941507e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.772485e+00,8.513807e+00,2.953675e+00,5.269168e+00,1.358274e+02,2.170918e+02,5.955374e+01,4.133188e+01,1.415063e-01,2.210974e-01,6.779880e-02,5.078451e-02,2.299191e+00,3.049104e+00,2.218168e+00,0.000000e+00,3.631827e-02,4.943543e-02,-5.311684e-01,-3.425355e-01,-1.568524e-01,1.768023e+00,2.742886e+00,2.110751e+00
9.843750e+01,5.625000e-01,1.720924e+00,9.680198e-01,6.912460e+00,3.888259e+00,3.000000e+00,2.217800e+02,6.552073e+02,2.840184e+04,1.597604e+04,1.609006e+01,-2.092326e+00,1.399773e+01,1.300384e+01,5.790274e+01,9.933739e+01,9.292492e+02,7.502374e-01,9.706868e-01,1.896047e-01,2.557034e-03,8.461349e-03,1.744956e-01,3.751187e-01,4.838722e-01,2.617434e-01,2.250712e-01,1.005492e+00,7.154319e-01,3.853457e+01,6.500000e+01,5.496992e+01,4.011926e+02,2.498947e+02,2.014118e+01,3.620762e+01,7.985882e+01,6.379238e+01,5.822161e+01,5.659358e+01,5.573240e+01,7.665413e+01,5.790274e+01,7.889407e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.021421e+00,8.061624e+00,3.292229e+00,5.285499e+00,1.520614e+02,2.113598e+02,6.081014e+01,4.133188e+01,1.584191e-01,2.158045e-01,7.005257e-02,5.083379e-02,2.470539e+00,3.071603e+00,2.297834e+00,0.000000e+00,5.369946e-02,5.203147e-02,-5.127151e-01,-3.538475e-01,-1.666848e-01,1.957824e+00,2.771455e+00,2.183180e+00
9.843750e+01,6.000000e-01,1.761122e+00,1.056673e+00,7.304693e+00,4.382816e+00,3.000000e+00,2.418353e+02,6.845221e+02,2.840184e+04,1.704110e+04,1.800480e+01,-2.226659e+00,1.577814e+01,1.236703e+01,6.176249e+01,9.930773e+01,9.772894e+02,7.628637e-01,9.982579e-01,1.981890e-01,3.400935e-03,7.795064e-03,1.720468e-01,3.814318e-01,5.113285e-01,2.580703e-01,2.288591e-01,1.055730e+00,7.053921e-01,4.585177e+01,6.500000e+01,5.569981e+01,3.933783e+02,2.778933e+02,1.835428e+01,3.588947e+01,8.164572e+01,6.411053e+01,6.384252e+01,5.679906e+01,5.943551e+01,7.622153e+01,6.176249e+01,7.850637e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.462543e+00,7.732631e+00,3.741793e+00,5.296782e+00,1.816347e+02,2.072814e+02,6.570539e+01,4.133188e+01,1.892288e-01,2.120312e-01,7.670445e-02,5.086678e-02,2.767810e+00,3.088529e+00,2.338590e+00,0.000000e+00,8.695015e-02,5.367529e-02,-4.984723e-01,-3.621881e-01,-1.702002e-01,2.269338e+00,2.813291e+00,2.222065e+00
9.843750e+01,6.375000e-01,1.802590e+00,1.149151e+00,7.704282e+00,4.911480e+00,3.000000e+00,2.658098e+02,7.232757e+02,2.840184e+04,1.810617e+04,2.015478e+01,-2.473457e+00,1.768133e+01,1.227231e+01,6.562203e+01,9.926852e+01,1.019067e+03,7.769364e-01,1.025654e+00,2.084580e-01,3.929913e-03,7.231629e-03,1.688486e-01,3.884682e-01,5.392998e-01,2.532729e-01,2.330809e-01,1.110311e+00,6.922793e-01,5.498156e+01,6.500000e+01,5.630094e+01,3.677092e+02,3.112191e+02,1.617959e+01,3.582357e+01,8.382041e+01,6.417643e+01,7.011605e+01,5.671381e+01,6.313445e+01,7.569069e+01,6.562203e+01,7.802699e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.209058e+00,7.336076e+00,4.494111e+00,5.309846e+00,1.950200e+02,2.024467e+02,6.319462e+01,4.133188e+01,2.031738e-01,2.075480e-01,7.489060e-02,5.090274e-02,3.135414e+00,3.109666e+00,2.374463e+00,0.000000e+00,1.071146e-01,5.538357e-02,-5.331468e-01,-3.724041e-01,-1.722081e-01,2.602267e+00,2.844377e+00,2.257639e+00
9.843750e+01,6.750000e-01,1.843803e+00,1.244567e+00,8.076886e+00,5.451898e+00,3.000000e+00,2.949833e+02,7.598728e+02,2.840184e+04,1.917124e+04,2.237285e+01,-2.746012e+00,1.962683e+01,1.227386e+01,6.948154e+01,9.923148e+01,1.062981e+03,7.914701e-01,1.052333e+00,2.186321e-01,4.031566e-03,6.731445e-03,1.663399e-01,3.957350e-01,5.653820e-01,2.495099e-01,2.374410e-01,1.161809e+00,6.819937e-01,6.499999e+01,6.500000e+01,5.670491e+01,3.406550e+02,3.455416e+02,1.424329e+01,3.587509e+01,8.575671e+01,6.412491e+01,7.642712e+01,5.651904e+01,6.683356e+01,7.521326e+01,6.948154e+01,7.759381e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.096351e+00,6.995995e+00,5.396425e+00,5.320109e+00,1.942940e+02,1.982637e+02,5.573845e+01,4.133188e+01,2.024175e-01,2.036607e-01,6.719738e-02,5.093137e-02,3.510932e+00,3.128974e+00,2.400325e+00,0.000000e+00,1.098987e-01,5.680273e-02,-5.768936e-01,-3.816387e-01,-1.715138e-01,2.934039e+00,2.857234e+00,2.285614e+00
9.843750e+01,7.125000e-01,1.896250e+00,1.351078e+00,8.168798e+00,5.820269e+00,3.000000e+00,3.311604e+02,8.208246e+02,2.840184e+04,2.023631e+04,2.376000e+01,-2.807032e+00,2.095297e+01,1.181411e+01,7.334054e+01,9.916980e+01,1.193205e+03,8.146905e-01,1.081559e+00,2.197278e-01,4.295637e-03,6.431154e-03,1.768907e-01,4.073453e-01,5.718159e-01,2.653360e-01,2.444072e-01,1.170998e+00,7.252517e-01,6.500000e+01,6.500000e+01,6.035335e+01,3.964367e+02,3.937745e+02,1.025844e+01,3.392155e+01,8.974156e+01,6.607845e+01,8.547868e+01,5.827790e+01,7.051402e+01,7.424584e+01,7.334054e+01,7.673367e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.436515e+00,6.480030e+00,5.287590e+00,5.323338e+00,1.739389e+02,1.904094e+02,4.354733e+01,4.133188e+01,1.812113e-01,1.963794e-01,5.354648e-02,5.099854e-02,3.326147e+00,3.168149e+00,2.591241e+00,0.000000e+00,1.155526e-01,6.206787e-02,-4.980959e-01,-4.017050e-01,-1.945588e-01,2.828051e+00,2.881997e+00,2.458751e+00
9.843750e+01,7.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,3.000000e-01,1.775013e+00,5.325040e-01,7.669522e+00,2.300856e+00,3.000000e+00,1.502413e+02,5.450827e+02,2.840184e+04,8.520552e+03,1.043107e+01,-2.147983e+00,8.283083e+00,2.059217e+01,3.095978e+01,9.948631e+01,4.027900e+02,7.887841e-01,9.862291e-01,2.319526e-01,1.629354e-03,1.899181e-02,1.418183e-01,3.943920e-01,5.368665e-01,2.127274e-01,2.366352e-01,1.193558e+00,5.814549e-01,3.168602e+01,6.500000e+01,6.517587e+01,1.889606e+02,1.118323e+02,3.150383e+01,2.810459e+01,6.849617e+01,7.189541e+01,2.624290e+01,6.580255e+01,2.974893e+01,7.779683e+01,3.095978e+01,7.990808e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.686155e+00,9.607774e+00,3.101115e+00,5.239887e+00,1.361812e+02,2.230587e+02,9.186210e+01,4.133188e+01,1.428674e-01,2.262371e-01,1.002861e-01,5.057026e-02,3.786762e+00,3.026568e+00,2.777692e+00,0.000000e+00,9.015978e-03,5.835628e-02,-1.406995e+00,-3.361050e-01,-2.457730e-01,2.379767e+00,2.699479e+00,2.590275e+00
1.056250e+02,3.375000e-01,1.754647e+00,5.906658e-01,7.305463e+00,2.438289e+00,3.000000e+00,1.596364e+02,5.649966e+02,2.840184e+04,9.585621e+03,1.083269e+01,-2.054850e+00,8.777842e+00,1.908102e+01,3.482955e+01,9.946754e+01,4.996219e+02,7.789868e-01,9.756599e-01,2.172789e-01,1.609116e-03,1.688434e-02,1.537210e-01,3.894934e-01,5.113824e-01,2.305815e-01,2.336960e-01,1.124391e+00,6.302561e-01,3.083078e+01,6.500000e+01,6.122971e+01,2.360807e+02,1.311885e+02,3.058724e+01,3.127891e+01,6.941276e+01,6.872109e+01,3.006242e+01,6.232504e+01,3.346159e+01,7.768999e+01,3.482955e+01,7.981317e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.281602e+00,9.303656e+00,2.969648e+00,5.247387e+00,1.295548e+02,2.218619e+02,8.275428e+01,4.133188e+01,1.359157e-01,2.252542e-01,9.087707e-02,5.063461e-02,3.365722e+00,3.031108e+00,2.587448e+00,0.000000e+00,1.155251e-02,5.498294e-02,-1.191600e+00,-3.367247e-01,-2.170263e-01,2.174122e+00,2.705936e+00,2.425405e+00
1.056250e+02,3.750000e-01,1.734280e+00,6.488276e-01,6.941404e+00,2.575722e+00,3.000000e+00,1.690316e+02,5.849106e+02,2.840184e+04,1.065069e+04,1.123432e+01,-1.961718e+00,9.272600e+00,1.756988e+01,3.869931e+01,9.944876e+01,5.964539e+02,7.691894e-01,9.650908e-01,2.026052e-01,1.588879e-03,1.477686e-02,1.656238e-01,3.845947e-01,4.858983e-01,2.484356e-01,2.307568e-01,1.055223e+00,6.790574e-01,2.997554e+01,6.500000e+01,5.728356e+01,2.832008e+02,1.505447e+02,2.967065e+01,3.445324e+01,7.032935e+01,6.554676e+01,3.388194e+01,5.884753e+01,3.717426e+01,7.758315e+01,3.869931e+01,7.971826e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.877050e+00,8.999539e+00,2.838181e+00,5.254887e+00,1.229285e+02,2.206651e+02,7.364646e+01,4.133188e+01,1.289640e-01,2.242714e-01,8.146802e-02,5.069895e-02,2.944681e+00,3.035648e+00,2.397205e+00,0.000000e+00,1.408904e-02,5.160959e-02,-9.762046e-01,-3.373444e-01,-1.882796e-01,1.968477e+00,2.712393e+00,2.260535e+00
1.056250e+02,4.125000e-01,1.713914e+00,7.069894e-01,6.577346e+00,2.713155e+00,3.000000e+00,1.784267e+02,6.048245e+02,2.840184e+04,1.171576e+04,1.163594e+01,-1.868585e+00,9.767358e+00,1.605873e+01,4.256908e+01,9.942999e+01,6.932859e+02,7.593921e-01,9.545216e-01,1.879315e-01,1.568641e-03,1.266939e-02,1.775265e-01,3.796960e-01,4.604142e-01,2.662898e-01,2.278176e-01,9.860550e-01,7.278587e-01,2.912031e+01,6.500000e+01,5.333740e+01,3.303210e+02,1.699009e+02,2.875406e+01,3.762757e+01,7.124594e+01,6.237243e+01,3.770147e+01,5.537002e+01,4.088692e+01,7.747631e+01,4.256908e+01,7.962336e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.472498e+00,8.695422e+00,2.706713e+00,5.262387e+00,1.163021e+02,2.194682e+02,6.453864e+01,4.133188e+01,1.220123e-01,2.232886e-01,7.205897e-02,5.076329e-02,2.523641e+00,3.040188e+00,2.206961e+00,0.000000e+00,1.662557e-02,4.823625e-02,-7.608096e-01,-3.379640e-01,-1.595330e-01,1.762832e+00,2.718850e+00,2.095664e+00
1.056250e+02,4.500000e-01,1.736634e+00,7.814853e-01,6.639115e+00,2.987602e+00,3.000000e+00,1.903021e+02,6.341015e+02,2.840184e+04,1.278083e+04,1.267464e+01,-1.919272e+00,1.075537e+01,1.514262e+01,4.643867e+01,9.940238e+01,7.796038e+02,7.672349e-01,9.693991e-01,1.874462e-01,1.768522e-03,1.140903e-02,1.829937e-01,3.836175e-01,4.647380e-01,2.744906e-01,2.301705e-01,9.863598e-01,7.502743e-01,3.019923e+01,6.500000e+01,5.494881e+01,3.721744e+02,1.938139e+02,2.682257e+01,3.652599e+01,7.317743e+01,6.347401e+01,4.250701e+01,5.635685e+01,4.459293e+01,7.697685e+01,4.643867e+01,7.918228e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.330373e+00,8.315470e+00,2.747638e+00,5.276198e+00,1.184911e+02,2.144935e+02,6.108082e+01,4.133188e+01,1.243087e-01,2.187001e-01,6.881058e-02,5.080752e-02,2.402138e+00,3.059125e+00,2.289460e+00,0.000000e+00,2.238376e-02,5.074296e-02,-6.661319e-01,-3.476533e-01,-1.709504e-01,1.736007e+00,2.733855e+00,2.169253e+00
1.056250e+02,4.875000e-01,1.766560e+00,8.611979e-01,6.859121e+00,3.343822e+00,3.000000e+00,2.038476e+02,6.730685e+02,2.840184e+04,1.384590e+04,1.410859e+01,-2.070832e+00,1.203776e+01,1.467781e+01,5.030809e+01,9.936564e+01,8.486835e+02,7.773800e-01,9.891797e-01,1.923653e-01,2.054684e-03,1.038517e-02,1.838848e-01,3.886900e-01,4.801385e-01,2.758272e-01,2.332140e-01,1.012632e+00,7.539278e-01,3.372806e+01,6.500000e+01,5.678354e+01,3.896851e+02,2.222485e+02,2.438389e+01,3.545751e+01,7.561611e+01,6.454249e+01,4.796283e+01,5.728120e+01,4.829411e+01,7.634579e+01,5.030809e+01,7.862204e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.480393e+00,7.855811e+00,3.017642e+00,5.291060e+00,1.268540e+02,2.084785e+02,6.042427e+01,4.133188e+01,1.330823e-01,2.131441e-01,6.874421e-02,5.085961e-02,2.485455e+00,3.083487e+00,2.385181e+00,0.000000e+00,3.124244e-02,5.371679e-02,-6.354611e-01,-3.599872e-01,-1.845131e-01,1.849994e+00,2.754742e+00,2.254385e+00
1.056250e+02,5.250000e-01,1.802058e+00,9.460806e-01,7.129707e+00,3.743096e+00,3.000000e+00,2.194476e+02,7.136502e+02,2.840184e+04,1.491097e+04,1.571067e+01,-2.235524e+00,1.347515e+01,1.422933e+01,5.417741e+01,9.932737e+01,9.159033e+02,7.896670e-01,1.012391e+00,1.985816e-01,2.451396e-03,9.526103e-03,1.842744e-01,3.948335e-01,4.990795e-01,2.764117e-01,2.369001e-01,1.046533e+00,7.555252e-01,3.827160e+01,6.500000e+01,5.845713e+01,4.008052e+02,2.532244e+02,2.195706e+01,3.459922e+01,7.804294e+01,6.540078e+01,5.373818e+01,5.799521e+01,5.199323e+01,7.571614e+01,5.417741e+01,7.806064e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.691124e+00,7.425140e+00,3.350212e+00,5.302736e+00,1.389709e+02,2.027679e+02,6.079703e+01,4.133188e+01,1.457941e-01,2.078605e-01,6.992613e-02,5.090757e-02,2.628455e+00,3.108253e+00,2.474453e+00,0.000000e+00,4.478449e-02,5.657842e-02,-6.135073e-01,-3.724356e-01,-1.968739e-01,2.014948e+00,2.780602e+00,2.334158e+00
1.056250e+02,5.625000e-01,1.842140e+00,1.036204e+00,7.474624e+00,4.204476e+00,3.000000e+00,2.376075e+02,7.522137e+02,2.840184e+04,1.597604e+04,1.754416e+01,-2.408049e+00,1.513611e+01,1.372564e+01,5.804668e+01,9.929100e+01,9.758527e+02,8.031125e-01,1.039028e+00,2.064703e-01,3.057674e-03,8.781428e-03,1.832468e-01,4.015562e-01,5.232236e-01,2.748703e-01,2.409337e-01,1.090828e+00,7.513121e-01,4.457090e+01,6.500000e+01,5.961183e+01,4.005647e+02,2.855076e+02,1.981334e+01,3.413637e+01,8.018666e+01,6.586363e+01,5.958527e+01,5.831944e+01,5.569226e+01,7.515677e+01,5.804668e+01,7.755854e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.029175e+00,7.055889e+00,3.785862e+00,5.311532e+00,1.585751e+02,1.979117e+02,6.326954e+01,4.133188e+01,1.663608e-01,2.033577e-01,7.365837e-02,5.094589e-02,2.867993e+00,3.130694e+00,2.538665e+00,0.000000e+00,6.756103e-02,5.887089e-02,-6.008584e-01,-3.835449e-01,-2.047565e-01,2.267135e+00,2.814710e+00,2.392779e+00
1.056250e+02,6.000000e-01,1.884115e+00,1.130469e+00,7.952071e+00,4.771242e+00,3.000000e+00,2.590239e+02,7.763437e+02,2.840184e+04,1.704110e+04,1.974190e+01,-2.565431e+00,1.717647e+01,1.299485e+01,6.191610e+01,9.926824e+01,1.013832e+03,8.151927e-01,1.068923e+00,2.168984e-01,4.140978e-03,8.077049e-03,1.784799e-01,4.075963e-01,5.566450e-01,2.677199e-01,2.445578e-01,1.152348e+00,7.317676e-01,5.439954e+01,6.500000e+01,5.935315e+01,3.785436e+02,3.139165e+02,1.874913e+01,3.449883e+01,8.125087e+01,6.550117e+01,6.464217e+01,5.785602e+01,5.939752e+01,7.487293e+01,6.191610e+01,7.729783e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.676487e+00,6.845127e+00,4.410329e+00,5.318300e+00,1.954840e+02,1.954843e+02,7.055122e+01,4.133188e+01,2.050818e-01,2.010957e-01,8.326127e-02,5.096025e-02,3.295450e+00,3.142410e+00,2.530685e+00,0.000000e+00,1.118416e-01,5.938388e-02,-5.985022e-01,-3.889582e-01,-2.002393e-01,2.696948e+00,2.865294e+00,2.389829e+00
1.056250e+02,6.375000e-01,1.925468e+00,1.227486e+00,8.337019e+00,5.314850e+00,3.000000e+00,2.845899e+02,8.190466e+02,2.840184e+04,1.810617e+04,2.203567e+01,-2.902211e+00,1.913346e+01,1.317051e+01,6.578518e+01,9.922797e+01,1.057843e+03,8.299744e-01,1.095494e+00,2.279625e-01,4.245882e-03,7.505447e-03,1.752733e-01,4.149872e-01,5.835913e-01,2.629100e-01,2.489923e-01,1.206847e+00,7.186207e-01,6.499999e+01,6.500000e+01,5.949524e+01,3.462684e+02,3.512960e+02,1.683042e+01,3.482928e+01,8.316958e+01,6.517072e+01,7.078216e+01,5.735477e+01,6.309545e+01,7.435855e+01,6.578518e+01,7.682715e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.593366e+00,6.499006e+00,5.404701e+00,5.327352e+00,1.954371e+02,1.912435e+02,6.318670e+01,4.133188e+01,2.050326e-01,1.971411e-01,7.572292e-02,5.098535e-02,3.717457e+00,3.163774e+00,2.544805e+00,0.000000e+00,1.149175e-01,6.064568e-02,-6.674542e-01,-3.989836e-01,-1.981420e-01,3.050003e+00,2.879708e+00,2.407308e+00
1.056250e+02,6.750000e-01,1.976176e+00,1.333919e+00,8.420537e+00,5.683863e+00,3.000000e+00,3.156232e+02,8.812083e+02,2.840184e+04,1.917124e+04,2.344595e+01,-2.984045e+00,2.046191e+01,1.272734e+01,6.965385e+01,9.916934e+01,1.186830e+03,8.524289e-01,1.123747e+00,2.288243e-01,4.519301e-03,7.150415e-03,1.857204e-01,4.262144e-01,5.894376e-01,2.785806e-01,2.557287e-01,1.214722e+00,7.614536e-01,6.500000e+01,6.500000e+01,6.328612e+01,4.009052e+02,4.004557e+02,1.309208e+01,3.290931e+01,8.690792e+01,6.709069e+01,7.931246e+01,5.909516e+01,6.677617e+01,7.338547e+01,6.965385e+01,7.596043e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.029697e+00,6.036465e+00,5.318105e+00,5.324074e+00,1.750246e+02,1.838485e+02,5.010699e+01,4.133188e+01,1.836180e-01,1.902764e-01,6.110419e-02,5.104911e-02,3.510933e+00,3.204089e+00,2.746649e+00,0.000000e+00,1.207315e-01,6.613735e-02,-5.834684e-01,-4.196760e-01,-2.248577e-01,2.927464e+00,2.905145e+00,2.587928e+00
1.056250e+02,7.125000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,7.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,3.375000e-01,1.851577e+00,6.277782e-01,7.569633e+00,2.551005e+00,3.000000e+00,1.703932e+02,6.484982e+02,2.840184e+04,9.585621e+03,1.141643e+01,-2.232811e+00,9.183619e+00,1.964005e+01,3.492876e+01,9.943125e+01,5.430126e+02,8.238480e-01,1.027729e+00,2.261270e-01,1.748957e-03,1.691488e-02,1.671332e-01,4.119240e-01,5.298743e-01,2.506998e-01,2.471544e-01,1.166330e+00,6.852462e-01,3.312632e+01,6.500000e+01,6.372493e+01,2.502224e+02,1.511089e+02,3.032582e+01,3.068767e+01,6.967418e+01,6.931233e+01,3.068659e+01,6.250589e+01,3.343776e+01,7.643937e+01,3.492876e+01,7.870334e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.998895e+00,8.330960e+00,3.172767e+00,5.273994e+00,1.253842e+02,2.101985e+02,7.990154e+01,4.133188e+01,1.323543e-01,2.145368e-01,8.841938e-02,5.076300e-02,3.550337e+00,3.080012e+00,2.719787e+00,0.000000e+00,1.310672e-02,5.921098e-02,-1.251412e+00,-3.607594e-01,-2.406502e-01,2.298926e+00,2.732359e+00,2.538348e+00
1.128125e+02,3.750000e-01,1.831210e+00,6.859400e-01,7.205574e+00,2.688438e+00,3.000000e+00,1.797884e+02,6.684122e+02,2.840184e+04,1.065069e+04,1.181806e+01,-2.139678e+00,9.678377e+00,1.812891e+01,3.879853e+01,9.941247e+01,6.398446e+02,8.140507e-01,1.017159e+00,2.114532e-01,1.728719e-03,1.480740e-02,1.790360e-01,4.070253e-01,5.043902e-01,2.685540e-01,2.442152e-01,1.097163e+00,7.340475e-01,3.227108e+01,6.500000e+01,5.977877e+01,2.973426e+02,1.704651e+02,2.940923e+01,3.386200e+01,7.059077e+01,6.613800e+01,3.450611e+01,5.902839e+01,3.715042e+01,7.633252e+01,3.879853e+01,7.860843e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.594343e+00,8.026843e+00,3.041299e+00,5.281494e+00,1.187579e+02,2.090017e+02,7.079372e+01,4.133188e+01,1.254026e-01,2.135540e-01,7.901033e-02,5.082735e-02,3.129297e+00,3.084552e+00,2.529544e+00,0.000000e+00,1.564325e-02,5.583764e-02,-1.036017e+00,-3.613791e-01,-2.119035e-01,2.093281e+00,2.738816e+00,2.373478e+00
1.128125e+02,4.125000e-01,1.826363e+00,7.533746e-01,6.951574e+00,2.867524e+00,3.000000e+00,1.904247e+02,6.884676e+02,2.840184e+04,1.171576e+04,1.237445e+01,-2.051357e+00,1.032309e+01,1.657737e+01,4.267706e+01,9.939246e+01,7.449032e+02,8.104897e-01,1.015873e+00,1.997201e-01,1.807057e-03,1.297376e-02,1.907439e-01,4.052449e-01,4.866102e-01,2.861159e-01,2.431469e-01,1.044313e+00,7.820500e-01,3.106882e+01,6.500000e+01,5.846493e+01,3.556113e+02,1.922131e+02,2.825034e+01,3.485166e+01,7.174966e+01,6.514834e+01,3.863626e+01,5.783595e+01,4.085899e+01,7.608306e+01,4.267706e+01,7.838993e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.154340e+00,7.685899e+00,2.862099e+00,5.295138e+00,1.139713e+02,2.060787e+02,6.314246e+01,4.133188e+01,1.203835e-01,2.109271e-01,7.113956e-02,5.088108e-02,2.698592e+00,3.093695e+00,2.465952e+00,0.000000e+00,1.957016e-02,5.514996e-02,-8.155544e-01,-3.652546e-01,-2.005766e-01,1.883038e+00,2.748011e+00,2.320526e+00
1.128125e+02,4.500000e-01,1.853680e+00,8.341558e-01,7.116420e+00,3.202389e+00,3.000000e+00,2.030637e+02,7.269930e+02,2.840184e+04,1.278083e+04,1.371281e+01,-2.184204e+00,1.152860e+01,1.592821e+01,4.655636e+01,9.935844e+01,8.237430e+02,8.196143e-01,1.034065e+00,2.026553e-01,2.057863e-03,1.173964e-02,1.933544e-01,4.098071e-01,4.981494e-01,2.900316e-01,2.458843e-01,1.060927e+00,7.927530e-01,3.378582e+01,6.500000e+01,6.030770e+01,3.832883e+02,2.210568e+02,2.603246e+01,3.384341e+01,7.396754e+01,6.615659e+01,4.379191e+01,5.871629e+01,4.456021e+01,7.546942e+01,4.655636e+01,7.784413e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.204715e+00,7.290514e+00,3.059022e+00,5.304009e+00,1.193213e+02,2.006409e+02,6.140123e+01,4.133188e+01,1.260345e-01,2.058958e-01,6.981660e-02,5.092780e-02,2.697331e+00,3.117931e+00,2.564342e+00,0.000000e+00,2.691912e-02,5.817156e-02,-7.549775e-01,-3.775570e-01,-2.157398e-01,1.942353e+00,2.767293e+00,2.406774e+00
1.128125e+02,4.875000e-01,1.887405e+00,9.201100e-01,7.370620e+00,3.593177e+00,3.000000e+00,2.174783e+02,7.704255e+02,2.840184e+04,1.384590e+04,1.530147e+01,-2.366035e+00,1.293544e+01,1.546279e+01,5.043553e+01,9.932009e+01,8.953099e+02,8.311390e-01,1.056266e+00,2.084601e-01,2.398096e-03,1.072389e-02,1.939874e-01,4.155695e-01,5.159434e-01,2.909811e-01,2.493417e-01,1.092057e+00,7.953484e-01,3.806017e+01,6.500000e+01,6.206892e+01,3.977356e+02,2.534592e+02,2.366571e+01,3.302692e+01,7.633429e+01,6.697308e+01,4.937477e+01,5.939030e+01,4.825841e+01,7.481242e+01,5.043553e+01,7.725672e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.389602e+00,6.888291e+00,3.384469e+00,5.311007e+00,1.287852e+02,1.950895e+02,6.123030e+01,4.133188e+01,1.360309e-01,2.007500e-01,7.032940e-02,5.097365e-02,2.814581e+00,3.144395e+00,2.660653e+00,0.000000e+00,3.792628e-02,6.123272e-02,-7.268178e-01,-3.908574e-01,-2.304930e-01,2.087763e+00,2.791464e+00,2.491393e+00
1.128125e+02,5.250000e-01,1.926559e+00,1.011443e+00,7.685720e+00,4.035003e+00,3.000000e+00,2.340717e+02,8.144002e+02,2.840184e+04,1.491097e+04,1.708890e+01,-2.562891e+00,1.452601e+01,1.499740e+01,5.431461e+01,9.928126e+01,9.629976e+02,8.445646e-01,1.081994e+00,2.157900e-01,2.878719e-03,9.864004e-03,1.937495e-01,4.222823e-01,5.380004e-01,2.906243e-01,2.533694e-01,1.132186e+00,7.943731e-01,4.373134e+01,6.500000e+01,6.345285e+01,4.031862e+02,2.882834e+02,2.142930e+01,3.252338e+01,7.857070e+01,6.747662e+01,5.517783e+01,5.974553e+01,5.195540e+01,7.418761e+01,5.431461e+01,7.669460e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.663308e+00,6.521989e+00,3.800894e+00,5.315838e+00,1.430279e+02,1.900495e+02,6.245082e+01,4.133188e+01,1.510749e-01,1.960676e-01,7.253686e-02,5.101266e-02,3.013622e+00,3.170086e+00,2.739007e+00,0.000000e+00,5.511985e-02,6.391246e-02,-7.106656e-01,-4.035990e-01,-2.417623e-01,2.302956e+00,2.821606e+00,2.561157e+00
1.128125e+02,5.625000e-01,1.969309e+00,1.107737e+00,8.097416e+00,4.554796e+00,3.000000e+00,2.533815e+02,8.521262e+02,2.840184e+04,1.597604e+04,1.916362e+01,-2.766351e+00,1.639727e+01,1.443543e+01,5.819369e+01,9.924794e+01,1.018028e+03,8.582619e-01,1.111048e+00,2.252290e-01,3.639991e-03,9.095422e-03,1.911666e-01,4.291309e-01,5.668191e-01,2.867499e-01,2.574786e-01,1.185526e+00,7.837830e-01,5.199292e+01,6.500000e+01,6.384760e+01,3.922359e+02,3.229192e+02,1.976960e+01,3.261484e+01,8.023040e+01,6.738516e+01,6.074606e+01,5.950937e+01,5.565471e+01,7.371582e+01,5.819369e+01,7.626460e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.135841e+00,6.238284e+00,4.380117e+00,5.320339e+00,1.675288e+02,1.863669e+02,6.670994e+01,4.133188e+01,1.769542e-01,1.926331e-01,7.845166e-02,5.103622e-02,3.356686e+00,3.189943e+00,2.766376e+00,0.000000e+00,8.511538e-02,6.539481e-02,-7.095697e-01,-4.131014e-01,-2.434280e-01,2.647117e+00,2.861957e+00,2.588342e+00
1.128125e+02,6.000000e-01,2.011284e+00,1.206770e+00,8.606557e+00,5.163934e+00,3.000000e+00,2.761321e+02,8.783633e+02,2.840184e+04,1.704110e+04,2.162099e+01,-3.030826e+00,1.859016e+01,1.401798e+01,6.207288e+01,9.922477e+01,1.049722e+03,8.704827e-01,1.140801e+00,2.376049e-01,4.473569e-03,8.364631e-03,1.847982e-01,4.352414e-01,6.024590e-01,2.771974e-01,2.611448e-01,1.253611e+00,7.576728e-01,6.443286e+01,6.500000e+01,6.265012e+01,3.542949e+02,3.545653e+02,1.905734e+01,3.360780e+01,8.094266e+01,6.639220e+01,6.556934e+01,5.838350e+01,5.936019e+01,7.349640e+01,6.207288e+01,7.605414e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.064849e+00,6.060224e+00,5.331824e+00,5.327758e+00,1.963685e+02,1.846294e+02,7.073213e+01,4.133188e+01,2.074165e-01,1.909918e-01,8.434493e-02,5.103736e-02,3.914791e+00,3.199620e+00,2.710329e+00,0.000000e+00,1.200838e-01,6.489407e-02,-7.563630e-01,-4.170084e-01,-2.297886e-01,3.158428e+00,2.902695e+00,2.545434e+00
1.128125e+02,6.375000e-01,2.059850e+00,1.313154e+00,8.695010e+00,5.543069e+00,3.000000e+00,3.032399e+02,9.406782e+02,2.840184e+04,1.810617e+04,2.310414e+01,-3.149088e+00,1.995505e+01,1.362998e+01,6.595144e+01,9.916973e+01,1.174030e+03,8.918561e-01,1.167994e+00,2.387200e-01,4.747747e-03,7.936038e-03,1.945242e-01,4.459280e-01,6.086507e-01,2.917864e-01,2.675568e-01,1.262301e+00,7.975494e-01,6.500000e+01,6.500000e+01,6.638237e+01,4.039428e+02,4.041104e+02,1.562018e+01,3.184679e+01,8.437982e+01,6.815321e+01,7.354552e+01,5.998155e+01,6.304190e+01,7.254132e+01,6.595144e+01,7.520114e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.651809e+00,5.649465e+00,5.321540e+00,5.319333e+00,1.767562e+02,1.778137e+02,5.704222e+01,4.133188e+01,1.867007e-01,1.846553e-01,6.908951e-02,5.109622e-02,3.717458e+00,3.240140e+00,2.913249e+00,0.000000e+00,1.259225e-01,7.039241e-02,-6.755098e-01,-4.377955e-01,-2.588465e-01,3.041948e+00,2.928266e+00,2.724795e+00
1.128125e+02,6.750000e-01,2.130248e+00,1.437917e+00,9.012274e+00,6.083285e+00,3.000000e+00,3.361486e+02,1.000000e+03,2.840184e+04,1.917124e+04,2.529890e+01,-3.399077e+00,2.189982e+01,1.343567e+01,6.982994e+01,9.911734e+01,1.285278e+03,9.213074e-01,1.208940e+00,2.465723e-01,5.212680e-03,7.742826e-03,2.011259e-01,4.606537e-01,6.308591e-01,3.016889e-01,2.763922e-01,1.305631e+00,8.246162e-01,6.500000e+01,6.500000e+01,7.504251e+01,4.636486e+02,4.579033e+02,1.075520e+01,2.735113e+01,8.924480e+01,7.264887e+01,8.377295e+01,6.457060e+01,6.670635e+01,7.125076e+01,6.982994e+01,7.407311e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.213576e+00,5.278991e+00,5.218795e+00,5.284276e+00,1.581808e+02,1.694614e+02,4.521240e+01,4.133188e+01,1.670803e-01,1.769341e-01,5.573860e-02,5.119864e-02,3.510933e+00,3.295668e+00,3.388931e+00,0.000000e+00,1.339377e-01,8.160172e-02,-5.908802e-01,-4.684881e-01,-3.394288e-01,2.920053e+00,2.961117e+00,3.131104e+00
1.128125e+02,7.125000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,7.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,3.375000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,3.750000e-01,1.928140e+00,7.230524e-01,7.469744e+00,2.801154e+00,3.000000e+00,1.905452e+02,7.519138e+02,2.840184e+04,1.065069e+04,1.240179e+01,-2.317639e+00,1.008415e+01,1.868794e+01,3.889774e+01,9.937618e+01,6.832353e+02,8.589119e-01,1.069228e+00,2.203013e-01,1.868559e-03,1.483794e-02,1.924482e-01,4.294560e-01,5.228821e-01,2.886723e-01,2.576736e-01,1.139102e+00,7.890375e-01,3.456662e+01,6.500000e+01,6.227399e+01,3.114843e+02,1.903855e+02,2.914782e+01,3.327076e+01,7.085218e+01,6.672924e+01,3.513029e+01,5.920924e+01,3.712659e+01,7.508190e+01,3.889774e+01,7.749859e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.311636e+00,7.054146e+00,3.244418e+00,5.308101e+00,1.145872e+02,1.973383e+02,6.794097e+01,4.133188e+01,1.218412e-01,2.028365e-01,7.655265e-02,5.095575e-02,3.313913e+00,3.133455e+00,2.661883e+00,0.000000e+00,1.719747e-02,6.006568e-02,-1.095828e+00,-3.854139e-01,-2.355274e-01,2.218084e+00,2.765239e+00,2.486421e+00
1.200000e+02,4.125000e-01,1.946712e+00,8.030187e-01,7.394588e+00,3.050268e+00,3.000000e+00,2.023991e+02,7.801865e+02,2.840184e+04,1.171576e+04,1.326623e+01,-2.285265e+00,1.098096e+01,1.722619e+01,4.278723e+01,9.935271e+01,7.931996e+02,8.649419e-01,1.081770e+00,2.139720e-01,2.078550e-03,1.330946e-02,2.031109e-01,4.324710e-01,5.176212e-01,3.046664e-01,2.594826e-01,1.113957e+00,8.327548e-01,3.372954e+01,6.500000e+01,6.404189e+01,3.748951e+02,2.172493e+02,2.752741e+01,3.223229e+01,7.247259e+01,6.776771e+01,3.976828e+01,6.017576e+01,4.082983e+01,7.460710e+01,4.278723e+01,7.707805e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,3.940562e+00,6.800011e+00,3.076773e+00,5.309419e+00,1.128193e+02,1.934526e+02,6.241339e+01,4.133188e+01,1.199613e-01,1.992393e-01,7.093374e-02,5.099104e-02,2.937489e+00,3.152574e+00,2.757477e+00,0.000000e+00,2.311707e-02,6.282899e-02,-8.925597e-01,-3.953273e-01,-2.510122e-01,2.044930e+00,2.780364e+00,2.569294e+00
1.200000e+02,4.500000e-01,1.977865e+00,8.900392e-01,7.633668e+00,3.435151e+00,3.000000e+00,2.157974e+02,8.258995e+02,2.840184e+04,1.278083e+04,1.484980e+01,-2.483260e+00,1.236654e+01,1.672251e+01,4.667646e+01,9.931476e+01,8.683556e+02,8.752069e-01,1.102658e+00,2.193080e-01,2.378871e-03,1.209038e-02,2.038261e-01,4.376034e-01,5.343568e-01,3.057392e-01,2.625621e-01,1.142178e+00,8.356872e-01,3.780902e+01,6.500000e+01,6.585240e+01,3.923053e+02,2.507702e+02,2.523990e+01,3.147127e+01,7.476010e+01,6.852873e+01,4.514874e+01,6.079813e+01,4.452740e+01,7.393105e+01,4.667646e+01,7.647195e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.107972e+00,6.426518e+00,3.395577e+00,5.312045e+00,1.204602e+02,1.881105e+02,6.189106e+01,4.133188e+01,1.280860e-01,1.942787e-01,7.100604e-02,5.103461e-02,3.028458e+00,3.180457e+00,2.859265e+00,0.000000e+00,3.230757e-02,6.605650e-02,-8.553956e-01,-4.093403e-01,-2.681405e-01,2.173063e+00,2.803424e+00,2.657181e+00
1.200000e+02,4.875000e-01,2.015331e+00,9.824737e-01,7.925991e+00,3.863921e+00,3.000000e+00,2.310737e+02,8.736277e+02,2.840184e+04,1.384590e+04,1.660978e+01,-2.699669e+00,1.391011e+01,1.625349e+01,5.056558e+01,9.927514e+01,9.417507e+02,8.880282e-01,1.127302e+00,2.261055e-01,2.781535e-03,1.107728e-02,2.040498e-01,4.440141e-01,5.548194e-01,3.060747e-01,2.664085e-01,1.178727e+00,8.366041e-01,4.304193e+01,6.500000e+01,6.737706e+01,4.024094e+02,2.873379e+02,2.300502e+01,3.096878e+01,7.699498e+01,6.903122e+01,5.081704e+01,6.114922e+01,4.822316e+01,7.326595e+01,5.056558e+01,7.587213e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.338511e+00,6.075974e+00,3.793558e+00,5.312780e+00,1.313755e+02,1.830989e+02,6.235998e+01,4.133188e+01,1.396922e-01,1.896142e-01,7.228790e-02,5.107280e-02,3.193062e+00,3.208475e+00,2.947713e+00,0.000000e+00,4.599670e-02,6.901717e-02,-8.325467e-01,-4.232529e-01,-2.824731e-01,2.360515e+00,2.831218e+00,2.734257e+00
1.200000e+02,5.250000e-01,2.057686e+00,1.080285e+00,8.294014e+00,4.354357e+00,3.000000e+00,2.486524e+02,9.196954e+02,2.840184e+04,1.491097e+04,1.860902e+01,-2.933338e+00,1.567569e+01,1.576299e+01,5.445463e+01,9.923689e+01,1.007959e+03,9.022394e-01,1.155446e+00,2.347581e-01,3.362058e-03,1.020396e-02,2.027956e-01,4.511197e-01,5.805810e-01,3.041933e-01,2.706718e-01,1.226224e+00,8.314618e-01,5.027166e+01,6.500000e+01,6.817591e+01,3.997907e+02,3.257271e+02,2.108765e+01,3.092007e+01,7.891235e+01,6.907993e+01,5.652563e+01,6.103199e+01,5.191921e+01,7.268630e+01,5.445463e+01,7.534410e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,4.702794e+00,5.772112e+00,4.329119e+00,5.313472e+00,1.485906e+02,1.789017e+02,6.477077e+01,4.133188e+01,1.579971e-01,1.856937e-01,7.594416e-02,5.109996e-02,3.475020e+00,3.233459e+00,2.998547e+00,0.000000e+00,6.788525e-02,7.113267e-02,-8.275622e-01,-4.353426e-01,-2.891258e-01,2.647458e+00,2.866002e+00,2.780554e+00
1.200000e+02,5.625000e-01,2.101604e+00,1.182152e+00,8.796040e+00,4.947772e+00,3.000000e+00,2.691066e+02,9.505416e+02,2.840184e+04,1.597604e+04,2.098411e+01,-3.172125e+00,1.781198e+01,1.511680e+01,5.834382e+01,9.921127e+01,1.051963e+03,9.150562e-01,1.186548e+00,2.462912e-01,4.319583e-03,9.378276e-03,1.975390e-01,4.575281e-01,6.157228e-01,2.963085e-01,2.745168e-01,1.291694e+00,8.099098e-01,6.155303e+01,6.500000e+01,6.717150e+01,3.731470e+02,3.603427e+02,2.025981e+01,3.178321e+01,7.974019e+01,6.821679e+01,6.142857e+01,6.001187e+01,5.562211e+01,7.241565e+01,5.834382e+01,7.508690e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.398445e+00,5.590272e+00,5.136329e+00,5.318842e+00,1.807623e+02,1.769401e+02,7.185821e+01,4.133188e+01,1.922055e-01,1.838388e-01,8.532800e-02,5.110194e-02,3.986158e+00,3.245614e+00,2.952138e+00,0.000000e+00,1.076978e-01,7.091288e-02,-8.492248e-01,-4.404712e-01,-2.767856e-01,3.136933e+00,2.912841e+00,2.746266e+00
1.200000e+02,6.000000e-01,2.148010e+00,1.288806e+00,8.996525e+00,5.397915e+00,3.000000e+00,2.931478e+02,9.990453e+02,2.840184e+04,1.704110e+04,2.273235e+01,-3.299856e+00,1.943249e+01,1.451612e+01,6.223267e+01,9.917100e+01,1.154938e+03,9.332861e-01,1.214724e+00,2.495401e-01,4.981731e-03,8.800281e-03,2.033210e-01,4.666431e-01,6.297568e-01,3.049815e-01,2.799858e-01,1.314394e+00,8.336161e-01,6.500000e+01,6.500000e+01,6.965238e+01,4.053380e+02,4.046772e+02,1.788553e+01,3.073945e+01,8.211447e+01,6.926055e+01,6.811426e+01,6.093413e+01,5.931095e+01,7.171126e+01,6.223267e+01,7.445406e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.300965e+00,5.309622e+00,5.301201e+00,5.309857e+00,1.792186e+02,1.722338e+02,6.445051e+01,4.133188e+01,1.905640e-01,1.794525e-01,7.761934e-02,5.114089e-02,3.949799e+00,3.276374e+00,3.092073e+00,0.000000e+00,1.311368e-01,7.485310e-02,-7.747309e-01,-4.561138e-01,-2.968665e-01,3.175068e+00,2.951397e+00,2.870060e+00
1.200000e+02,6.375000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,6.750000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,7.125000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,7.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
