# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Membrane Area-Stage 1,Membrane Area-Stage 2,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3
5.000000e+00,3.000000e-01,8.200636e-01,2.460191e-01,2.554030e+00,7.662089e-01,3.000000e+00,7.125578e+00,4.037552e+01,2.840184e+04,8.520552e+03,4.126896e+00,-1.368544e+00,2.758352e+00,3.316159e+01,3.003640e+01,9.919650e+01,2.227117e+02,4.028152e-01,4.172484e-01,9.158887e-02,8.243717e-04,3.057980e-02,7.841454e-02,2.014076e-01,1.787821e-01,1.176218e-01,1.208445e-01,4.985640e-01,3.214996e-01,1.334724e+01,1.526146e+01,1.612977e+01,8.277143e+01,7.192296e+01,1.550021e+01,3.107000e+01,8.449979e+01,6.893000e+01,5.806938e+01,5.673289e+01,2.999947e+01,4.365413e+01,3.003640e+01,4.369917e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.298261e+01,1.494084e+01,5.242009e-01,6.032685e-01,1.071102e+02,1.072275e+02,7.475456e+01,6.014418e+01,1.000000e-01,1.000000e-01,7.000060e-02,5.634621e-02,1.522714e+00,1.208835e+00,1.055565e+00,0.000000e+00,1.708727e-02,1.699972e-02,-6.083702e-01,-3.887778e-01,-2.700227e-01,9.143440e-01,8.371440e-01,8.025416e-01
5.000000e+00,3.166667e-01,8.058740e-01,2.551934e-01,2.543534e+00,8.054523e-01,3.000000e+00,7.298276e+00,4.061338e+01,2.840184e+04,8.993916e+03,4.284524e+00,-1.384895e+00,2.899628e+00,3.232320e+01,3.170509e+01,9.919177e+01,2.316054e+02,3.938043e-01,4.120697e-01,9.007095e-02,8.224001e-04,2.875479e-02,7.725403e-02,1.969022e-01,1.780474e-01,1.158810e-01,1.181413e-01,4.891325e-01,3.167415e-01,1.369708e+01,1.543770e+01,1.630732e+01,8.509919e+01,7.514125e+01,1.576638e+01,3.069077e+01,8.423362e+01,6.930923e+01,5.929737e+01,5.797023e+01,3.166609e+01,4.498295e+01,3.170509e+01,4.502922e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.332902e+01,1.509542e+01,5.413585e-01,6.131010e-01,1.071102e+02,1.072295e+02,7.295717e+01,5.871312e+01,1.000000e-01,1.000000e-01,6.833399e-02,5.501740e-02,1.483489e+00,1.187635e+00,1.053225e+00,0.000000e+00,1.695256e-02,1.705291e-02,-5.789105e-01,-3.729815e-01,-2.629284e-01,9.045783e-01,8.316061e-01,8.073493e-01
5.000000e+00,3.333333e-01,7.931586e-01,2.643862e-01,2.535692e+00,8.452306e-01,3.000000e+00,7.479580e+00,4.088556e+01,2.840184e+04,9.467280e+03,4.442564e+00,-1.399734e+00,3.042830e+00,3.150734e+01,3.337377e+01,9.918635e+01,2.404382e+02,3.856729e-01,4.074857e-01,8.871266e-02,8.211038e-04,2.711240e-02,7.619028e-02,1.928364e-01,1.774984e-01,1.142854e-01,1.157019e-01,4.807784e-01,3.123802e-01,1.404055e+01,1.560462e+01,1.648779e+01,8.737972e+01,7.836478e+01,1.597956e+01,3.027435e+01,8.402044e+01,6.972565e+01,6.055480e+01,5.920627e+01,3.333272e+01,4.624988e+01,3.337377e+01,4.629734e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.366436e+01,1.523629e+01,5.586980e-01,6.229696e-01,1.071102e+02,1.072311e+02,7.115980e+01,5.734843e+01,1.000000e-01,1.000000e-01,6.666737e-02,5.375049e-02,1.447478e+00,1.168469e+00,1.052238e+00,0.000000e+00,1.684042e-02,1.711145e-02,-5.513881e-01,-3.585409e-01,-2.565157e-01,8.960894e-01,8.267684e-01,8.128339e-01
5.000000e+00,3.500000e-01,7.817357e-01,2.736075e-01,2.530237e+00,8.855828e-01,3.000000e+00,7.670148e+00,4.119238e+01,2.840184e+04,9.940644e+03,4.601261e+00,-1.413163e+00,3.188098e+00,3.071251e+01,3.504246e+01,9.918025e+01,2.492175e+02,3.783090e-01,4.034268e-01,8.749586e-02,8.204030e-04,2.562656e-02,7.521167e-02,1.891545e-01,1.771166e-01,1.128175e-01,1.134927e-01,4.733679e-01,3.083678e-01,1.437836e+01,1.576349e+01,1.667184e+01,8.961835e+01,8.159535e+01,1.613700e+01,2.982401e+01,8.386300e+01,7.017599e+01,6.184637e+01,6.044179e+01,3.499934e+01,4.745910e+01,3.504246e+01,4.750772e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.398918e+01,1.536469e+01,5.762716e-01,6.329345e-01,1.071102e+02,1.072323e+02,6.936246e+01,5.604557e+01,1.000000e-01,1.000000e-01,6.500076e-02,5.254128e-02,1.414298e+00,1.151095e+00,1.052479e+00,0.000000e+00,1.674837e-02,1.717452e-02,-5.255720e-01,-3.452919e-01,-2.506937e-01,8.887256e-01,8.225513e-01,8.189596e-01
5.000000e+00,3.666667e-01,7.714561e-01,2.828672e-01,2.526951e+00,9.265487e-01,3.000000e+00,7.870709e+00,4.153454e+01,2.840184e+04,1.041401e+04,4.760849e+00,-1.425274e+00,3.335575e+00,2.993739e+01,3.671114e+01,9.917344e+01,2.579500e+02,3.716206e-01,3.998356e-01,8.640555e-02,8.202330e-04,2.427593e-02,7.430856e-02,1.858103e-01,1.768866e-01,1.114628e-01,1.114862e-01,4.667910e-01,3.046651e-01,1.471119e+01,1.591541e+01,1.686006e+01,9.181997e+01,8.483470e+01,1.623586e+01,2.934266e+01,8.376414e+01,7.065734e+01,6.317707e+01,6.167742e+01,3.666596e+01,4.861444e+01,3.671114e+01,4.866419e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.430394e+01,1.548172e+01,5.941321e-01,6.430528e-01,1.071102e+02,1.072331e+02,6.756514e+01,5.480041e+01,1.000000e-01,1.000000e-01,6.333415e-02,5.138595e-02,1.383630e+00,1.135313e+00,1.053845e+00,0.000000e+00,1.667435e-02,1.724151e-02,-5.012687e-01,-3.330969e-01,-2.453874e-01,8.823615e-01,8.188902e-01,8.256992e-01
5.000000e+00,3.833333e-01,7.621961e-01,2.921752e-01,2.525658e+00,9.681689e-01,3.000000e+00,8.082069e+00,4.191310e+01,2.840184e+04,1.088737e+04,4.921558e+00,-1.436150e+00,3.485408e+00,2.918081e+01,3.837983e+01,9.916590e+01,2.666425e+02,3.655312e-01,3.966649e-01,8.542923e-02,8.205423e-04,2.304289e-02,7.347295e-02,1.827656e-01,1.767961e-01,1.102094e-01,1.096594e-01,4.609570e-01,3.012391e-01,1.503964e+01,1.606139e+01,1.705300e+01,9.398916e+01,8.808459e+01,1.627318e+01,2.883290e+01,8.372682e+01,7.116710e+01,6.455215e+01,6.291366e+01,3.833258e+01,4.971937e+01,3.837983e+01,4.977023e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.460898e+01,1.558827e+01,6.123334e-01,6.533800e-01,1.071102e+02,1.072334e+02,6.576786e+01,5.360917e+01,1.000000e-01,1.000000e-01,6.166754e-02,5.028104e-02,1.355207e+00,1.120956e+00,1.056256e+00,0.000000e+00,1.661668e-02,1.731197e-02,-4.783140e-01,-3.218398e-01,-2.405349e-01,8.768927e-01,8.157325e-01,8.330327e-01
5.000000e+00,4.000000e-01,7.538525e-01,3.015410e-01,2.526213e+00,1.010485e+00,3.000000e+00,8.305124e+00,4.232946e+01,2.840184e+04,1.136074e+04,5.083615e+00,-1.445868e+00,3.637747e+00,2.844172e+01,4.004851e+01,9.915762e+01,2.753014e+02,3.599772e-01,3.938753e-01,8.455643e-02,8.212891e-04,2.191276e-02,7.269812e-02,1.799886e-01,1.768349e-01,1.090472e-01,1.079932e-01,4.557902e-01,2.980623e-01,1.536429e+01,1.620230e+01,1.725119e+01,9.613028e+01,9.134679e+01,1.624577e+01,2.829711e+01,8.375423e+01,7.170289e+01,6.597723e+01,6.415088e+01,3.999920e+01,5.077706e+01,4.004851e+01,5.082904e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.490462e+01,1.568512e+01,6.309312e-01,6.639708e-01,1.071102e+02,1.072332e+02,6.397061e+01,5.246840e+01,1.000000e-01,1.000000e-01,6.000094e-02,4.922336e-02,1.328800e+00,1.107883e+00,1.059645e+00,0.000000e+00,1.657397e-02,1.738556e-02,-4.565679e-01,-3.114221e-01,-2.360847e-01,8.722321e-01,8.130353e-01,8.409460e-01
5.000000e+00,4.166667e-01,7.463389e-01,3.109745e-01,2.528500e+00,1.053542e+00,3.000000e+00,8.540873e+00,4.278538e+01,2.840184e+04,1.183410e+04,5.247244e+00,-1.454494e+00,3.792750e+00,2.771920e+01,4.171720e+01,9.914854e+01,2.839332e+02,3.549048e-01,3.914341e-01,8.377835e-02,8.224407e-04,2.087320e-02,7.197841e-02,1.774524e-01,1.769950e-01,1.079676e-01,1.064714e-01,4.512274e-01,2.951115e-01,1.568568e+01,1.633896e+01,1.745511e+01,9.824750e+01,9.462312e+01,1.615023e+01,2.773745e+01,8.384977e+01,7.226255e+01,6.745836e+01,6.538932e+01,4.166582e+01,5.179045e+01,4.171720e+01,5.184353e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.519107e+01,1.577294e+01,6.499835e-01,6.748800e-01,1.071102e+02,1.072324e+02,6.217339e+01,5.137493e+01,1.000000e-01,1.000000e-01,5.833434e-02,4.820999e-02,1.304216e+00,1.095978e+00,1.063961e+00,0.000000e+00,1.654507e-02,1.746208e-02,-4.359100e-01,-3.017592e-01,-2.319936e-01,8.683063e-01,8.107641e-01,8.494298e-01
5.000000e+00,4.333333e-01,7.395829e-01,3.204859e-01,2.532424e+00,1.097384e+00,3.000000e+00,8.790429e+00,4.328297e+01,2.840184e+04,1.230746e+04,5.412675e+00,-1.462094e+00,3.950581e+00,2.701241e+01,4.338588e+01,9.913864e+01,2.925447e+02,3.502689e-01,3.893140e-01,8.308758e-02,8.239712e-04,1.991379e-02,7.130910e-02,1.751344e-01,1.772697e-01,1.069637e-01,1.050807e-01,4.472156e-01,2.923673e-01,1.600434e+01,1.647212e+01,1.766523e+01,1.003449e+02,9.791552e+01,1.598280e+01,2.715595e+01,8.401720e+01,7.284405e+01,6.900208e+01,6.662910e+01,4.333243e+01,5.276218e+01,4.338588e+01,5.281639e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.546849e+01,1.585228e+01,6.695511e-01,6.861633e-01,1.071102e+02,1.072312e+02,6.037621e+01,5.032586e+01,1.000000e-01,1.000000e-01,5.666774e-02,4.723827e-02,1.281290e+00,1.085140e+00,1.069163e+00,0.000000e+00,1.652905e-02,1.754138e-02,-4.162360e-01,-2.927787e-01,-2.282252e-01,8.650536e-01,8.088908e-01,8.584793e-01
5.000000e+00,4.500000e-01,7.335234e-01,3.300855e-01,2.537909e+00,1.142059e+00,3.000000e+00,9.055042e+00,4.382471e+01,2.840184e+04,1.278083e+04,5.580140e+00,-1.468727e+00,4.111413e+00,2.632062e+01,4.505456e+01,9.912786e+01,3.011427e+02,3.460311e-01,3.874923e-01,8.247788e-02,8.258613e-04,1.902563e-02,7.068620e-02,1.730156e-01,1.776536e-01,1.060293e-01,1.038093e-01,4.437100e-01,2.898134e-01,1.632075e+01,1.660250e+01,1.788204e+01,1.024265e+02,1.012260e+02,1.573934e+01,2.655450e+01,8.426066e+01,7.344550e+01,7.061551e+01,6.787022e+01,4.499903e+01,5.369474e+01,4.505456e+01,5.375008e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.573697e+01,1.592361e+01,6.896985e-01,6.978780e-01,1.071102e+02,1.072293e+02,5.857907e+01,4.931850e+01,1.000000e-01,1.000000e-01,5.500115e-02,4.630573e-02,1.259877e+00,1.075286e+00,1.075219e+00,0.000000e+00,1.652519e-02,1.762340e-02,-3.974550e-01,-2.844179e-01,-2.247489e-01,8.624219e-01,8.073937e-01,8.680935e-01
5.000000e+00,4.666667e-01,7.281092e-01,3.397843e-01,2.544898e+00,1.187619e+00,3.000000e+00,9.336117e+00,4.441349e+01,2.840184e+04,1.325419e+04,5.749879e+00,-1.474450e+00,4.275429e+00,2.564315e+01,4.672324e+01,9.911614e+01,3.097344e+02,3.421591e-01,3.859501e-01,8.194397e-02,8.280971e-04,1.820110e-02,7.010636e-02,1.710795e-01,1.781429e-01,1.051595e-01,1.026477e-01,4.406731e-01,2.874361e-01,1.663542e+01,1.673075e+01,1.810600e+01,1.044964e+02,1.045568e+02,1.541527e+01,2.593491e+01,8.458473e+01,7.406509e+01,7.230645e+01,6.911254e+01,4.666564e+01,5.459036e+01,4.672324e+01,5.464686e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.599655e+01,1.598732e+01,7.104942e-01,7.100842e-01,1.071102e+02,1.072269e+02,5.678198e+01,4.835040e+01,1.000000e-01,1.000000e-01,5.333456e-02,4.541012e-02,1.239855e+00,1.066345e+00,1.082106e+00,0.000000e+00,1.653288e-02,1.770815e-02,-3.794873e-01,-2.766226e-01,-2.215390e-01,8.603674e-01,8.062557e-01,8.782751e-01
5.000000e+00,4.833333e-01,7.232973e-01,3.495937e-01,2.553348e+00,1.234118e+00,3.000000e+00,9.635238e+00,4.505263e+01,2.840184e+04,1.372756e+04,5.922141e+00,-1.479316e+00,4.442825e+00,2.497942e+01,4.839192e+01,9.910342e+01,3.183274e+02,3.386252e-01,3.846721e-01,8.148147e-02,8.306698e-04,1.743365e-02,6.956681e-02,1.693126e-01,1.787343e-01,1.043502e-01,1.015876e-01,4.380734e-01,2.852239e-01,1.694881e+01,1.685751e+01,1.833760e+01,1.065588e+02,1.079101e+02,1.500546e+01,2.529893e+01,8.499454e+01,7.470107e+01,7.408349e+01,7.035583e+01,4.833224e+01,5.545114e+01,4.839192e+01,5.550882e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.624719e+01,1.604373e+01,7.320116e-01,7.228450e-01,1.071102e+02,1.072238e+02,5.498494e+01,4.741926e+01,1.000000e-01,1.000000e-01,5.166798e-02,4.454936e-02,1.221116e+00,1.058258e+00,1.089808e+00,0.000000e+00,1.655171e-02,1.779571e-02,-3.622626e-01,-2.693456e-01,-2.185735e-01,8.588529e-01,8.054645e-01,8.890301e-01
5.000000e+00,5.000000e-01,7.190520e-01,3.595260e-01,2.563228e+00,1.281614e+00,3.000000e+00,9.954203e+00,4.574592e+01,2.840184e+04,1.420092e+04,6.097187e+00,-1.483377e+00,4.613810e+00,2.432888e+01,5.006060e+01,9.908962e+01,3.269301e+02,3.354062e-01,3.836457e-01,8.108670e-02,8.335750e-04,1.671758e-02,6.906527e-02,1.677031e-01,1.794259e-01,1.035979e-01,1.006219e-01,4.358844e-01,2.831676e-01,1.726139e+01,1.698341e+01,1.857733e+01,1.086180e+02,1.112886e+02,1.450412e+01,2.464829e+01,8.549588e+01,7.535171e+01,7.595612e+01,7.159969e+01,4.999883e+01,5.627899e+01,5.006060e+01,5.633790e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.648879e+01,1.609311e+01,7.543295e-01,7.362279e-01,1.071102e+02,1.072200e+02,5.318795e+01,4.652299e+01,1.000000e-01,1.000000e-01,5.000140e-02,4.372153e-02,1.203566e+00,1.050976e+00,1.098316e+00,0.000000e+00,1.658136e-02,1.788617e-02,-3.457185e-01,-2.625459e-01,-2.158342e-01,8.578476e-01,8.050119e-01,9.003680e-01
5.000000e+00,5.166667e-01,7.153437e-01,3.695943e-01,2.574521e+00,1.330169e+00,3.000000e+00,1.029505e+01,4.649770e+01,2.840184e+04,1.467428e+04,6.275294e+00,-1.486685e+00,4.788609e+00,2.369107e+01,5.172928e+01,9.907466e+01,3.355514e+02,3.324826e-01,3.828611e-01,8.075668e-02,8.368130e-04,1.604794e-02,6.859989e-02,1.662413e-01,1.802165e-01,1.028998e-01,9.974479e-02,4.340842e-01,2.812595e-01,1.757365e+01,1.710907e+01,1.882574e+01,1.106786e+02,1.146950e+02,1.390477e+01,2.398471e+01,8.609523e+01,7.601529e+01,7.793491e+01,7.284360e+01,5.166542e+01,5.707568e+01,5.172928e+01,5.713587e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.672120e+01,1.613565e+01,7.775334e-01,7.503056e-01,1.071102e+02,1.072154e+02,5.139103e+01,4.565961e+01,1.000000e-01,1.000000e-01,4.833483e-02,4.292485e-02,1.187125e+00,1.044460e+00,1.107628e+00,0.000000e+00,1.662169e-02,1.797974e-02,-3.297995e-01,-2.561877e-01,-2.133055e-01,8.573257e-01,8.048937e-01,9.123017e-01
5.000000e+00,5.333333e-01,7.121490e-01,3.798128e-01,2.587223e+00,1.379852e+00,3.000000e+00,1.066012e+01,4.731291e+01,2.840184e+04,1.514765e+04,6.456756e+00,-1.489287e+00,4.967468e+00,2.306557e+01,5.339795e+01,9.905844e+01,3.442012e+02,3.298381e-01,3.823109e-01,8.048900e-02,8.403884e-04,1.542042e-02,6.816923e-02,1.649190e-01,1.811056e-01,1.022538e-01,9.895142e-02,4.326551e-01,2.794938e-01,1.788604e+01,1.723511e+01,1.908337e+01,1.127455e+02,1.181324e+02,1.320003e+01,2.330992e+01,8.679997e+01,7.669008e+01,8.003167e+01,7.408690e+01,5.333200e+01,5.784286e+01,5.339795e+01,5.790439e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.694416e+01,1.617150e+01,8.017157e-01,7.651570e-01,1.071102e+02,1.072101e+02,4.959416e+01,4.482733e+01,1.000000e-01,1.000000e-01,4.666826e-02,4.215770e-02,1.171722e+00,1.038677e+00,1.117746e+00,0.000000e+00,1.667265e-02,1.807662e-02,-3.144557e-01,-2.502400e-01,-2.109749e-01,8.572659e-01,8.051093e-01,9.248479e-01
5.000000e+00,5.500000e-01,7.094490e-01,3.901970e-01,2.601340e+00,1.430737e+00,3.000000e+00,1.105208e+01,4.819720e+01,2.840184e+04,1.562101e+04,6.641889e+00,-1.491236e+00,5.150653e+00,2.245199e+01,5.506663e+01,9.904084e+01,3.528903e+02,3.274591e-01,3.819899e-01,8.028183e-02,8.443101e-04,1.483119e-02,6.777223e-02,1.637296e-01,1.820938e-01,1.016583e-01,9.823774e-02,4.315829e-01,2.778661e-01,1.819906e+01,1.736217e+01,1.935086e+01,1.148239e+02,1.216041e+02,1.238155e+01,2.262569e+01,8.761845e+01,7.737431e+01,8.225966e+01,7.532873e+01,5.499858e+01,5.858203e+01,5.506663e+01,5.864496e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.715737e+01,1.620075e+01,8.269773e-01,7.808684e-01,1.071102e+02,1.072039e+02,4.779738e+01,4.402444e+01,1.000000e-01,1.000000e-01,4.500171e-02,4.141855e-02,1.157293e+00,1.033603e+00,1.128682e+00,0.000000e+00,1.673433e-02,1.817710e-02,-2.996422e-01,-2.446757e-01,-2.088318e-01,8.576511e-01,8.056619e-01,9.380269e-01
5.000000e+00,5.666667e-01,7.072302e-01,4.007638e-01,2.616890e+00,1.482904e+00,3.000000e+00,1.147402e+01,4.915700e+01,2.840184e+04,1.609438e+04,6.831037e+00,-1.492582e+00,5.338455e+00,2.185001e+01,5.673530e+01,9.902174e+01,3.616309e+02,3.253351e-01,3.818951e-01,8.013385e-02,8.485917e-04,1.427692e-02,6.740818e-02,1.626675e-01,1.831823e-01,1.011123e-01,9.760053e-02,4.308566e-01,2.763736e-01,1.851318e+01,1.749091e+01,1.962885e+01,1.169197e+02,1.251138e+02,1.143980e+01,2.193387e+01,8.856020e+01,7.806613e+01,8.463380e+01,7.656811e+01,5.666515e+01,5.929459e+01,5.673530e+01,5.935901e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.736043e+01,1.622343e+01,8.534284e-01,7.975345e-01,1.071102e+02,1.071967e+02,4.600067e+01,4.324938e+01,1.000000e-01,1.000000e-01,4.333516e-02,4.070600e-02,1.143786e+00,1.029223e+00,1.140450e+00,0.000000e+00,1.680695e-02,1.828151e-02,-2.853185e-01,-2.394712e-01,-2.068682e-01,8.584679e-01,8.065583e-01,9.518633e-01
5.000000e+00,5.833333e-01,7.054832e-01,4.115319e-01,2.633902e+00,1.536443e+00,3.000000e+00,1.192951e+01,5.019964e+01,2.840184e+04,1.656774e+04,7.024572e+00,-1.493377e+00,5.531195e+00,2.125933e+01,5.840397e+01,9.900099e+01,3.704366e+02,3.234577e-01,3.820256e-01,8.004422e-02,8.532513e-04,1.375464e-02,6.707672e-02,1.617288e-01,1.843732e-01,1.006151e-01,9.703730e-02,4.304687e-01,2.750146e-01,1.882893e+01,1.762202e+01,1.991809e+01,1.190392e+02,1.286658e+02,1.036392e+01,2.123640e+01,8.963608e+01,7.876360e+01,8.717104e+01,7.780381e+01,5.833170e+01,5.998184e+01,5.840397e+01,6.004784e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.755283e+01,1.623955e+01,8.811899e-01,8.152605e-01,1.071102e+02,1.071886e+02,4.420405e+01,4.250067e+01,1.000000e-01,1.000000e-01,4.166862e-02,4.001878e-02,1.131154e+00,1.025525e+00,1.153074e+00,0.000000e+00,1.689088e-02,1.839025e-02,-2.714475e-01,-2.346066e-01,-2.050777e-01,8.597066e-01,8.078092e-01,9.663867e-01
5.000000e+00,6.000000e-01,7.042035e-01,4.225221e-01,2.652421e+00,1.591453e+00,3.000000e+00,1.242273e+01,5.133353e+01,2.840184e+04,1.704110e+04,7.222906e+00,-1.493676e+00,5.729230e+00,2.067971e+01,6.007264e+01,9.897842e+01,3.793226e+02,3.218210e-01,3.823825e-01,8.001265e-02,8.583124e-04,1.326171e-02,6.677782e-02,1.609105e-01,1.856695e-01,1.001667e-01,9.654629e-02,4.304144e-01,2.737891e-01,1.914682e+01,1.775624e+01,2.021940e+01,1.211895e+02,1.322646e+02,9.141425e+00,2.053532e+01,9.085858e+01,7.946468e+01,8.989061e+01,7.903444e+01,5.999825e+01,6.064497e+01,6.007264e+01,6.071266e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.773398e+01,1.624904e+01,9.103948e-01,8.341635e-01,1.071102e+02,1.071793e+02,4.240754e+01,4.177695e+01,1.000000e-01,1.000000e-01,4.000209e-02,3.935567e-02,1.119356e+00,1.022507e+00,1.166584e+00,0.000000e+00,1.698663e-02,1.850378e-02,-2.579958e-01,-2.300647e-01,-2.034561e-01,8.613605e-01,8.094294e-01,9.816314e-01
1.138889e+01,3.000000e-01,9.563824e-01,2.869147e-01,3.143502e+00,9.430507e-01,3.000000e+00,1.622836e+01,9.560058e+01,2.840184e+04,8.520552e+03,5.104661e+00,-1.709678e+00,3.394983e+00,3.349250e+01,3.008426e+01,9.916472e+01,2.487384e+02,4.653614e-01,4.910210e-01,1.133644e-01,9.438038e-04,3.079415e-02,8.757829e-02,2.326807e-01,2.200452e-01,1.313674e-01,1.396084e-01,5.973114e-01,3.590710e-01,1.633488e+01,1.856765e+01,1.942565e+01,9.167517e+01,8.028122e+01,1.636800e+01,3.372137e+01,8.363200e+01,6.627863e+01,5.788414e+01,5.459517e+01,2.999736e+01,4.334252e+01,3.008426e+01,4.344569e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.172155e+01,1.338514e+01,1.120694e+00,1.279749e+00,1.061633e+02,1.064360e+02,7.383132e+01,5.971701e+01,1.000000e-01,1.000000e-01,7.000306e-02,5.665929e-02,1.891559e+00,1.499989e+00,1.295965e+00,0.000000e+00,1.961804e-02,1.940735e-02,-7.594662e-01,-4.872572e-01,-3.363122e-01,1.132093e+00,1.032350e+00,9.790598e-01
1.138889e+01,3.166667e-01,9.407610e-01,2.979077e-01,3.131191e+00,9.915439e-01,3.000000e+00,1.662158e+01,9.602892e+01,2.840184e+04,8.993916e+03,5.301249e+00,-1.731691e+00,3.569558e+00,3.266571e+01,3.175560e+01,9.916097e+01,2.587559e+02,4.554709e-01,4.852901e-01,1.115212e-01,9.412926e-04,2.896262e-02,8.631031e-02,2.277354e-01,2.191834e-01,1.294655e-01,1.366413e-01,5.868887e-01,3.538723e-01,1.681836e+01,1.876361e+01,1.961184e+01,9.399602e+01,8.402958e+01,1.669787e+01,3.348191e+01,8.330213e+01,6.651809e+01,5.905842e+01,5.567852e+01,3.166384e+01,4.466386e+01,3.175560e+01,4.476977e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.206725e+01,1.349851e+01,1.158917e+00,1.296371e+00,1.061633e+02,1.064415e+02,7.203576e+01,5.829877e+01,1.000000e-01,1.000000e-01,6.833664e-02,5.533804e-02,1.848550e+00,1.471861e+00,1.290885e+00,0.000000e+00,1.941556e-02,1.950600e-02,-7.250822e-01,-4.669346e-01,-3.270101e-01,1.123468e+00,1.024342e+00,9.833811e-01
1.138889e+01,3.333333e-01,9.268526e-01,3.089509e-01,3.122464e+00,1.040821e+00,3.000000e+00,1.703440e+01,9.652412e+01,2.840184e+04,9.467280e+03,5.498913e+00,-1.751956e+00,3.746957e+00,3.186004e+01,3.342695e+01,9.915665e+01,2.687189e+02,4.465787e-01,4.802739e-01,1.098834e-01,9.396244e-04,2.731444e-02,8.515188e-02,2.232893e-01,2.185725e-01,1.277278e-01,1.339736e-01,5.777299e-01,3.491227e-01,1.729712e+01,1.894961e+01,1.980506e+01,9.625933e+01,8.779636e+01,1.698096e+01,3.320547e+01,8.301904e+01,6.679453e+01,6.025582e+01,5.675878e+01,3.333031e+01,4.592369e+01,3.342695e+01,4.603225e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.240370e+01,1.359934e+01,1.197372e+00,1.312791e+00,1.061633e+02,1.064463e+02,7.024032e+01,5.694609e+01,1.000000e-01,1.000000e-01,6.667023e-02,5.407829e-02,1.809319e+00,1.446482e+00,1.287774e+00,0.000000e+00,1.924142e-02,1.961116e-02,-6.929070e-01,-4.484058e-01,-3.186502e-01,1.116412e+00,1.017318e+00,9.887346e-01
1.138889e+01,3.500000e-01,9.144509e-01,3.200578e-01,3.116965e+00,1.090938e+00,3.000000e+00,1.746832e+01,9.708633e+01,2.840184e+04,9.940644e+03,5.697954e+00,-1.770579e+00,3.927376e+00,3.107394e+01,3.509829e+01,9.915173e+01,2.786375e+02,4.385599e-01,4.758910e-01,1.084274e-01,9.387070e-04,2.582344e-02,8.409036e-02,2.192799e-01,2.181875e-01,1.261355e-01,1.315680e-01,5.696804e-01,3.447705e-01,1.777183e+01,1.912735e+01,2.000580e+01,9.847310e+01,9.158305e+01,1.721488e+01,3.289599e+01,8.278512e+01,6.710401e+01,6.148048e+01,5.783627e+01,3.499677e+01,4.712616e+01,3.509829e+01,4.723727e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.273110e+01,1.368889e+01,1.236136e+00,1.329134e+00,1.061633e+02,1.064502e+02,6.844498e+01,5.565448e+01,1.000000e-01,1.000000e-01,6.500383e-02,5.287590e-02,1.773395e+00,1.423541e+00,1.286436e+00,0.000000e+00,1.909282e-02,1.972183e-02,-6.626623e-01,-4.314552e-01,-3.111037e-01,1.110732e+00,1.011178e+00,9.950542e-01
1.138889e+01,3.666667e-01,9.033863e-01,3.312417e-01,3.114403e+00,1.141948e+00,3.000000e+00,1.792500e+01,9.771648e+01,2.840184e+04,1.041401e+04,5.898666e+00,-1.787654e+00,4.111012e+00,3.030607e+01,3.676963e+01,9.914623e+01,2.885212e+02,4.313116e-01,4.720747e-01,1.071338e-01,9.384673e-04,2.446822e-02,8.311533e-02,2.156558e-01,2.180082e-01,1.246730e-01,1.293935e-01,5.626135e-01,3.407728e-01,1.824309e+01,1.929829e+01,2.021454e+01,1.006449e+02,9.539121e+01,1.739726e+01,3.255689e+01,8.260274e+01,6.744311e+01,6.273676e+01,5.891122e+01,3.666323e+01,4.827501e+01,3.676963e+01,4.838861e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.304954e+01,1.376824e+01,1.275280e+00,1.345516e+00,1.061633e+02,1.064533e+02,6.664977e+01,5.441987e+01,1.000000e-01,1.000000e-01,6.333745e-02,5.172714e-02,1.740388e+00,1.402776e+00,1.286718e+00,0.000000e+00,1.896746e-02,1.983728e-02,-6.341156e-01,-4.159019e-01,-3.042657e-01,1.106272e+00,1.005841e+00,1.002289e+00
1.138889e+01,3.833333e-01,8.935188e-01,3.425155e-01,3.114544e+00,1.193908e+00,3.000000e+00,1.840627e+01,9.841619e+01,2.840184e+04,1.088737e+04,6.101336e+00,-1.803265e+00,4.298070e+00,2.955525e+01,3.844097e+01,9.914011e+01,2.983797e+02,4.247489e-01,4.687699e-01,1.059864e-01,9.388478e-04,2.323109e-02,8.221812e-02,2.123744e-01,2.180181e-01,1.233272e-01,1.274247e-01,5.564245e-01,3.370943e-01,1.871144e+01,1.946375e+01,2.043177e+01,1.027818e+02,9.922246e+01,1.752562e+01,3.219119e+01,8.247438e+01,6.780881e+01,6.402923e+01,5.998384e+01,3.832968e+01,4.937368e+01,3.844097e+01,4.948973e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.335905e+01,1.383827e+01,1.314876e+00,1.362044e+00,1.061633e+02,1.064554e+02,6.485469e+01,5.323851e+01,1.000000e-01,1.000000e-01,6.167108e-02,5.062855e-02,1.709970e+00,1.383971e+00,1.288496e+00,0.000000e+00,1.886349e-02,1.995698e-02,-6.070708e-01,-4.015930e-01,-2.980501e-01,1.102899e+00,1.001242e+00,1.010403e+00
1.138889e+01,4.000000e-01,8.847317e-01,3.538927e-01,3.117194e+00,1.246878e+00,3.000000e+00,1.891419e+01,9.918771e+01,2.840184e+04,1.136074e+04,6.306249e+00,-1.817489e+00,4.488760e+00,2.882045e+01,4.011231e+01,9.913337e+01,3.082225e+02,4.188006e-01,4.659311e-01,1.049717e-01,9.398035e-04,2.209732e-02,8.139152e-02,2.094003e-01,2.182036e-01,1.220873e-01,1.256402e-01,5.510265e-01,3.337052e-01,1.917739e+01,1.962492e+01,2.065795e+01,1.048909e+02,1.030786e+02,1.759740e+01,3.180153e+01,8.240260e+01,6.819847e+01,6.536271e+01,6.105424e+01,3.999611e+01,5.042531e+01,4.011231e+01,5.054376e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.365958e+01,1.389974e+01,1.354997e+00,1.378821e+00,1.061633e+02,1.064566e+02,6.305975e+01,5.210699e+01,1.000000e-01,1.000000e-01,6.000473e-02,4.957701e-02,1.681865e+00,1.366944e+00,1.291671e+00,0.000000e+00,1.877944e-02,2.008055e-02,-5.813618e-01,-3.883984e-01,-2.923851e-01,1.100503e+00,9.973247e-01,1.019367e+00
1.138889e+01,4.166667e-01,8.769277e-01,3.653865e-01,3.122199e+00,1.300916e+00,3.000000e+00,1.945102e+01,1.000339e+02,2.840184e+04,1.183410e+04,6.513695e+00,-1.830396e+00,4.683299e+00,2.810074e+01,4.178365e+01,9.912598e+01,3.180591e+02,4.134073e-01,4.635204e-01,1.040784e-01,9.412998e-04,2.105453e-02,8.062949e-02,2.067037e-01,2.185539e-01,1.209442e-01,1.240222e-01,5.463468e-01,3.305809e-01,1.964141e+01,1.978286e+01,2.089356e+01,1.069788e+02,1.069615e+02,1.760989e+01,3.139029e+01,8.239011e+01,6.860971e+01,6.674231e+01,6.212252e+01,4.166254e+01,5.143276e+01,4.178365e+01,5.155361e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.395103e+01,1.395329e+01,1.395715e+00,1.395941e+00,1.061633e+02,1.064568e+02,6.126497e+01,5.102218e+01,1.000000e-01,1.000000e-01,5.833840e-02,4.856964e-02,1.655837e+00,1.351540e+00,1.296165e+00,0.000000e+00,1.871410e-02,2.020776e-02,-5.568464e-01,-3.762068e-01,-2.872111e-01,1.098990e+00,9.940474e-01,1.029162e+00
1.138889e+01,4.333333e-01,8.700252e-01,3.770109e-01,3.129432e+00,1.356087e+00,3.000000e+00,2.001930e+01,1.009581e+02,2.840184e+04,1.230746e+04,6.723966e+00,-1.842052e+00,4.881914e+00,2.739532e+01,4.345499e+01,9.911790e+01,3.278994e+02,4.085188e-01,4.615063e-01,1.032969e-01,9.433107e-04,2.009224e-02,7.992695e-02,2.042594e-01,2.190602e-01,1.198904e-01,1.225556e-01,5.423247e-01,3.277005e-01,2.010396e+01,1.993857e+01,2.113909e+01,1.090519e+02,1.108732e+02,1.756022e+01,3.095961e+01,8.243978e+01,6.904039e+01,6.817347e+01,6.318868e+01,4.332895e+01,5.239866e+01,4.345499e+01,5.252192e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.423324e+01,1.399944e+01,1.437106e+00,1.413500e+00,1.061633e+02,1.064560e+02,5.947035e+01,4.998119e+01,1.000000e-01,1.000000e-01,5.667209e-02,4.760382e-02,1.631684e+00,1.337630e+00,1.301915e+00,0.000000e+00,1.866652e-02,2.033849e-02,-5.334026e-01,-3.649221e-01,-2.824780e-01,1.098282e+00,9.913744e-01,1.039776e+00
1.138889e+01,4.500000e-01,8.639556e-01,3.887800e-01,3.138793e+00,1.412457e+00,3.000000e+00,2.062188e+01,1.019643e+02,2.840184e+04,1.278083e+04,6.937363e+00,-1.852518e+00,5.084844e+00,2.670350e+01,4.512632e+01,9.910911e+01,3.377532e+02,4.040928e-01,4.598628e-01,1.026194e-01,9.458179e-04,1.920155e-02,7.927966e-02,2.020464e-01,2.197155e-01,1.189195e-01,1.212278e-01,5.389090e-01,3.250466e-01,2.056548e+01,2.009297e+01,2.139503e+01,1.111168e+02,1.148160e+02,1.744531e+01,3.051141e+01,8.255469e+01,6.948859e+01,6.966198e+01,6.425270e+01,4.499535e+01,5.332545e+01,4.512632e+01,5.345112e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.450601e+01,1.403864e+01,1.479246e+00,1.431587e+00,1.061633e+02,1.064541e+02,5.767591e+01,4.898139e+01,1.000000e-01,1.000000e-01,5.500579e-02,4.667713e-02,1.609237e+00,1.325103e+00,1.308874e+00,0.000000e+00,1.863596e-02,2.047272e-02,-5.109249e-01,-3.544615e-01,-2.781434e-01,1.098312e+00,9.892776e-01,1.051203e+00
1.138889e+01,4.666667e-01,8.586617e-01,4.007088e-01,3.150203e+00,1.470095e+00,3.000000e+00,2.126197e+01,1.030571e+02,2.840184e+04,1.325419e+04,7.154195e+00,-1.861854e+00,5.292341e+00,2.602464e+01,4.679765e+01,9.909956e+01,3.476313e+02,4.000934e-01,4.585683e-01,1.020390e-01,9.488090e-04,1.837481e-02,7.868407e-02,2.000467e-01,2.205142e-01,1.180261e-01,1.200280e-01,5.360571e-01,3.226047e-01,2.102642e+01,2.024690e+01,2.166188e+01,1.131795e+02,1.187924e+02,1.726186e+01,3.004746e+01,8.273814e+01,6.995254e+01,7.121408e+01,6.531453e+01,4.666173e+01,5.421533e+01,4.679765e+01,5.434345e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.476909e+01,1.407126e+01,1.522216e+00,1.450292e+00,1.061633e+02,1.064510e+02,5.588167e+01,4.802032e+01,1.000000e-01,1.000000e-01,5.333952e-02,4.578734e-02,1.588347e+00,1.313866e+00,1.317004e+00,0.000000e+00,1.862185e-02,2.061051e-02,-4.893217e-01,-3.447531e-01,-2.741715e-01,1.099025e+00,9.877352e-01,1.063443e+00
1.138889e+01,4.833333e-01,8.540955e-01,4.128128e-01,3.163604e+00,1.529075e+00,3.000000e+00,2.194317e+01,1.042413e+02,2.840184e+04,1.372756e+04,7.374785e+00,-1.870115e+00,5.504670e+00,2.535823e+01,4.846899e+01,9.908921e+01,3.575443e+02,3.964903e-01,4.576052e-01,1.015502e-01,9.522776e-04,1.760544e-02,7.813722e-02,1.982452e-01,2.214523e-01,1.172058e-01,1.189471e-01,5.337329e-01,3.203626e-01,2.148724e+01,2.040118e+01,2.194015e+01,1.152464e+02,1.228051e+02,1.700630e+01,2.956934e+01,8.299370e+01,7.043066e+01,7.283645e+01,6.637406e+01,4.832810e+01,5.507035e+01,4.846899e+01,5.520097e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.502222e+01,1.409759e+01,1.566099e+00,1.469705e+00,1.061633e+02,1.064467e+02,5.408764e+01,4.709573e+01,1.000000e-01,1.000000e-01,5.167327e-02,4.493241e-02,1.568888e+00,1.303841e+00,1.326278e+00,0.000000e+00,1.862378e-02,2.075199e-02,-4.685132e-01,-3.357339e-01,-2.705315e-01,1.100375e+00,9.867305e-01,1.076498e+00
1.138889e+01,5.000000e-01,8.502171e-01,4.251085e-01,3.178953e+00,1.589476e+00,3.000000e+00,2.266958e+01,1.055228e+02,2.840184e+04,1.420092e+04,7.599472e+00,-1.877357e+00,5.722115e+00,2.470378e+01,5.014031e+01,9.907802e+01,3.675040e+02,3.932580e-01,4.569591e-01,1.011484e-01,9.562219e-04,1.688773e-02,7.763667e-02,1.966290e-01,2.225267e-01,1.164550e-01,1.179774e-01,5.319067e-01,3.183103e-01,2.194841e+01,2.055659e+01,2.223037e+01,1.173237e+02,1.268572e+02,1.667472e+01,2.907850e+01,8.332528e+01,7.092150e+01,7.453631e+01,6.743119e+01,4.999444e+01,5.589241e+01,5.014031e+01,5.602559e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.526507e+01,1.411788e+01,1.610983e+00,1.489915e+00,1.061633e+02,1.064411e+02,5.229385e+01,4.620554e+01,1.000000e-01,1.000000e-01,5.000705e-02,4.411045e-02,1.550753e+00,1.294959e+00,1.336678e+00,0.000000e+00,1.864149e-02,2.089738e-02,-4.484293e-01,-3.273493e-01,-2.671972e-01,1.102323e+00,9.862516e-01,1.090378e+00
1.138889e+01,5.166667e-01,8.469936e-01,4.376134e-01,3.196224e+00,1.651383e+00,3.000000e+00,2.344585e+01,1.069076e+02,2.840184e+04,1.467428e+04,7.828610e+00,-1.883633e+00,5.944977e+00,2.406088e+01,5.181164e+01,9.906592e+01,3.775226e+02,3.903748e-01,4.566188e-01,1.008296e-01,9.606451e-04,1.621671e-02,7.718045e-02,1.951874e-01,2.237357e-01,1.157707e-01,1.171124e-01,5.305538e-01,3.164399e-01,2.241046e+01,2.071388e+01,2.253308e+01,1.194174e+02,1.309519e+02,1.626289e+01,2.857624e+01,8.373711e+01,7.142376e+01,7.632150e+01,6.848582e+01,5.166077e+01,5.668324e+01,5.181164e+01,5.681907e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.549734e+01,1.413231e+01,1.656960e+00,1.511013e+00,1.061633e+02,1.064342e+02,5.050031e+01,4.534780e+01,1.000000e-01,1.000000e-01,4.834086e-02,4.331973e-02,1.533850e+00,1.287167e+00,1.348191e+00,0.000000e+00,1.867482e-02,2.104695e-02,-4.290087e-01,-3.195511e-01,-2.641458e-01,1.104841e+00,9.862907e-01,1.105093e+00
1.138889e+01,5.333333e-01,8.443986e-01,4.503459e-01,3.215406e+00,1.714883e+00,3.000000e+00,2.427730e+01,1.084027e+02,2.840184e+04,1.514765e+04,8.062575e+00,-1.888995e+00,6.173580e+00,2.342918e+01,5.348296e+01,9.905285e+01,3.876133e+02,3.878228e-01,4.565758e-01,1.005908e-01,9.655544e-04,1.558804e-02,7.676703e-02,1.939114e-01,2.250784e-01,1.151505e-01,1.163468e-01,5.296537e-01,3.147448e-01,2.287393e+01,2.087379e+01,2.284884e+01,1.215339e+02,1.350929e+02,1.576613e+01,2.806368e+01,8.423387e+01,7.193632e+01,7.820052e+01,6.953790e+01,5.332707e+01,5.744445e+01,5.348296e+01,5.758303e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.571866e+01,1.414101e+01,1.704130e+00,1.533090e+00,1.061633e+02,1.064259e+02,4.870705e+01,4.452073e+01,1.000000e-01,1.000000e-01,4.667470e-02,4.255862e-02,1.518102e+00,1.280417e+00,1.360814e+00,0.000000e+00,1.872373e-02,2.120103e-02,-4.101972e-01,-3.122970e-01,-2.613575e-01,1.107905e+00,9.868437e-01,1.120657e+00
1.138889e+01,5.500000e-01,8.424109e-01,4.633260e-01,3.236498e+00,1.780074e+00,3.000000e+00,2.517004e+01,1.100155e+02,2.840184e+04,1.562101e+04,8.301762e+00,-1.893496e+00,6.408267e+00,2.280836e+01,5.515429e+01,9.903876e+01,3.977904e+02,3.855871e-01,4.568239e-01,1.004294e-01,9.709610e-04,1.499792e-02,7.639525e-02,1.927935e-01,2.265549e-01,1.145929e-01,1.156761e-01,5.291904e-01,3.132205e-01,2.333943e+01,2.103702e+01,2.317820e+01,1.236792e+02,1.392843e+02,1.517931e+01,2.754175e+01,8.482069e+01,7.245825e+01,8.018265e+01,7.058746e+01,5.499334e+01,5.817753e+01,5.515429e+01,5.831898e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.592870e+01,1.414408e+01,1.752596e+00,1.556239e+00,1.061633e+02,1.064161e+02,4.691411e+01,4.372266e+01,1.000000e-01,1.000000e-01,4.500858e-02,4.182566e-02,1.503446e+00,1.274671e+00,1.374544e+00,0.000000e+00,1.878828e-02,2.136004e-02,-3.919468e-01,-3.055497e-01,-2.588145e-01,1.111500e+00,9.879095e-01,1.137089e+00
1.138889e+01,5.666667e-01,8.410148e-01,4.765750e-01,3.259514e+00,1.847058e+00,3.000000e+00,2.613110e+01,1.117544e+02,2.840184e+04,1.609438e+04,8.546591e+00,-1.897183e+00,6.649408e+00,2.219812e+01,5.682560e+01,9.902357e+01,4.080695e+02,3.836556e-01,4.573592e-01,1.003436e-01,9.768804e-04,1.444297e-02,7.606436e-02,1.918278e-01,2.281660e-01,1.140965e-01,1.150967e-01,5.291509e-01,3.118639e-01,2.380765e+01,2.120429e+01,2.352169e+01,1.258595e+02,1.435306e+02,1.449674e+01,2.701111e+01,8.550326e+01,7.298889e+01,8.227810e+01,7.163470e+01,5.665958e+01,5.888386e+01,5.682560e+01,5.902830e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.612707e+01,1.414155e+01,1.802472e+00,1.580557e+00,1.061633e+02,1.064047e+02,4.512151e+01,4.295202e+01,1.000000e-01,1.000000e-01,4.334250e-02,4.111946e-02,1.489830e+00,1.269898e+00,1.389384e+00,0.000000e+00,1.886862e-02,2.152446e-02,-3.742148e-01,-2.992764e-01,-2.565002e-01,1.115615e+00,9.894904e-01,1.154408e+00
1.138889e+01,5.833333e-01,8.401988e-01,4.901160e-01,3.284475e+00,1.915944e+00,3.000000e+00,2.716865e+01,1.136283e+02,2.840184e+04,1.656774e+04,8.797498e+00,-1.900101e+00,6.897397e+00,2.159820e+01,5.849692e+01,9.900719e+01,4.184683e+02,3.820188e-01,4.581800e-01,1.003318e-01,9.833323e-04,1.392023e-02,7.577406e-02,1.910094e-01,2.299132e-01,1.136611e-01,1.146056e-01,5.295251e-01,3.106737e-01,2.427935e+01,2.137629e+01,2.387983e+01,1.280812e+02,1.478370e+02,1.371208e+01,2.647210e+01,8.628792e+01,7.352790e+01,8.449809e+01,7.268011e+01,5.832579e+01,5.956469e+01,5.849692e+01,5.971230e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.631342e+01,1.413342e+01,1.853876e+00,1.606139e+00,1.061633e+02,1.063916e+02,4.332929e+01,4.220737e+01,1.000000e-01,1.000000e-01,4.167646e-02,4.043875e-02,1.477213e+00,1.266074e+00,1.405338e+00,0.000000e+00,1.896500e-02,2.169486e-02,-3.569634e-01,-2.934479e-01,-2.543988e-01,1.120249e+00,9.915909e-01,1.172634e+00
1.138889e+01,6.000000e-01,8.399560e-01,5.039736e-01,3.311411e+00,1.986846e+00,3.000000e+00,2.829219e+01,1.156471e+02,2.840184e+04,1.704110e+04,9.054937e+00,-1.902290e+00,7.152647e+00,2.100832e+01,6.016823e+01,9.898955e+01,4.290071e+02,3.806696e-01,4.592864e-01,1.003929e-01,9.903413e-04,1.342706e-02,7.552452e-02,1.903348e-01,2.317988e-01,1.132868e-01,1.142009e-01,5.303055e-01,3.096505e-01,2.475539e+01,2.155371e+01,2.425303e+01,1.303507e+02,1.522093e+02,1.281820e+01,2.592456e+01,8.718180e+01,7.407544e+01,8.685509e+01,7.372457e+01,5.999196e+01,6.022121e+01,6.016823e+01,6.037215e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.648737e+01,1.411964e+01,1.906938e+00,1.633085e+00,1.061633e+02,1.063766e+02,4.153749e+01,4.148735e+01,1.000000e-01,1.000000e-01,4.001047e-02,3.978238e-02,1.465564e+00,1.263178e+00,1.422409e+00,0.000000e+00,1.907776e-02,2.187191e-02,-3.401583e-01,-2.880383e-01,-2.524933e-01,1.125406e+00,9.942175e-01,1.191787e+00
1.777778e+01,3.000000e-01,1.086341e+00,3.259022e-01,3.710052e+00,1.113016e+00,3.000000e+00,2.532827e+01,1.545716e+02,2.840184e+04,8.520552e+03,6.045160e+00,-2.038304e+00,4.006856e+00,3.371795e+01,3.013362e+01,9.913478e+01,2.729941e+02,5.249687e-01,5.613719e-01,1.343062e-01,1.062605e-03,3.099713e-02,9.611844e-02,2.624843e-01,2.597037e-01,1.441777e-01,1.574906e-01,6.922550e-01,3.940856e-01,1.909781e+01,2.181274e+01,2.261240e+01,1.007000e+02,8.770319e+01,1.688769e+01,3.553014e+01,8.311231e+01,6.446986e+01,5.791308e+01,5.313830e+01,2.999382e+01,4.304923e+01,3.013362e+01,4.321156e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.067091e+01,1.225223e+01,1.649674e+00,1.894140e+00,1.052503e+02,1.056752e+02,7.295625e+01,5.931627e+01,1.000000e-01,1.000000e-01,7.000728e-02,5.695522e-02,2.232661e+00,1.789283e+00,1.531489e+00,0.000000e+00,2.229859e-02,2.163911e-02,-8.988058e-01,-5.861969e-01,-4.023156e-01,1.333855e+00,1.225385e+00,1.150812e+00
1.777778e+01,3.166667e-01,1.069145e+00,3.385626e-01,3.694896e+00,1.170050e+00,3.000000e+00,2.594175e+01,1.551117e+02,2.840184e+04,8.993916e+03,6.277622e+00,-2.065441e+00,4.212181e+00,3.290164e+01,3.180770e+01,9.913176e+01,2.840269e+02,5.141484e-01,5.549967e-01,1.321164e-01,1.059259e-03,2.915894e-02,9.473966e-02,2.570742e-01,2.586427e-01,1.421095e-01,1.542445e-01,6.807125e-01,3.884326e-01,1.971027e+01,2.201973e+01,2.279147e+01,1.030101e+02,9.191860e+01,1.726052e+01,3.538132e+01,8.273948e+01,6.461868e+01,5.905252e+01,5.411950e+01,3.166005e+01,4.436410e+01,3.180770e+01,4.453066e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.101113e+01,1.233981e+01,1.708220e+00,1.914346e+00,1.052503e+02,1.056847e+02,7.116364e+01,5.791079e+01,1.000000e-01,1.000000e-01,6.834119e-02,5.564057e-02,2.186786e+00,1.753529e+00,1.522571e+00,0.000000e+00,2.202174e-02,2.177763e-02,-8.601651e-01,-5.611187e-01,-3.905064e-01,1.326621e+00,1.214432e+00,1.153843e+00
1.777778e+01,3.333333e-01,1.053877e+00,3.512925e-01,3.684176e+00,1.228059e+00,3.000000e+00,2.658580e+01,1.557380e+02,2.840184e+04,9.467280e+03,6.511597e+00,-2.090585e+00,4.421011e+00,3.210557e+01,3.348179e+01,9.912825e+01,2.950010e+02,5.044345e-01,5.494430e-01,1.301754e-01,1.056882e-03,2.750481e-02,9.348018e-02,2.522173e-01,2.578923e-01,1.402203e-01,1.513304e-01,6.706087e-01,3.832688e-01,2.032094e+01,2.221453e+01,2.298052e+01,1.052408e+02,9.616542e+01,1.759355e+01,3.519216e+01,8.240645e+01,6.480784e+01,6.020868e+01,5.509959e+01,3.332628e+01,4.561790e+01,3.348179e+01,4.578852e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.134498e+01,1.241564e+01,1.767120e+00,1.933889e+00,1.052503e+02,1.056932e+02,6.937125e+01,5.657014e+01,1.000000e-01,1.000000e-01,6.667514e-02,5.438697e-02,2.145299e+00,1.721145e+00,1.516185e+00,0.000000e+00,2.177693e-02,2.192416e-02,-8.240086e-01,-5.382507e-01,-3.798953e-01,1.321291e+00,1.204671e+00,1.158214e+00
1.777778e+01,3.500000e-01,1.040306e+00,3.641070e-01,3.677439e+00,1.287104e+00,3.000000e+00,2.726277e+01,1.564495e+02,2.840184e+04,9.940644e+03,6.747409e+00,-2.113836e+00,4.633573e+00,3.132812e+01,3.515587e+01,9.912427e+01,3.059283e+02,4.956885e-01,5.446171e-01,1.284539e-01,1.055367e-03,2.600846e-02,9.232652e-02,2.478443e-01,2.574207e-01,1.384898e-01,1.487066e-01,6.617669e-01,3.785387e-01,2.093045e+01,2.239926e+01,2.317966e+01,1.074021e+02,1.004445e+02,1.788475e+01,3.496681e+01,8.211525e+01,6.503319e+01,6.138513e+01,5.607890e+01,3.499248e+01,4.681473e+01,3.515587e+01,4.698926e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.167252e+01,1.248105e+01,1.826446e+00,1.952960e+00,1.052503e+02,1.057006e+02,6.757912e+01,5.528990e+01,1.000000e-01,1.000000e-01,6.500912e-02,5.319035e-02,2.107640e+00,1.691754e+00,1.512054e+00,0.000000e+00,2.156102e-02,2.207739e-02,-7.900066e-01,-5.173298e-01,-3.703114e-01,1.317634e+00,1.195985e+00,1.163820e+00
1.777778e+01,3.666667e-01,1.028239e+00,3.770209e-01,3.674311e+00,1.347247e+00,3.000000e+00,2.797526e+01,1.572464e+02,2.840184e+04,1.041401e+04,6.985365e+00,-2.135275e+00,4.850090e+00,3.056784e+01,3.682995e+01,9.911981e+01,3.168207e+02,4.877966e-01,5.404422e-01,1.269276e-01,1.054629e-03,2.464841e-02,9.126767e-02,2.438983e-01,2.572018e-01,1.369015e-01,1.463390e-01,6.540414e-01,3.741974e-01,2.153930e+01,2.257578e+01,2.338904e+01,1.095034e+02,1.047567e+02,1.813203e+01,3.470863e+01,8.186797e+01,6.529137e+01,6.258566e+01,5.705786e+01,3.665867e+01,4.795830e+01,3.682995e+01,4.813660e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.199369e+01,1.253715e+01,1.886262e+00,1.971731e+00,1.052503e+02,1.057068e+02,6.578726e+01,5.406601e+01,1.000000e-01,1.000000e-01,6.334312e-02,5.204699e-02,2.073339e+00,1.665043e+00,1.509954e+00,0.000000e+00,2.137156e-02,2.223637e-02,-7.578824e-01,-4.981349e-01,-3.616153e-01,1.315456e+00,1.188279e+00,1.170575e+00
1.777778e+01,3.833333e-01,1.017519e+00,3.900491e-01,3.674482e+00,1.408551e+00,3.000000e+00,2.872612e+01,1.581302e+02,2.840184e+04,1.088737e+04,7.225755e+00,-2.154970e+00,5.070785e+00,2.982346e+01,3.850403e+01,9.911486e+01,3.276906e+02,4.806643e-01,5.368551e-01,1.255760e-01,1.054607e-03,2.340693e-02,9.029468e-02,2.403322e-01,2.572137e-01,1.354420e-01,1.441993e-01,6.473112e-01,3.702082e-01,2.214790e+01,2.274575e+01,2.360884e+01,1.115544e+02,1.091034e+02,1.833313e+01,3.442038e+01,8.166687e+01,6.557962e+01,6.381434e+01,5.803704e+01,3.832485e+01,4.905199e+01,3.850403e+01,4.923398e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.230832e+01,1.258484e+01,1.946626e+00,1.990358e+00,1.052503e+02,1.057119e+02,6.399568e+01,5.289478e+01,1.000000e-01,1.000000e-01,6.167716e-02,5.095350e-02,2.041995e+00,1.640747e+00,1.509705e+00,0.000000e+00,2.120660e-02,2.240041e-02,-7.274026e-01,-4.804782e-01,-3.536915e-01,1.314592e+00,1.181475e+00,1.178414e+00
1.777778e+01,4.000000e-01,1.008016e+00,4.032063e-01,3.677691e+00,1.471076e+00,3.000000e+00,2.951855e+01,1.591032e+02,2.840184e+04,1.136074e+04,7.468851e+00,-2.172976e+00,5.295875e+00,2.909385e+01,4.017811e+01,9.910941e+01,3.385511e+02,4.742130e-01,5.338027e-01,1.243818e-01,1.055253e-03,2.226921e-02,8.940030e-02,2.371065e-01,2.574384e-01,1.341004e-01,1.422639e-01,6.414745e-01,3.665412e-01,2.275654e+01,2.291061e+01,2.383921e+01,1.135644e+02,1.134858e+02,1.848564e+01,3.410419e+01,8.151436e+01,6.589581e+01,6.507550e+01,5.901720e+01,3.999100e+01,5.009891e+01,4.017811e+01,5.028451e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.261615e+01,1.262489e+01,2.007589e+00,2.008980e+00,1.052503e+02,1.057158e+02,6.220441e+01,5.177282e+01,1.000000e-01,1.000000e-01,6.001124e-02,4.990678e-02,2.013268e+00,1.618644e+00,1.511157e+00,0.000000e+00,2.106468e-02,2.256903e-02,-6.983680e-01,-4.641997e-01,-3.464433e-01,1.314900e+00,1.175509e+00,1.187282e+00
1.777778e+01,4.166667e-01,9.996176e-01,4.165073e-01,3.683715e+00,1.534881e+00,3.000000e+00,3.035608e+01,1.601686e+02,2.840184e+04,1.183410e+04,7.714909e+00,-2.189336e+00,5.525573e+00,2.837799e+01,4.185219e+01,9.910345e+01,3.494164e+02,4.683765e-01,5.312411e-01,1.233302e-01,1.056534e-03,2.122286e-02,8.857871e-02,2.341883e-01,2.578601e-01,1.328681e-01,1.405130e-01,6.364449e-01,3.631727e-01,2.336544e+01,2.307167e+01,2.408026e+01,1.155429e+02,1.179057e+02,1.858694e+01,3.376164e+01,8.141306e+01,6.623836e+01,6.637381e+01,5.999928e+01,4.165713e+01,5.110188e+01,4.185219e+01,5.129105e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.291678e+01,1.265794e+01,2.069195e+00,2.027729e+00,1.052503e+02,1.057184e+02,6.041348e+01,5.069703e+01,1.000000e-01,1.000000e-01,5.834537e-02,4.890402e-02,1.986861e+00,1.598544e+00,1.514181e+00,0.000000e+00,2.094468e-02,2.274199e-02,-6.706076e-01,-4.491617e-01,-3.397881e-01,1.316254e+00,1.170327e+00,1.197135e+00
1.777778e+01,4.333333e-01,9.922321e-01,4.299673e-01,3.692360e+00,1.600023e+00,3.000000e+00,3.124269e+01,1.613304e+02,2.840184e+04,1.230746e+04,7.964162e+00,-2.204080e+00,5.760082e+00,2.767498e+01,4.352627e+01,9.909694e+01,3.603029e+02,4.630990e-01,5.291331e-01,1.224083e-01,1.058429e-03,2.025736e-02,8.782545e-02,2.315495e-01,2.584652e-01,1.317382e-01,1.389297e-01,6.321478e-01,3.600844e-01,2.397469e+01,2.323009e+01,2.433201e+01,1.174996e+02,1.223652e+02,1.863414e+01,3.339368e+01,8.136586e+01,6.660632e+01,6.771436e+01,6.098455e+01,4.332324e+01,5.206349e+01,4.352627e+01,5.225621e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.320975e+01,1.268449e+01,2.131478e+00,2.046723e+00,1.052503e+02,1.057196e+02,5.862291e+01,4.966456e+01,1.000000e-01,1.000000e-01,5.667953e-02,4.794261e-02,1.962516e+00,1.580284e+00,1.518667e+00,0.000000e+00,2.084586e-02,2.291918e-02,-6.439733e-01,-4.352451e-01,-3.336535e-01,1.318543e+00,1.165884e+00,1.207933e+00
1.777778e+01,4.500000e-01,9.857808e-01,4.436014e-01,3.703449e+00,1.666552e+00,3.000000e+00,3.218281e+01,1.625933e+02,2.840184e+04,1.278083e+04,8.216810e+00,-2.217222e+00,5.999587e+00,2.698398e+01,4.520034e+01,9.908987e+01,3.712291e+02,4.583334e-01,5.274475e-01,1.216046e-01,1.060931e-03,1.936378e-02,8.713734e-02,2.291667e-01,2.592414e-01,1.307060e-01,1.375000e-01,6.285177e-01,3.572631e-01,2.458425e+01,2.338692e+01,2.459438e+01,1.194445e+02,1.268669e+02,1.862401e+01,3.300062e+01,8.137599e+01,6.699938e+01,6.910275e+01,6.197471e+01,4.498932e+01,5.298613e+01,4.520034e+01,5.318240e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.349444e+01,1.270494e+01,2.194463e+00,2.066075e+00,1.052503e+02,1.057193e+02,5.683273e+01,4.867278e+01,1.000000e-01,1.000000e-01,5.501374e-02,4.702019e-02,1.940000e+00,1.563724e+00,1.524513e+00,0.000000e+00,2.076779e-02,2.310071e-02,-6.183351e-01,-4.223463e-01,-3.279743e-01,1.321665e+00,1.162145e+00,1.219639e+00
1.777778e+01,4.666667e-01,9.801969e-01,4.574252e-01,3.716813e+00,1.734513e+00,3.000000e+00,3.318144e+01,1.639631e+02,2.840184e+04,1.325419e+04,8.473002e+00,-2.228756e+00,6.244246e+00,2.630421e+01,4.687441e+01,9.908220e+01,3.822180e+02,4.540393e-01,5.261575e-01,1.209086e-01,1.064045e-03,1.853446e-02,8.651256e-02,2.270197e-01,2.601769e-01,1.297688e-01,1.362118e-01,6.254954e-01,3.547015e-01,2.519390e+01,2.354309e+01,2.486703e+01,1.213888e+02,1.314140e+02,1.855281e+01,3.258190e+01,8.144719e+01,6.741810e+01,7.054521e+01,6.297209e+01,4.665537e+01,5.387197e+01,4.687441e+01,5.407183e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.377008e+01,1.271960e+01,2.258155e+00,2.085887e+00,1.052503e+02,1.057175e+02,5.504298e+01,4.771926e+01,1.000000e-01,1.000000e-01,5.334801e-02,4.613456e-02,1.919099e+00,1.548742e+00,1.531615e+00,0.000000e+00,2.071041e-02,2.328686e-02,-5.935771e-01,-4.103746e-01,-3.226886e-01,1.325522e+00,1.159078e+00,1.232213e+00
1.777778e+01,4.833333e-01,9.754233e-01,4.714546e-01,3.732277e+00,1.803934e+00,3.000000e+00,3.424421e+01,1.654460e+02,2.840184e+04,1.372756e+04,8.732807e+00,-2.238646e+00,6.494161e+00,2.563489e+01,4.854848e+01,9.907390e+01,3.932984e+02,4.501828e-01,5.252405e-01,1.203099e-01,1.067792e-03,1.776281e-02,8.595087e-02,2.250914e-01,2.612594e-01,1.289263e-01,1.350548e-01,6.230248e-01,3.523986e-01,2.580315e+01,2.369942e+01,2.514930e+01,1.233449e+02,1.360106e+02,1.841610e+01,3.213581e+01,8.158390e+01,6.786419e+01,7.204890e+01,6.398001e+01,4.832139e+01,5.472302e+01,4.854848e+01,5.492653e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.403569e+01,1.272865e+01,2.322534e+00,2.106253e+00,1.052503e+02,1.057141e+02,5.325368e+01,4.680177e+01,1.000000e-01,1.000000e-01,5.168233e-02,4.528373e-02,1.899609e+00,1.535230e+00,1.539863e+00,0.000000e+00,2.067407e-02,2.347810e-02,-5.695940e-01,-3.992499e-01,-3.177341e-01,1.330015e+00,1.156655e+00,1.245607e+00
