# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Membrane Area-Stage 1,Membrane Area-Stage 2,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3
1.777778e+01,5.000000e-01,9.714111e-01,4.857056e-01,3.749642e+00,1.874821e+00,3.000000e+00,3.537750e+01,1.670497e+02,2.840184e+04,1.420092e+04,8.996169e+00,-2.246814e+00,6.749355e+00,2.497523e+01,5.022255e+01,9.906493e+01,4.045085e+02,4.467348e-01,5.246763e-01,1.197981e-01,1.072210e-03,1.704312e-02,8.545400e-02,2.233674e-01,2.624749e-01,1.281810e-01,1.340204e-01,6.210497e-01,3.503614e-01,2.641106e+01,2.385661e+01,2.544000e+01,1.253275e+02,1.406617e+02,1.820836e+01,3.165891e+01,8.179164e+01,6.834109e+01,7.362227e+01,6.500339e+01,4.998737e+01,5.554110e+01,5.022255e+01,5.574835e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.428998e+01,1.273216e+01,2.387536e+00,2.127259e+00,1.052503e+02,1.057088e+02,5.146489e+01,4.591820e+01,1.000000e-01,1.000000e-01,5.001671e-02,4.446587e-02,1.881319e+00,1.523093e+00,1.549124e+00,0.000000e+00,2.065967e-02,2.367521e-02,-5.462859e-01,-3.889010e-01,-3.130431e-01,1.335033e+00,1.154852e+00,1.259757e+00
1.777778e+01,5.166667e-01,9.681175e-01,5.001940e-01,3.768662e+00,1.947142e+00,3.000000e+00,3.658857e+01,1.687827e+02,2.840184e+04,1.467428e+04,9.262832e+00,-2.253121e+00,7.009711e+00,2.432432e+01,5.189661e+01,9.905522e+01,4.159001e+02,4.436705e-01,5.244470e-01,1.193611e-01,1.077368e-03,1.637046e-02,8.502632e-02,2.218353e-01,2.638063e-01,1.275395e-01,1.331012e-01,6.195096e-01,3.486079e-01,2.701603e+01,2.401522e+01,2.573719e+01,1.273554e+02,1.453744e+02,1.792238e+01,3.114503e+01,8.207762e+01,6.885497e+01,7.527571e+01,6.604984e+01,5.165330e+01,5.632789e+01,5.189661e+01,5.653901e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.453119e+01,1.273006e+01,2.453028e+00,2.148978e+00,1.052503e+02,1.057015e+02,4.967665e+01,4.506663e+01,1.000000e-01,1.000000e-01,4.835116e-02,4.367931e-02,1.863999e+00,1.512241e+00,1.559230e+00,0.000000e+00,2.066884e-02,2.387929e-02,-5.235547e-01,-3.792638e-01,-3.085368e-01,1.340444e+00,1.153646e+00,1.274572e+00
1.777778e+01,5.333333e-01,9.655044e-01,5.149357e-01,3.789021e+00,2.020811e+00,3.000000e+00,3.788571e+01,1.706550e+02,2.840184e+04,1.514765e+04,9.532261e+00,-2.257340e+00,7.274921e+00,2.368106e+01,5.357067e+01,9.904474e+01,4.275448e+02,4.409690e-01,5.245354e-01,1.189851e-01,1.083368e-03,1.574051e-02,8.467548e-02,2.204845e-01,2.652315e-01,1.270132e-01,1.322907e-01,6.183349e-01,3.471695e-01,2.761546e+01,2.417563e+01,2.603796e+01,1.294524e+02,1.501576e+02,1.754819e+01,3.058316e+01,8.245181e+01,6.941684e+01,7.702276e+01,6.713178e+01,5.331918e+01,5.708488e+01,5.357067e+01,5.730004e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.475694e+01,1.272211e+01,2.518776e+00,2.171463e+00,1.052503e+02,1.056920e+02,4.788902e+01,4.424521e+01,1.000000e-01,1.000000e-01,4.668569e-02,4.292254e-02,1.847376e+00,1.502587e+00,1.569961e+00,0.000000e+00,2.070421e-02,2.409203e-02,-5.012991e-01,-3.702793e-01,-3.041196e-01,1.346077e+00,1.153011e+00,1.289933e+00
1.777778e+01,5.500000e-01,9.635370e-01,5.299454e-01,3.810329e+00,2.095681e+00,3.000000e+00,3.927844e+01,1.726766e+02,2.840184e+04,1.562101e+04,9.803608e+00,-2.259157e+00,7.544451e+00,2.304414e+01,5.524472e+01,9.903342e+01,4.395343e+02,4.386121e-01,5.249249e-01,1.186540e-01,1.090361e-03,1.514955e-02,8.441214e-02,2.193061e-01,2.667230e-01,1.266182e-01,1.315836e-01,6.174472e-01,3.460898e-01,2.820552e+01,2.433786e+01,2.633864e+01,1.316492e+02,1.550236e+02,1.707146e+01,2.995365e+01,8.292854e+01,7.004635e+01,7.888189e+01,6.827040e+01,5.498500e+01,5.781341e+01,5.524472e+01,5.803285e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.496415e+01,1.270786e+01,2.584404e+00,2.194729e+00,1.052503e+02,1.056799e+02,4.610204e+01,4.345221e+01,1.000000e-01,1.000000e-01,4.502030e-02,4.219425e-02,1.831130e+00,1.494037e+00,1.581066e+00,0.000000e+00,2.076952e-02,2.431586e-02,-4.794148e-01,-3.618914e-01,-2.996824e-01,1.351715e+00,1.152915e+00,1.305699e+00
1.777778e+01,5.666667e-01,9.621831e-01,5.452371e-01,3.832220e+00,2.171591e+00,3.000000e+00,4.077771e+01,1.748536e+02,2.840184e+04,1.609438e+04,1.007599e+01,-2.258260e+00,7.817728e+00,2.241229e+01,5.691878e+01,9.902124e+01,4.519618e+02,4.365837e-01,5.255993e-01,1.183530e-01,1.098528e-03,1.459438e-02,8.424591e-02,2.182919e-01,2.682554e-01,1.263689e-01,1.309751e-01,6.167748e-01,3.454082e-01,2.878170e+01,2.450143e+01,2.663669e+01,1.339777e+02,1.599874e+02,1.647156e+01,2.922209e+01,8.352844e+01,7.077791e+01,8.087874e+01,6.950211e+01,5.665075e+01,5.851460e+01,5.691878e+01,5.873864e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.514964e+01,1.268672e+01,2.649433e+00,2.218706e+00,1.052503e+02,1.056647e+02,4.431580e+01,4.268597e+01,1.000000e-01,1.000000e-01,4.335500e-02,4.149329e-02,1.814932e+00,1.486476e+00,1.592379e+00,0.000000e+00,2.086893e-02,2.455418e-02,-4.578084e-01,-3.540429e-01,-2.951391e-01,1.357123e+00,1.153303e+00,1.321794e+00
1.777778e+01,5.833333e-01,9.614144e-01,5.608251e-01,3.854686e+00,2.248567e+00,3.000000e+00,4.239628e+01,1.771808e+02,2.840184e+04,1.656774e+04,1.034950e+01,-2.254657e+00,8.094842e+00,2.178518e+01,5.859283e+01,9.900821e+01,4.648510e+02,4.348670e-01,5.265474e-01,1.180805e-01,1.108010e-03,1.407222e-02,8.417280e-02,2.174335e-01,2.698281e-01,1.262592e-01,1.304601e-01,6.163059e-01,3.451085e-01,2.934167e+01,2.466514e+01,2.693571e+01,1.364536e+02,1.650638e+02,1.572255e+01,2.833620e+01,8.427745e+01,7.166380e+01,8.304578e+01,7.088213e+01,5.831641e+01,5.918942e+01,5.859283e+01,5.941848e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.531225e+01,1.265820e+01,2.713517e+00,2.243188e+00,1.052503e+02,1.056457e+02,4.253036e+01,4.194488e+01,1.000000e-01,1.000000e-01,4.168980e-02,4.081869e-02,1.798630e+00,1.479761e+00,1.604127e+00,0.000000e+00,2.100417e-02,2.481098e-02,-4.364455e-01,-3.466739e-01,-2.905267e-01,1.362184e+00,1.154091e+00,1.338411e+00
1.777778e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
2.416667e+01,3.000000e-01,1.211791e+00,3.635372e-01,4.257741e+00,1.277322e+00,3.000000e+00,3.442482e+01,2.169444e+02,2.840184e+04,8.520552e+03,6.955351e+00,-2.356991e+00,4.598360e+00,3.388744e+01,3.018445e+01,9.910664e+01,2.962782e+02,5.825185e-01,6.292722e-01,1.545681e-01,1.182507e-03,3.119211e-02,1.043165e-01,2.912592e-01,2.980419e-01,1.564748e-01,1.747555e-01,7.840929e-01,4.276978e-01,2.168525e+01,2.502632e+01,2.566464e+01,1.098323e+02,9.448604e+01,1.720841e+01,3.676634e+01,8.279159e+01,6.323366e+01,5.806071e+01,5.214820e+01,2.998896e+01,4.277090e+01,3.018445e+01,4.299363e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.783493e+00,1.137252e+01,2.122934e+00,2.467739e+00,1.043693e+02,1.049392e+02,7.212561e+01,5.893714e+01,1.000000e-01,1.000000e-01,7.001314e-02,5.723728e-02,2.552099e+00,2.079021e+00,1.760125e+00,0.000000e+00,2.513066e-02,2.376488e-02,-1.028953e+00,-6.862580e-01,-4.671874e-01,1.523145e+00,1.417893e+00,1.316702e+00
2.416667e+01,3.166667e-01,1.192927e+00,3.777603e-01,4.238083e+00,1.342060e+00,3.000000e+00,3.525820e+01,2.175636e+02,2.840184e+04,8.993916e+03,7.219580e+00,-2.388166e+00,4.831415e+00,3.307901e+01,3.186136e+01,9.910409e+01,3.083857e+02,5.707417e-01,6.221855e-01,1.519802e-01,1.178484e-03,2.934743e-02,1.028648e-01,2.853708e-01,2.966658e-01,1.542972e-01,1.712225e-01,7.711816e-01,4.217456e-01,2.241647e+01,2.523763e+01,2.581522e+01,1.121778e+02,9.914272e+01,1.760096e+01,3.665740e+01,8.239904e+01,6.334260e+01,5.918434e+01,5.307762e+01,3.165487e+01,4.407986e+01,3.186136e+01,4.430836e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.011110e+01,1.144048e+01,2.200286e+00,2.489575e+00,1.043693e+02,1.049524e+02,7.033686e+01,5.754405e+01,1.000000e-01,1.000000e-01,6.834752e-02,5.592871e-02,2.503300e+00,2.035032e+00,1.745904e+00,0.000000e+00,2.478436e-02,2.394483e-02,-9.862459e-01,-6.562011e-01,-4.524351e-01,1.517054e+00,1.403615e+00,1.317414e+00
2.416667e+01,3.333333e-01,1.176186e+00,3.920619e-01,4.223402e+00,1.407801e+00,3.000000e+00,3.613310e+01,2.182799e+02,2.840184e+04,9.467280e+03,7.484973e+00,-2.416890e+00,5.068082e+00,3.228990e+01,3.353827e+01,9.910114e+01,3.204651e+02,5.601721e-01,6.160137e-01,1.496737e-01,1.175615e-03,2.768749e-02,1.015493e-01,2.800861e-01,2.956381e-01,1.523239e-01,1.680516e-01,7.598338e-01,4.163519e-01,2.314811e+01,2.543221e+01,2.597496e+01,1.144257e+02,1.038517e+02,1.795781e+01,3.649700e+01,8.204219e+01,6.350300e+01,6.032111e+01,5.401558e+01,3.332075e+01,4.532820e+01,3.353827e+01,4.556220e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.043417e+01,1.149656e+01,2.278067e+00,2.510015e+00,1.043693e+02,1.049643e+02,6.854852e+01,5.621511e+01,1.000000e-01,1.000000e-01,6.668196e-02,5.468075e-02,2.459429e+00,1.994880e+00,1.734557e+00,0.000000e+00,2.447412e-02,2.413644e-02,-9.462711e-01,-6.287279e-01,-4.390762e-01,1.513158e+00,1.390626e+00,1.319618e+00
2.416667e+01,3.500000e-01,1.161306e+00,4.064571e-01,4.213053e+00,1.474568e+00,3.000000e+00,3.705271e+01,2.190910e+02,2.840184e+04,9.940644e+03,7.751621e+00,-2.443175e+00,5.308446e+00,3.151824e+01,3.521517e+01,9.909780e+01,3.325431e+02,5.506573e-01,6.106488e-01,1.476102e-01,1.173806e-03,2.618596e-02,1.003586e-01,2.753286e-01,2.949137e-01,1.505379e-01,1.651972e-01,7.498357e-01,4.114704e-01,2.388001e+01,2.561255e+01,2.614249e+01,1.165919e+02,1.086149e+02,1.827605e+01,3.628716e+01,8.172395e+01,6.371284e+01,6.147508e+01,5.496467e+01,3.498661e+01,4.651993e+01,3.521517e+01,4.675923e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.075232e+01,1.154201e+01,2.356253e+00,2.529305e+00,1.043693e+02,1.049750e+02,6.676059e+01,5.494591e+01,1.000000e-01,1.000000e-01,6.501644e-02,5.348938e-02,2.419763e+00,1.958127e+00,1.725655e+00,0.000000e+00,2.419739e-02,2.433838e-02,-9.086209e-01,-6.035318e-01,-4.268750e-01,1.511142e+00,1.378792e+00,1.323118e+00
2.416667e+01,3.666667e-01,1.148073e+00,4.209600e-01,4.206457e+00,1.542367e+00,3.000000e+00,3.802055e+01,2.199968e+02,2.840184e+04,1.041401e+04,8.019503e+00,-2.466980e+00,5.552523e+00,3.076226e+01,3.689208e+01,9.909407e+01,3.446524e+02,5.420714e-01,6.060012e-01,1.457561e-01,1.173006e-03,2.482132e-02,9.928524e-02,2.710357e-01,2.944520e-01,1.489279e-01,1.626214e-01,7.410031e-01,4.070695e-01,2.461137e+01,2.578078e+01,2.631635e+01,1.186946e+02,1.134344e+02,1.855185e+01,3.602782e+01,8.144815e+01,6.397218e+01,6.265129e+01,5.592880e+01,3.665245e+01,4.765871e+01,3.689208e+01,4.790313e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.106479e+01,1.157788e+01,2.434754e+00,2.547658e+00,1.043693e+02,1.049843e+02,6.497312e+01,5.373241e+01,1.000000e-01,1.000000e-01,6.335099e-02,5.235096e-02,2.383649e+00,1.924404e+00,1.718825e+00,0.000000e+00,2.395280e-02,2.454989e-02,-8.729389e-01,-5.803538e-01,-4.156318e-01,1.510710e+00,1.368003e+00,1.327743e+00
2.416667e+01,3.833333e-01,1.136305e+00,4.355836e-01,4.203079e+00,1.611180e+00,3.000000e+00,3.904049e+01,2.209993e+02,2.840184e+04,1.088737e+04,8.288469e+00,-2.488219e+00,5.800249e+00,3.002025e+01,3.856898e+01,9.908994e+01,3.568322e+02,5.343098e-01,6.019954e-01,1.440813e-01,1.173201e-03,2.357578e-02,9.832460e-02,2.671549e-01,2.942155e-01,1.474869e-01,1.602929e-01,7.331743e-01,4.031309e-01,2.534070e+01,2.593872e+01,2.649499e+01,1.207544e+02,1.183136e+02,1.878008e+01,3.571629e+01,8.121992e+01,6.428371e+01,6.385607e+01,5.691397e+01,3.831825e+01,4.874784e+01,3.856898e+01,4.899726e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.137041e+01,1.160498e+01,2.513408e+00,2.565260e+00,1.043693e+02,1.049919e+02,6.318613e+01,5.257091e+01,1.000000e-01,1.000000e-01,6.168559e-02,5.126219e-02,2.350478e+00,1.893401e+00,1.713746e+00,0.000000e+00,2.374009e-02,2.477067e-02,-8.389083e-01,-5.589741e-01,-4.051751e-01,1.511570e+00,1.358167e+00,1.333342e+00
2.416667e+01,4.000000e-01,1.125852e+00,4.503406e-01,4.202429e+00,1.680972e+00,3.000000e+00,4.011688e+01,2.221015e+02,2.840184e+04,1.136074e+04,8.558265e+00,-2.506768e+00,6.051498e+00,2.929060e+01,4.024588e+01,9.908540e+01,3.691268e+02,5.272846e-01,5.985669e-01,1.425590e-01,1.174414e-03,2.243459e-02,9.747435e-02,2.636423e-01,2.941700e-01,1.462115e-01,1.581854e-01,7.262068e-01,3.996448e-01,2.606574e+01,2.608797e+01,2.667707e+01,1.227950e+02,1.232561e+02,1.895382e+01,3.534624e+01,8.104618e+01,6.465376e+01,6.509757e+01,5.792932e+01,3.998402e+01,4.979030e+01,4.024588e+01,5.004465e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.166760e+01,1.162396e+01,2.591968e+00,2.582272e+00,1.043693e+02,1.049977e+02,6.139967e+01,5.145800e+01,1.000000e-01,1.000000e-01,6.002027e-02,5.022008e-02,2.319675e+00,1.864853e+00,1.710151e+00,0.000000e+00,2.355995e-02,2.500097e-02,-8.062458e-01,-5.392044e-01,-3.953606e-01,1.513430e+00,1.349208e+00,1.339791e+00
2.416667e+01,4.166667e-01,1.116583e+00,4.652427e-01,4.204093e+00,1.751705e+00,3.000000e+00,4.125451e+01,2.233059e+02,2.840184e+04,1.183410e+04,8.828643e+00,-2.522504e+00,6.306139e+00,2.857182e+01,4.192278e+01,9.908044e+01,3.815790e+02,5.209215e-01,5.956610e-01,1.411666e-01,1.176690e-03,2.138536e-02,9.673207e-02,2.604608e-01,2.942865e-01,1.450981e-01,1.562765e-01,7.199810e-01,3.966015e-01,2.678372e+01,2.622986e+01,2.686214e+01,1.248409e+02,1.282661e+02,1.906393e+01,3.490632e+01,8.093607e+01,6.509368e+01,6.638629e+01,5.898856e+01,4.164975e+01,5.078877e+01,4.192278e+01,5.104806e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.195457e+01,1.163534e+01,2.670122e+00,2.598820e+00,1.043693e+02,1.050014e+02,5.961376e+01,5.039052e+01,1.000000e-01,1.000000e-01,5.835501e-02,4.922194e-02,2.290708e+00,1.838529e+00,1.707870e+00,0.000000e+00,2.341358e-02,2.524142e-02,-7.747055e-01,-5.208826e-01,-3.860813e-01,1.516003e+00,1.341060e+00,1.347030e+00
2.416667e+01,4.333333e-01,1.108388e+00,4.803016e-01,4.207821e+00,1.823389e+00,3.000000e+00,4.245877e+01,2.246116e+02,2.840184e+04,1.230746e+04,9.099596e+00,-2.535395e+00,6.564201e+00,2.786272e+01,4.359968e+01,9.907506e+01,3.942143e+02,5.151566e-01,5.932317e-01,1.398890e-01,1.180069e-03,2.041767e-02,9.609151e-02,2.575783e-01,2.945475e-01,1.441373e-01,1.545470e-01,7.144131e-01,3.939752e-01,2.749203e+01,2.636553e+01,2.705202e+01,1.269130e+02,1.333471e+02,1.909914e+01,3.437942e+01,8.090086e+01,6.562058e+01,6.773519e+01,6.011101e+01,4.331543e+01,5.174567e+01,4.359968e+01,5.200996e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.222976e+01,1.163967e+01,2.747564e+00,2.614992e+00,1.043693e+02,1.050026e+02,5.782847e+01,4.936555e+01,1.000000e-01,1.000000e-01,5.668983e-02,4.826536e-02,2.263143e+00,1.814230e+00,1.706906e+00,0.000000e+00,2.330181e-02,2.549294e-02,-7.440961e-01,-5.038681e-01,-3.772891e-01,1.519047e+00,1.333664e+00,1.355110e+00
2.416667e+01,4.500000e-01,1.101177e+00,4.955298e-01,4.213636e+00,1.896136e+00,3.000000e+00,4.373570e+01,2.260119e+02,2.840184e+04,1.278083e+04,9.371693e+00,-2.545602e+00,6.826091e+00,2.716267e+01,4.527658e+01,9.906929e+01,4.070198e+02,5.099348e-01,5.912425e-01,1.387218e-01,1.184551e-03,1.952266e-02,9.553836e-02,2.549674e-01,2.949545e-01,1.433075e-01,1.529804e-01,7.094700e-01,3.917073e-01,2.818956e+01,2.649592e+01,2.725187e+01,1.290212e+02,1.385003e+02,1.904756e+01,3.374459e+01,8.095244e+01,6.625541e+01,6.915854e+01,6.132002e+01,4.498105e+01,5.266320e+01,4.527658e+01,5.293265e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.249262e+01,1.163761e+01,2.824118e+00,2.630832e+00,1.043693e+02,1.050009e+02,5.604382e+01,4.838038e+01,1.000000e-01,1.000000e-01,5.502474e-02,4.734814e-02,2.236733e+00,1.791779e+00,1.707503e+00,0.000000e+00,2.322373e-02,2.575633e-02,-7.143059e-01,-4.880385e-01,-3.690151e-01,1.522428e+00,1.326964e+00,1.364244e+00
2.416667e+01,4.666667e-01,1.094876e+00,5.109421e-01,4.221840e+00,1.970192e+00,3.000000e+00,4.509208e+01,2.274955e+02,2.840184e+04,1.325419e+04,9.646212e+00,-2.553521e+00,7.092692e+00,2.647174e+01,4.695347e+01,9.906318e+01,4.199380e+02,5.052090e-01,5.896669e-01,1.376715e-01,1.190061e-03,1.869275e-02,9.505023e-02,2.526045e-01,2.955288e-01,1.425753e-01,1.515627e-01,7.051699e-01,3.897059e-01,2.887777e+01,2.662193e+01,2.746972e+01,1.311600e+02,1.437243e+02,1.889977e+01,3.298393e+01,8.110023e+01,6.701607e+01,7.066926e+01,6.263655e+01,4.664660e+01,5.354338e+01,4.695347e+01,5.381821e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.274404e+01,1.162996e+01,2.899871e+00,2.646366e+00,1.043693e+02,1.049959e+02,5.425988e+01,4.743258e+01,1.000000e-01,1.000000e-01,5.335973e-02,4.646824e-02,2.211470e+00,1.771026e+00,1.710089e+00,0.000000e+00,2.317597e-02,2.603191e-02,-6.853109e-01,-4.732880e-01,-3.613540e-01,1.526159e+00,1.320914e+00,1.374767e+00
2.416667e+01,4.833333e-01,1.089427e+00,5.265565e-01,4.232848e+00,2.045876e+00,3.000000e+00,4.653559e+01,2.290530e+02,2.840184e+04,1.372756e+04,9.924813e+00,-2.559658e+00,7.365155e+00,2.579049e+01,4.863036e+01,9.905677e+01,4.328916e+02,5.009406e-01,5.884868e-01,1.367490e-01,1.196472e-03,1.792131e-02,9.460349e-02,2.504703e-01,2.962993e-01,1.419052e-01,1.502822e-01,7.015530e-01,3.878743e-01,2.956042e+01,2.674457e+01,2.771329e+01,1.333132e+02,1.490164e+02,1.865178e+01,3.209108e+01,8.134822e+01,6.790892e+01,7.227599e+01,6.407088e+01,4.831206e+01,5.438817e+01,4.863036e+01,5.466865e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.298599e+01,1.161755e+01,2.975162e+00,2.661644e+00,1.043693e+02,1.049876e+02,5.247671e+01,4.651994e+01,1.000000e-01,1.000000e-01,5.169483e-02,4.562371e-02,2.187523e+00,1.751852e+00,1.715068e+00,0.000000e+00,2.315357e-02,2.631941e-02,-6.571423e-01,-4.595262e-01,-3.543995e-01,1.530380e+00,1.315480e+00,1.386988e+00
2.416667e+01,5.000000e-01,1.084789e+00,5.423943e-01,4.246965e+00,2.123482e+00,3.000000e+00,4.807489e+01,2.306823e+02,2.840184e+04,1.420092e+04,1.020898e+01,-2.564443e+00,7.644536e+00,2.511949e+01,5.030725e+01,9.905006e+01,4.458219e+02,4.970989e-01,5.876897e-01,1.359616e-01,1.203654e-03,1.720254e-02,9.418163e-02,2.485495e-01,2.972875e-01,1.412724e-01,1.491297e-01,6.986439e-01,3.861447e-01,3.024208e+01,2.686494e+01,2.798695e+01,1.354638e+02,1.543748e+02,1.830511e+01,3.107386e+01,8.169489e+01,6.892614e+01,7.398257e+01,6.561955e+01,4.997744e+01,5.519945e+01,5.030725e+01,5.548589e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.322052e+01,1.160099e+01,3.050443e+00,2.676761e+00,1.043693e+02,1.049760e+02,5.069437e+01,4.564053e+01,1.000000e-01,1.000000e-01,5.003003e-02,4.481266e-02,2.165099e+00,1.734162e+00,1.722625e+00,0.000000e+00,2.315173e-02,2.661824e-02,-6.298342e-01,-4.466752e-01,-3.481813e-01,1.535265e+00,1.310639e+00,1.401061e+00
2.416667e+01,5.166667e-01,1.080926e+00,5.584785e-01,4.264310e+00,2.203227e+00,3.000000e+00,4.971984e+01,2.323890e+02,2.840184e+04,1.467428e+04,1.049975e+01,-2.568137e+00,7.931617e+00,2.445902e+01,5.198414e+01,9.904303e+01,4.587054e+02,4.936602e-01,5.872659e-01,1.353098e-01,1.211509e-03,1.653135e-02,9.377740e-02,2.468301e-01,2.985017e-01,1.406661e-01,1.480981e-01,6.964387e-01,3.844873e-01,3.092696e+01,2.698418e+01,2.829127e+01,1.376001e+02,1.598004e+02,1.786440e+01,2.994921e+01,8.213560e+01,7.005079e+01,7.578979e+01,6.726967e+01,5.164272e+01,5.597902e+01,5.198414e+01,5.627173e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.344909e+01,1.158067e+01,3.126148e+00,2.691846e+00,1.043693e+02,1.049612e+02,4.891293e+01,4.479256e+01,1.000000e-01,1.000000e-01,4.836536e-02,4.403328e-02,2.144352e+00,1.717879e+00,1.732703e+00,0.000000e+00,2.316691e-02,2.692785e-02,-6.033940e-01,-4.346664e-01,-3.426582e-01,1.540958e+00,1.306379e+00,1.416972e+00
2.416667e+01,5.333333e-01,1.077812e+00,5.748333e-01,4.284878e+00,2.285268e+00,3.000000e+00,5.148169e+01,2.341817e+02,2.840184e+04,1.514765e+04,1.079783e+01,-2.570862e+00,8.226966e+00,2.380907e+01,5.366102e+01,9.903565e+01,4.715444e+02,4.906050e-01,5.872074e-01,1.347896e-01,1.219969e-03,1.590325e-02,9.338963e-02,2.453025e-01,2.999415e-01,1.400844e-01,1.471815e-01,6.949149e-01,3.828975e-01,3.161870e+01,2.710326e+01,2.862457e+01,1.397156e+02,1.652961e+02,1.733499e+01,2.873642e+01,8.266501e+01,7.126358e+01,7.769747e+01,6.900521e+01,5.330791e+01,5.672859e+01,5.366102e+01,5.702788e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.367272e+01,1.155679e+01,3.202652e+00,2.707023e+00,1.043693e+02,1.049434e+02,4.713249e+01,4.397441e+01,1.000000e-01,1.000000e-01,4.670082e-02,4.328388e-02,2.125378e+00,1.702930e+00,1.745115e+00,0.000000e+00,2.319664e-02,2.724794e-02,-5.778045e-01,-4.234366e-01,-3.377497e-01,1.547574e+00,1.302690e+00,1.434614e+00
2.416667e+01,5.500000e-01,1.075424e+00,5.914834e-01,4.308620e+00,2.369741e+00,3.000000e+00,5.337337e+01,2.360691e+02,2.840184e+04,1.562101e+04,1.110374e+01,-2.572676e+00,8.531068e+00,2.316944e+01,5.533790e+01,9.902787e+01,4.843526e+02,4.879168e-01,5.875076e-01,1.343957e-01,1.228986e-03,1.531429e-02,9.301943e-02,2.439584e-01,3.016034e-01,1.395291e-01,1.463750e-01,6.940447e-01,3.813797e-01,3.232067e+01,2.722296e+01,2.898455e+01,1.418055e+02,1.708657e+02,1.672170e+01,2.745313e+01,8.327830e+01,7.254687e+01,7.970556e+01,7.081105e+01,5.497299e+01,5.744973e+01,5.533790e+01,5.775592e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.389219e+01,1.152945e+01,3.280291e+00,2.722390e+00,1.043693e+02,1.049229e+02,4.535313e+01,4.318455e+01,1.000000e-01,1.000000e-01,4.503642e-02,4.256289e-02,2.108244e+00,1.689244e+00,1.759646e+00,0.000000e+00,2.323897e-02,2.757843e-02,-5.530362e-01,-4.129273e-01,-3.333678e-01,1.555208e+00,1.299556e+00,1.453857e+00
2.416667e+01,5.666667e-01,1.073829e+00,6.085031e-01,4.361651e+00,2.471602e+00,3.000000e+00,5.541072e+01,2.373124e+02,2.840184e+04,1.609438e+04,1.149630e+01,-2.598530e+00,8.897768e+00,2.260319e+01,5.701479e+01,9.902275e+01,4.917018e+02,4.854101e-01,5.884188e-01,1.350560e-01,1.233478e-03,1.476213e-02,9.165348e-02,2.427051e-01,3.053156e-01,1.374802e-01,1.456230e-01,6.980497e-01,3.757793e-01,3.321694e+01,2.731883e+01,2.981917e+01,1.426849e+02,1.763003e+02,1.602791e+01,2.572385e+01,8.397209e+01,7.427615e+01,8.181514e+01,7.306492e+01,5.663795e+01,5.814370e+01,5.701479e+01,5.845729e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.422494e+01,1.151265e+01,3.376555e+00,2.732743e+00,1.043693e+02,1.048997e+02,4.357491e+01,4.242154e+01,1.000000e-01,1.000000e-01,4.337218e-02,4.186886e-02,2.104816e+00,1.675156e+00,1.804465e+00,0.000000e+00,2.310119e-02,2.790198e-02,-5.322551e-01,-4.027056e-01,-3.388284e-01,1.572561e+00,1.295551e+00,1.493539e+00
2.416667e+01,5.833333e-01,1.073307e+00,6.260956e-01,4.433527e+00,2.586224e+00,3.000000e+00,5.761085e+01,2.381669e+02,2.840184e+04,1.656774e+04,1.194970e+01,-2.639292e+00,9.310406e+00,2.208668e+01,5.869168e+01,9.901923e+01,4.958531e+02,4.832924e-01,5.900143e-01,1.363821e-01,1.234871e-03,1.424274e-02,8.978649e-02,2.416462e-01,3.103469e-01,1.346797e-01,1.449877e-01,7.051822e-01,3.681246e-01,3.427971e+01,2.739370e+01,3.092432e+01,1.426547e+02,1.817003e+02,1.531113e+01,2.376836e+01,8.468887e+01,7.623164e+01,8.397216e+01,7.555547e+01,5.830283e+01,5.881282e+01,5.869168e+01,5.913402e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.464642e+01,1.149905e+01,3.489124e+00,2.739345e+00,1.043693e+02,1.048757e+02,4.179798e+01,4.168465e+01,1.000000e-01,1.000000e-01,4.170813e-02,4.119955e-02,2.112156e+00,1.660774e+00,1.866341e+00,0.000000e+00,2.283494e-02,2.822582e-02,-5.142594e-01,-3.927647e-01,-3.497817e-01,1.597897e+00,1.290845e+00,1.544785e+00
2.416667e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.055556e+01,3.000000e-01,1.333299e+00,3.999897e-01,4.775573e+00,1.432672e+00,3.000000e+00,4.351752e+01,2.825364e+02,2.840184e+04,8.520552e+03,7.816582e+00,-2.658962e+00,5.157619e+00,3.401695e+01,3.023673e+01,9.907976e+01,3.202629e+02,6.383592e-01,6.949399e-01,1.737272e-01,1.308822e-03,3.138222e-02,1.127613e-01,3.191796e-01,3.342901e-01,1.691420e-01,1.915078e-01,8.709777e-01,4.623214e-01,2.408654e+01,2.814693e+01,2.843509e+01,1.193769e+02,1.011556e+02,1.737525e+01,3.738326e+01,8.262475e+01,6.261674e+01,5.830093e+01,5.167125e+01,2.998287e+01,4.250487e+01,3.023673e+01,4.278956e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.001128e+00,1.062251e+01,2.543865e+00,3.002095e+00,1.035185e+02,1.042234e+02,7.133602e+01,5.857601e+01,1.000000e-01,1.000000e-01,7.002054e-02,5.750793e-02,2.848554e+00,2.363682e+00,1.971221e+00,0.000000e+00,2.819117e-02,2.592739e-02,-1.149239e+00,-7.853530e-01,-5.274105e-01,1.699315e+00,1.606520e+00,1.469738e+00
3.055556e+01,3.166667e-01,1.312539e+00,4.156373e-01,4.746282e+00,1.502989e+00,3.000000e+00,4.457036e+01,2.832353e+02,2.840184e+04,8.993916e+03,8.101070e+00,-2.690309e+00,5.410761e+00,3.320931e+01,3.191655e+01,9.907748e+01,3.339320e+02,6.255539e-01,6.869849e-01,1.705531e-01,1.305804e-03,2.953212e-02,1.113860e-01,3.127770e-01,3.322397e-01,1.670790e-01,1.876662e-01,8.558563e-01,4.566825e-01,2.489704e+01,2.834288e+01,2.851281e+01,1.219663e+02,1.063229e+02,1.773037e+01,3.717463e+01,8.226963e+01,6.282537e+01,5.945302e+01,5.267643e+01,3.164835e+01,4.380758e+01,3.191655e+01,4.409985e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.299477e+00,1.066772e+01,2.634686e+00,3.022329e+00,1.035185e+02,1.042380e+02,6.955194e+01,5.719404e+01,1.000000e-01,1.000000e-01,6.835550e-02,5.620579e-02,2.793425e+00,2.309947e+00,1.948836e+00,0.000000e+00,2.781830e-02,2.617546e-02,-1.101244e+00,-7.498257e-01,-5.088503e-01,1.692181e+00,1.587940e+00,1.466161e+00
3.055556e+01,3.333333e-01,1.294060e+00,4.313533e-01,4.722299e+00,1.574100e+00,3.000000e+00,4.567564e+01,2.840152e+02,2.840184e+04,9.467280e+03,8.385145e+00,-2.718386e+00,5.666759e+00,3.241907e+01,3.359636e+01,9.907494e+01,3.476462e+02,6.140426e-01,6.800174e-01,1.676867e-01,1.304397e-03,2.786783e-02,1.101624e-01,3.070213e-01,3.305609e-01,1.652437e-01,1.842128e-01,8.423940e-01,4.516660e-01,2.570111e+01,2.851528e+01,2.860458e+01,1.244772e+02,1.115740e+02,1.803072e+01,3.685737e+01,8.196928e+01,6.314263e+01,6.063416e+01,5.374305e+01,3.331378e+01,4.504969e+01,3.359636e+01,4.534931e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.591465e+00,1.070068e+01,2.724896e+00,3.040020e+00,1.035185e+02,1.042504e+02,6.776845e+01,5.587517e+01,1.000000e-01,1.000000e-01,6.669055e-02,5.496423e-02,2.743096e+00,2.260417e+00,1.930172e+00,0.000000e+00,2.749229e-02,2.644331e-02,-1.056031e+00,-7.172475e-01,-4.920436e-01,1.687065e+00,1.570662e+00,1.464572e+00
3.055556e+01,3.500000e-01,1.277582e+00,4.471537e-01,4.703363e+00,1.646177e+00,3.000000e+00,4.683740e+01,2.848567e+02,2.840184e+04,9.940644e+03,8.669753e+00,-2.743515e+00,5.926237e+00,3.164468e+01,3.527617e+01,9.907220e+01,3.613752e+02,6.036590e-01,6.739229e-01,1.651022e-01,1.304408e-03,2.636300e-02,1.090599e-01,3.018295e-01,3.292354e-01,1.635898e-01,1.810977e-01,8.304364e-01,4.471455e-01,2.649898e+01,2.866828e+01,2.871603e+01,1.269173e+02,1.169019e+02,1.826873e+01,3.642461e+01,8.173127e+01,6.357539e+01,6.185313e+01,5.488343e+01,3.497916e+01,4.623506e+01,3.527617e+01,4.654191e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.877410e+00,1.072364e+01,2.814448e+00,3.055571e+00,1.035185e+02,1.042602e+02,6.598557e+01,5.461497e+01,1.000000e-01,1.000000e-01,6.502568e-02,5.377936e-02,2.696902e+00,2.214704e+00,1.915214e+00,0.000000e+00,2.720807e-02,2.672796e-02,-1.013223e+00,-6.873085e-01,-4.768619e-01,1.683680e+00,1.554604e+00,1.465080e+00
3.055556e+01,3.666667e-01,1.262879e+00,4.630557e-01,4.689378e+00,1.719439e+00,3.000000e+00,4.806006e+01,2.857462e+02,2.840184e+04,1.041401e+04,8.956069e+00,-2.766090e+00,6.189979e+00,3.088509e+01,3.695598e+01,9.906930e+01,3.750763e+02,5.942679e-01,6.686112e-01,1.627828e-01,1.305632e-03,2.499602e-02,1.080495e-01,2.971340e-01,3.282564e-01,1.620743e-01,1.782804e-01,8.198759e-01,4.430032e-01,2.729214e+01,2.880579e+01,2.885253e+01,1.292874e+02,1.222986e+02,1.843949e+01,3.587493e+01,8.156051e+01,6.412507e+01,6.311709e+01,5.610483e+01,3.664449e+01,4.736726e+01,3.695598e+01,4.768127e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.015807e+01,1.073855e+01,2.903459e+00,3.069378e+00,1.035185e+02,1.042672e+02,6.420336e+01,5.340946e+01,1.000000e-01,1.000000e-01,6.336089e-02,5.264763e-02,2.654433e+00,2.172501e+00,1.903980e+00,0.000000e+00,2.696012e-02,2.702652e-02,-9.725666e-01,-6.597486e-01,-4.632076e-01,1.681867e+00,1.539713e+00,1.467799e+00
3.055556e+01,3.833333e-01,1.249770e+00,4.790784e-01,4.680254e+00,1.794097e+00,3.000000e+00,4.934856e+01,2.866787e+02,2.840184e+04,1.088737e+04,9.245226e+00,-2.786477e+00,6.458750e+00,3.013962e+01,3.863579e+01,9.906627e+01,3.887132e+02,5.857599e-01,6.640098e-01,1.607137e-01,1.307880e-03,2.374899e-02,1.071094e-01,2.928800e-01,3.276177e-01,1.606641e-01,1.757280e-01,8.106212e-01,4.391485e-01,2.808311e+01,2.893123e+01,2.901721e+01,1.315846e+02,1.277577e+02,1.854170e+01,3.521423e+01,8.145830e+01,6.478577e+01,6.443059e+01,5.740747e+01,3.830975e+01,4.844957e+01,3.863579e+01,4.877075e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.043440e+01,1.074695e+01,2.992177e+00,3.081806e+00,1.035185e+02,1.042715e+02,6.242186e+01,5.225506e+01,1.000000e-01,1.000000e-01,6.169620e-02,5.156575e-02,2.615445e+00,2.133538e+00,1.896377e+00,0.000000e+00,2.674299e-02,2.733660e-02,-9.338826e-01,-6.343397e-01,-4.509636e-01,1.681563e+00,1.525941e+00,1.472750e+00
3.055556e+01,4.000000e-01,1.238105e+00,4.952420e-01,4.675827e+00,1.870331e+00,3.000000e+00,5.070836e+01,2.876571e+02,2.840184e+04,1.136074e+04,9.538141e+00,-2.804950e+00,6.733191e+00,2.940773e+01,4.031560e+01,9.906308e+01,4.022668e+02,5.780452e-01,6.600598e-01,1.588791e-01,1.310996e-03,2.260695e-02,1.062255e-01,2.890226e-01,3.273079e-01,1.593383e-01,1.734136e-01,8.025802e-01,4.355247e-01,2.887479e+01,2.904736e+01,2.921043e+01,1.338062e+02,1.332757e+02,1.857698e+01,3.445398e+01,8.142302e+01,6.554602e+01,6.579589e+01,5.878578e+01,3.997495e+01,4.948507e+01,4.031560e+01,4.981345e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.070729e+01,1.074990e+01,3.080914e+00,3.093175e+00,1.035185e+02,1.042729e+02,6.064113e+01,5.114857e+01,1.000000e-01,1.000000e-01,6.003161e-02,5.053064e-02,2.579773e+00,2.097561e+00,1.892167e+00,0.000000e+00,2.655201e-02,2.765645e-02,-8.970251e-01,-6.108757e-01,-4.399814e-01,1.682748e+00,1.513237e+00,1.479842e+00
3.055556e+01,4.166667e-01,1.227761e+00,5.115670e-01,4.675873e+00,1.948280e+00,3.000000e+00,5.214552e+01,2.886885e+02,2.840184e+04,1.183410e+04,9.835502e+00,-2.821692e+00,7.013809e+00,2.868885e+01,4.199540e+01,9.905972e+01,4.157340e+02,5.710492e-01,6.567116e-01,1.572619e-01,1.314863e-03,2.155729e-02,1.053905e-01,2.855246e-01,3.273111e-01,1.580858e-01,1.713148e-01,7.956597e-01,4.321011e-01,2.967007e+01,2.915636e+01,2.943075e+01,1.359508e+02,1.388521e+02,1.854842e+01,3.360787e+01,8.145158e+01,6.639213e+01,6.721389e+01,6.023128e+01,4.164007e+01,5.047661e+01,4.199540e+01,5.081224e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.097747e+01,1.074810e+01,3.169985e+00,3.103748e+00,1.035185e+02,1.042717e+02,5.886121e+01,5.008707e+01,1.000000e-01,1.000000e-01,5.836713e-02,4.953946e-02,2.547273e+00,2.064330e+00,1.891030e+00,0.000000e+00,2.638340e-02,2.798494e-02,-8.618604e-01,-5.891696e-01,-4.300983e-01,1.685413e+00,1.501544e+00,1.488916e+00
3.055556e+01,4.333333e-01,1.218632e+00,5.280741e-01,4.680149e+00,2.028064e+00,3.000000e+00,5.366684e+01,2.897807e+02,2.840184e+04,1.230746e+04,1.013785e+01,-2.836815e+00,7.301032e+00,2.798242e+01,4.367521e+01,9.905616e+01,4.291213e+02,5.647090e-01,6.539235e-01,1.558455e-01,1.319389e-03,2.058933e-02,1.046003e-01,2.823545e-01,3.276104e-01,1.569004e-01,1.694127e-01,7.897714e-01,4.288611e-01,3.047167e+01,2.925990e+01,2.967600e+01,1.380184e+02,1.444880e+02,1.845940e+01,3.268912e+01,8.154060e+01,6.731088e+01,6.868501e+01,6.173507e+01,4.330511e+01,5.142682e+01,4.367521e+01,5.176978e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.124554e+01,1.074202e+01,3.259686e+00,3.113731e+00,1.035185e+02,1.042681e+02,5.708217e+01,4.906786e+01,1.000000e-01,1.000000e-01,5.670277e-02,4.858958e-02,2.517813e+00,2.033617e+00,1.892634e+00,0.000000e+00,2.623411e-02,2.832139e-02,-8.282608e-01,-5.690521e-01,-4.211585e-01,1.689553e+00,1.490799e+00,1.499797e+00
3.055556e+01,4.500000e-01,1.210630e+00,5.447835e-01,4.688431e+00,2.109794e+00,3.000000e+00,5.527992e+01,2.909404e+02,2.840184e+04,1.278083e+04,1.044565e+01,-2.850395e+00,7.595258e+00,2.728786e+01,4.535501e+01,9.905238e+01,4.424388e+02,5.589704e-01,6.516595e-01,1.546146e-01,1.324503e-03,1.969400e-02,1.038521e-01,2.794852e-01,3.281902e-01,1.557782e-01,1.676911e-01,7.848362e-01,4.257938e-01,3.128223e+01,2.935927e+01,2.994405e+01,1.400087e+02,1.501852e+02,1.831303e+01,3.170923e+01,8.168697e+01,6.829077e+01,7.020964e+01,6.328908e+01,4.497007e+01,5.233812e+01,4.535501e+01,5.268850e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.151205e+01,1.073200e+01,3.350295e+00,3.123282e+00,1.035185e+02,1.042620e+02,5.530409e+01,4.808849e+01,1.000000e-01,1.000000e-01,5.503854e-02,4.767857e-02,2.491274e+00,2.005210e+00,1.896684e+00,0.000000e+00,2.610153e-02,2.866540e-02,-7.961065e-01,-5.503716e-01,-4.130248e-01,1.695167e+00,1.480940e+00,1.512324e+00
3.055556e+01,4.666667e-01,1.203677e+00,5.617160e-01,4.703184e+00,2.194819e+00,3.000000e+00,5.699338e+01,2.920814e+02,2.840184e+04,1.325419e+04,1.076602e+01,-2.864669e+00,7.901350e+00,2.660843e+01,4.703481e+01,9.904867e+01,4.552288e+02,5.537670e-01,6.499101e-01,1.536519e-01,1.329742e-03,1.886379e-02,1.030381e-01,2.768835e-01,3.292229e-01,1.545571e-01,1.661301e-01,7.812210e-01,4.224561e-01,3.211566e+01,2.945323e+01,3.028192e+01,1.418328e+02,1.559238e+02,1.810028e+01,3.062566e+01,8.189972e+01,6.937434e+01,7.179899e+01,6.493626e+01,4.663494e+01,5.321251e+01,4.703481e+01,5.357051e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.178488e+01,1.071987e+01,3.443148e+00,3.131988e+00,1.035185e+02,1.042533e+02,5.352702e+01,4.714648e+01,1.000000e-01,1.000000e-01,5.337445e-02,4.680443e-02,2.468445e+00,1.978767e+00,1.906149e+00,0.000000e+00,2.596777e-02,2.901579e-02,-7.655885e-01,-5.329569e-01,-4.066146e-01,1.702857e+00,1.471778e+00,1.528550e+00
3.055556e+01,4.833333e-01,1.198036e+00,5.790507e-01,4.769814e+00,2.305410e+00,3.000000e+00,5.881837e+01,2.916214e+02,2.840184e+04,1.372756e+04,1.121778e+01,-2.918299e+00,8.299476e+00,2.601495e+01,4.871463e+01,9.905016e+01,4.594998e+02,5.488625e-01,6.491733e-01,1.545888e-01,1.327601e-03,1.809640e-02,1.004184e-01,2.744312e-01,3.338870e-01,1.506276e-01,1.646587e-01,7.863203e-01,4.117155e-01,3.320713e+01,2.949509e+01,3.150379e+01,1.418024e+02,1.613530e+02,1.766689e+01,2.859718e+01,8.233311e+01,7.140282e+01,7.359823e+01,6.749200e+01,4.829958e+01,5.404864e+01,4.871463e+01,5.441573e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.220838e+01,1.072914e+01,3.561265e+00,3.129758e+00,1.035185e+02,1.042354e+02,5.175098e+01,4.623729e+01,1.000000e-01,1.000000e-01,5.171051e-02,4.596807e-02,2.466964e+00,1.950969e+00,1.974169e+00,0.000000e+00,2.553580e-02,2.935923e-02,-7.423469e-01,-5.159013e-01,-4.189352e-01,1.724617e+00,1.460603e+00,1.584594e+00
3.055556e+01,5.000000e-01,1.193885e+00,5.969423e-01,4.841962e+00,2.420981e+00,3.000000e+00,6.076460e+01,2.910944e+02,2.840184e+04,1.420092e+04,1.168962e+01,-2.974087e+00,8.715531e+00,2.544212e+01,5.039445e+01,9.905188e+01,4.634415e+02,5.446857e-01,6.491988e-01,1.557344e-01,1.324347e-03,1.738025e-02,9.790383e-02,2.723429e-01,3.389373e-01,1.468557e-01,1.634057e-01,7.924788e-01,4.014057e-01,3.441082e+01,2.951261e+01,3.272589e+01,1.412633e+02,1.668945e+02,1.727532e+01,2.658252e+01,8.272468e+01,7.341748e+01,7.537333e+01,7.004841e+01,4.996418e+01,5.485369e+01,5.039445e+01,5.522962e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.267756e+01,1.073058e+01,3.691442e+00,3.124522e+00,1.035185e+02,1.042193e+02,4.997614e+01,4.536308e+01,1.000000e-01,1.000000e-01,5.004674e-02,4.516269e-02,2.473894e+00,1.923464e+00,2.042114e+00,0.000000e+00,2.504399e-02,2.971650e-02,-7.215980e-01,-4.995218e-01,-4.311508e-01,1.752296e+00,1.448986e+00,1.640680e+00
3.055556e+01,5.166667e-01,1.191130e+00,6.154170e-01,4.919701e+00,2.541846e+00,3.000000e+00,6.284462e+01,2.904388e+02,2.840184e+04,1.467428e+04,1.218260e+01,-3.031956e+00,9.150644e+00,2.488759e+01,5.207428e+01,9.905402e+01,4.670220e+02,5.411801e-01,6.499495e-01,1.570826e-01,1.319673e-03,1.671013e-02,9.547763e-02,2.705900e-01,3.443791e-01,1.432164e-01,1.623540e-01,7.996713e-01,3.914583e-01,3.574984e+01,2.950256e+01,3.393680e+01,1.401563e+02,1.725509e+02,1.694758e+01,2.459079e+01,8.305242e+01,7.540921e+01,7.710110e+01,7.259535e+01,5.162877e+01,5.562989e+01,5.207428e+01,5.601426e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.320362e+01,1.072478e+01,3.835957e+00,3.115799e+00,1.035185e+02,1.042058e+02,4.820258e+01,4.452222e+01,1.000000e-01,1.000000e-01,4.838316e-02,4.438609e-02,2.490078e+00,1.895903e+00,2.109236e+00,0.000000e+00,2.448184e-02,3.008538e-02,-7.033403e-01,-4.836851e-01,-4.430583e-01,1.786738e+00,1.436700e+00,1.696263e+00
3.055556e+01,5.333333e-01,1.189685e+00,6.344985e-01,5.003017e+00,2.668276e+00,3.000000e+00,6.507276e+01,2.895919e+02,2.840184e+04,1.514765e+04,1.269740e+01,-3.091610e+00,9.605793e+00,2.434836e+01,5.375410e+01,9.905678e+01,4.702253e+02,5.382930e-01,6.513917e-01,1.586233e-01,1.313337e-03,1.608145e-02,9.312838e-02,2.691465e-01,3.502112e-01,1.396926e-01,1.614879e-01,8.078583e-01,3.818264e-01,3.724694e+01,2.946276e+01,3.512303e+01,1.384459e+02,1.783159e+02,1.670663e+01,2.263296e+01,8.329337e+01,7.736704e+01,7.875588e+01,7.512058e+01,5.329337e+01,5.637933e+01,5.375410e+01,5.677164e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.379793e+01,1.071283e+01,3.996927e+00,3.103246e+00,1.035185e+02,1.041959e+02,4.643044e+01,4.371320e+01,1.000000e-01,1.000000e-01,4.671977e-02,4.363616e-02,2.516228e+00,1.868035e+00,2.174663e+00,0.000000e+00,2.384337e-02,3.046188e-02,-6.874964e-01,-4.682931e-01,-4.544239e-01,1.828732e+00,1.423585e+00,1.750701e+00
3.055556e+01,5.500000e-01,1.189468e+00,6.542073e-01,5.091717e+00,2.800444e+00,3.000000e+00,6.746543e+01,2.885051e+02,2.840184e+04,1.562101e+04,1.323405e+01,-3.152454e+00,1.008160e+01,2.382078e+01,5.543393e+01,9.906032e+01,4.730707e+02,5.359758e-01,6.534921e-01,1.603396e-01,1.305283e-03,1.549019e-02,9.085277e-02,2.679879e-01,3.564202e-01,1.362792e-01,1.607927e-01,8.169715e-01,3.724964e-01,3.891827e+01,2.939365e+01,3.627158e+01,1.361493e+02,1.841701e+02,1.657014e+01,2.072013e+01,8.342986e+01,7.927987e+01,8.031562e+01,7.761134e+01,5.495801e+01,5.710392e+01,5.543393e+01,5.750353e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.446914e+01,1.069643e+01,4.175625e+00,3.086866e+00,1.035185e+02,1.041903e+02,4.465983e+01,4.293452e+01,1.000000e-01,1.000000e-01,4.505661e-02,4.291099e-02,2.552527e+00,1.839800e+00,2.237567e+00,0.000000e+00,2.313217e-02,3.084004e-02,-6.738112e-01,-4.533063e-01,-4.650311e-01,1.878715e+00,1.409625e+00,1.803376e+00
3.055556e+01,5.666667e-01,1.190401e+00,6.745607e-01,5.185351e+00,2.938366e+00,3.000000e+00,7.004152e+01,2.871678e+02,2.840184e+04,1.609438e+04,1.379169e+01,-3.213576e+00,1.057812e+01,2.330081e+01,5.711377e+01,9.906467e+01,4.756307e+02,5.341845e-01,6.562167e-01,1.622058e-01,1.295768e-03,1.493292e-02,8.865781e-02,2.670922e-01,3.629746e-01,1.329867e-01,1.602553e-01,8.269042e-01,3.634970e-01,4.076482e+01,2.929998e+01,3.737473e+01,1.333666e+02,1.900799e+02,1.654086e+01,1.886023e+01,8.345914e+01,8.113977e+01,8.177207e+01,8.005790e+01,5.662271e+01,5.780519e+01,5.711377e+01,5.821140e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.521865e+01,1.067793e+01,4.371563e+00,3.067239e+00,1.035185e+02,1.041891e+02,4.289091e+01,4.218461e+01,1.000000e-01,1.000000e-01,4.339370e-02,4.220909e-02,2.598142e+00,1.811433e+00,2.297479e+00,0.000000e+00,2.236612e-02,3.121267e-02,-6.617508e-01,-4.387661e-01,-4.747655e-01,1.936391e+00,1.395034e+00,1.853927e+00
3.055556e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.055556e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.694444e+01,3.000000e-01,1.450575e+00,4.351724e-01,5.261656e+00,1.578497e+00,3.000000e+00,5.260623e+01,3.504524e+02,2.840184e+04,8.520552e+03,8.624322e+00,-2.941734e+00,5.682589e+00,3.410974e+01,3.029046e+01,9.905590e+01,3.450080e+02,6.923447e-01,7.582301e-01,1.916766e-01,1.447142e-03,3.157480e-02,1.214738e-01,3.461723e-01,3.683159e-01,1.822107e-01,2.077034e-01,9.525321e-01,4.980426e-01,2.627329e+01,3.104569e+01,3.106210e+01,1.294514e+02,1.081814e+02,1.725506e+01,3.682178e+01,8.274494e+01,6.317822e+01,5.873639e+01,5.218672e+01,2.997551e+01,4.224589e+01,3.029046e+01,4.259550e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.300484e+00,9.932480e+00,2.909944e+00,3.482082e+00,1.026963e+02,1.035166e+02,7.058444e+01,5.822632e+01,1.000000e-01,1.000000e-01,7.002936e-02,5.777197e-02,3.118523e+00,2.631912e+00,2.175210e+00,0.000000e+00,3.153157e-02,2.830639e-02,-1.258140e+00,-8.793900e-01,-5.862976e-01,1.860383e+00,1.784054e+00,1.617219e+00
3.694444e+01,3.166667e-01,1.427793e+00,4.521343e-01,5.226458e+00,1.655045e+00,3.000000e+00,5.387821e+01,3.509072e+02,2.840184e+04,8.993916e+03,8.932854e+00,-2.974692e+00,5.958163e+00,3.330057e+01,3.197326e+01,9.905467e+01,3.597220e+02,6.784291e-01,7.493635e-01,1.880592e-01,1.445398e-03,2.972147e-02,1.199884e-01,3.392145e-01,3.658521e-01,1.799827e-01,2.035287e-01,9.358399e-01,4.919526e-01,2.713545e+01,3.122451e+01,3.116629e+01,1.323167e+02,1.137992e+02,1.748415e+01,3.632249e+01,8.251585e+01,6.367751e+01,5.998861e+01,5.344855e+01,3.164041e+01,4.354074e+01,3.197326e+01,4.390044e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.571891e+00,9.966718e+00,3.008994e+00,3.498621e+00,1.026963e+02,1.035277e+02,6.880568e+01,5.685304e+01,1.000000e-01,1.000000e-01,6.836502e-02,5.647782e-02,3.055228e+00,2.568823e+00,2.152020e+00,0.000000e+00,3.114126e-02,2.862460e-02,-1.204384e+00,-8.386901e-01,-5.663043e-01,1.850844e+00,1.761274e+00,1.614340e+00
3.694444e+01,3.333333e-01,1.407552e+00,4.691840e-01,5.198889e+00,1.732963e+00,3.000000e+00,5.521352e+01,3.514315e+02,2.840184e+04,9.467280e+03,9.243909e+00,-3.005242e+00,6.238667e+00,3.251051e+01,3.365606e+01,9.905326e+01,3.743136e+02,6.659312e-01,7.416208e-01,1.848533e-01,1.445005e-03,2.805451e-02,1.186128e-01,3.329656e-01,3.639222e-01,1.779192e-01,1.997794e-01,9.212394e-01,4.863126e-01,2.799754e+01,3.138343e+01,3.130330e+01,1.350481e+02,1.194835e+02,1.765938e+01,3.572784e+01,8.234062e+01,6.427216e+01,6.127389e+01,5.476806e+01,3.330524e+01,4.477519e+01,3.365606e+01,4.514479e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.840545e+00,9.992165e+00,3.107938e+00,3.512795e+00,1.026963e+02,1.035362e+02,6.702771e+01,5.554230e+01,1.000000e-01,1.000000e-01,6.670079e-02,5.524400e-02,2.998254e+00,2.511112e+00,2.134141e+00,0.000000e+00,3.079141e-02,2.895819e-02,-1.154178e+00,-8.015649e-01,-5.486253e-01,1.844076e+00,1.740339e+00,1.614474e+00
3.694444e+01,3.500000e-01,1.389556e+00,4.863444e-01,5.178185e+00,1.812365e+00,3.000000e+00,5.661700e+01,3.520303e+02,2.840184e+04,9.940644e+03,9.558097e+00,-3.033584e+00,6.524513e+00,3.173837e+01,3.533886e+01,9.905165e+01,3.887927e+02,6.546778e-01,7.348777e-01,1.820117e-01,1.445735e-03,2.654725e-02,1.173343e-01,3.273389e-01,3.624729e-01,1.760014e-01,1.964034e-01,9.084851e-01,4.810704e-01,2.886304e+01,3.152626e+01,3.146841e+01,1.376472e+02,1.252337e+02,1.778489e+01,3.505492e+01,8.221511e+01,6.494508e+01,6.259179e+01,5.613548e+01,3.496999e+01,4.595332e+01,3.533886e+01,4.633262e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.107298e+00,1.001004e+01,3.207174e+00,3.525078e+00,1.026963e+02,1.035423e+02,6.525059e+01,5.428994e+01,1.000000e-01,1.000000e-01,6.503668e-02,5.406647e-02,2.947068e+00,2.458210e+00,2.120733e+00,0.000000e+00,3.047529e-02,2.930450e-02,-1.107154e+00,-7.675998e-01,-5.328530e-01,1.839915e+00,1.721085e+00,1.617185e+00
3.694444e+01,3.666667e-01,1.373556e+00,5.036372e-01,5.163703e+00,1.893358e+00,3.000000e+00,5.809400e+01,3.527068e+02,2.840184e+04,1.041401e+04,9.875952e+00,-3.059864e+00,6.816088e+00,3.098298e+01,3.702165e+01,9.904982e+01,4.031703e+02,6.445252e-01,7.290308e-01,1.794946e-01,1.447409e-03,2.517790e-02,1.161427e-01,3.222626e-01,3.614592e-01,1.742140e-01,1.933576e-01,8.973710e-01,4.761851e-01,2.973533e+01,3.165576e+01,3.165776e+01,1.401145e+02,1.310504e+02,1.786447e+01,3.431737e+01,8.213553e+01,6.568263e+01,6.394191e+01,5.754288e+01,3.663468e+01,4.707881e+01,3.702165e+01,4.746766e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.372970e+00,1.002124e+01,3.307077e+00,3.535808e+00,1.026963e+02,1.035461e+02,6.347436e+01,5.309218e+01,1.000000e-01,1.000000e-01,6.337269e-02,5.294153e-02,2.901220e+00,2.409593e+00,2.111120e+00,0.000000e+00,3.018719e-02,2.966182e-02,-1.062989e+00,-7.364293e-01,-5.186603e-01,1.838230e+00,1.703351e+00,1.622122e+00
3.694444e+01,3.833333e-01,1.359347e+00,5.210830e-01,5.154917e+00,1.976052e+00,3.000000e+00,5.965045e+01,3.534610e+02,2.840184e+04,1.088737e+04,1.019799e+01,-3.084202e+00,7.113786e+00,3.024324e+01,3.870445e+01,9.904779e+01,4.174559e+02,6.353529e-01,7.239941e-01,1.772687e-01,1.449878e-03,2.392843e-02,1.150294e-01,3.176764e-01,3.608442e-01,1.725441e-01,1.906059e-01,8.877265e-01,4.716205e-01,3.061769e+01,3.177398e+01,3.186833e+01,1.424493e+02,1.369355e+02,1.790144e+01,3.352571e+01,8.209856e+01,6.647429e+01,6.532394e+01,5.898415e+01,3.829928e+01,4.815506e+01,3.870445e+01,4.855333e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.638397e+00,1.002650e+01,3.408002e+00,3.545229e+00,1.026963e+02,1.035479e+02,6.169910e+01,5.194555e+01,1.000000e-01,1.000000e-01,6.170883e-02,5.186580e-02,2.860332e+00,2.364792e+00,2.104771e+00,0.000000e+00,2.992211e-02,3.002899e-02,-1.021407e+00,-7.077348e-01,-5.057870e-01,1.838925e+00,1.686980e+00,1.629013e+00
3.694444e+01,4.000000e-01,1.346801e+00,5.387202e-01,5.171048e+00,2.068419e+00,3.000000e+00,6.129346e+01,3.534706e+02,2.840184e+04,1.136074e+04,1.056697e+01,-3.120665e+00,7.446309e+00,2.953225e+01,4.038725e+01,9.904777e+01,4.287160e+02,6.269325e-01,7.198680e-01,1.760181e-01,1.450930e-03,2.278732e-02,1.132099e-01,3.134663e-01,3.619734e-01,1.698149e-01,1.880798e-01,8.826398e-01,4.641607e-01,3.154603e+01,3.187144e+01,3.249229e+01,1.442189e+02,1.427024e+02,1.775614e+01,3.226468e+01,8.224386e+01,6.773532e+01,6.685734e+01,6.084436e+01,3.996368e+01,4.918203e+01,4.038725e+01,4.959068e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.934051e+00,1.003962e+01,3.512636e+00,3.549965e+00,1.026963e+02,1.035409e+02,5.992483e+01,5.084398e+01,1.000000e-01,1.000000e-01,6.004511e-02,5.083909e-02,2.827109e+00,2.322696e+00,2.128377e+00,0.000000e+00,2.959660e-02,3.039800e-02,-9.833545e-01,-6.810984e-01,-5.026754e-01,1.843755e+00,1.671194e+00,1.656099e+00
3.694444e+01,4.166667e-01,1.336425e+00,5.568438e-01,5.236911e+00,2.182046e+00,3.000000e+00,6.303117e+01,3.517450e+02,2.840184e+04,1.183410e+04,1.104477e+01,-3.189406e+00,7.855367e+00,2.887707e+01,4.207007e+01,9.905242e+01,4.332549e+02,6.193025e-01,7.171228e-01,1.766267e-01,1.447055e-03,2.174533e-02,1.098322e-01,3.096512e-01,3.665838e-01,1.647482e-01,1.857907e-01,8.861134e-01,4.503118e-01,3.261800e+01,3.192090e+01,3.399880e+01,1.446357e+02,1.481688e+02,1.730338e+01,3.006305e+01,8.269662e+01,6.993695e+01,6.865911e+01,6.357920e+01,4.162775e+01,5.015944e+01,4.207007e+01,5.058064e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.031816e+01,1.007212e+01,3.630638e+00,3.544063e+00,1.026963e+02,1.035190e+02,5.815158e+01,4.978227e+01,1.000000e-01,1.000000e-01,5.838156e-02,4.986137e-02,2.809311e+00,2.280992e+00,2.213044e+00,0.000000e+00,2.906295e-02,3.077140e-02,-9.514882e-01,-6.557685e-01,-5.190142e-01,1.857823e+00,1.654287e+00,1.724801e+00
