# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Membrane Area-Stage 1,Membrane Area-Stage 2,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3
3.694444e+01,4.333333e-01,1.328243e+00,5.755722e-01,5.310104e+00,2.301045e+00,3.000000e+00,6.487073e+01,3.500145e+02,2.840184e+04,1.230746e+04,1.154553e+01,-3.261766e+00,8.283762e+00,2.825134e+01,4.375289e+01,9.905708e+01,4.373958e+02,6.127772e-01,7.154662e-01,1.775460e-01,1.441852e-03,2.078355e-02,1.066172e-01,3.063886e-01,3.717073e-01,1.599258e-01,1.838332e-01,8.911129e-01,4.371305e-01,3.381851e+01,3.193236e+01,3.550636e+01,1.444022e+02,1.537936e+02,1.690201e+01,2.787714e+01,8.309799e+01,7.212286e+01,7.043166e+01,6.631803e+01,4.329176e+01,5.109765e+01,4.375289e+01,5.153101e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.074824e+01,1.009190e+01,3.763357e+00,3.533547e+00,1.026963e+02,1.034996e+02,5.637951e+01,4.876495e+01,1.000000e-01,1.000000e-01,5.671817e-02,4.892271e-02,2.803869e+00,2.239848e+00,2.297643e+00,0.000000e+00,2.844702e-02,3.117219e-02,-9.241075e-01,-6.315463e-01,-5.352218e-01,1.879761e+00,1.636749e+00,1.793594e+00
3.694444e+01,4.500000e-01,1.322068e+00,5.949307e-01,5.390874e+00,2.425893e+00,3.000000e+00,6.682144e+01,3.481531e+02,2.840184e+04,1.278083e+04,1.207144e+01,-3.338224e+00,8.733215e+00,2.765390e+01,4.543571e+01,9.906209e+01,4.410332e+02,6.072491e-01,7.148192e-01,1.787753e-01,1.434481e-03,1.989254e-02,1.035222e-01,3.036246e-01,3.773612e-01,1.552833e-01,1.821747e-01,8.976273e-01,4.244411e-01,3.519508e+01,3.189531e+01,3.699212e+01,1.433421e+02,1.596056e+02,1.659255e+01,2.572098e+01,8.340745e+01,7.427902e+01,7.213607e+01,6.904579e+01,4.495577e+01,5.199995e+01,4.543571e+01,5.244485e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.124418e+01,1.009842e+01,3.916061e+00,3.517022e+00,1.026963e+02,1.034846e+02,5.460869e+01,4.779005e+01,1.000000e-01,1.000000e-01,5.505496e-02,4.801982e-02,2.813320e+00,2.198253e+00,2.380619e+00,0.000000e+00,2.771397e-02,3.160047e-02,-9.017083e-01,-6.080646e-01,-5.508589e-01,1.911611e+00,1.617902e+00,1.861361e+00
3.694444e+01,4.666667e-01,1.317725e+00,6.149385e-01,5.479561e+00,2.557128e+00,3.000000e+00,6.889381e+01,3.459800e+02,2.840184e+04,1.325419e+04,1.262486e+01,-3.419193e+00,9.205662e+00,2.708303e+01,4.711854e+01,9.906795e+01,4.440315e+02,6.026159e-01,7.151095e-01,1.803166e-01,1.423823e-03,1.906386e-02,1.005036e-01,3.013079e-01,3.835693e-01,1.507555e-01,1.807848e-01,9.056604e-01,4.120649e-01,3.681522e+01,3.179605e+01,3.841865e+01,1.412287e+02,1.656300e+02,1.643656e+01,2.361790e+01,8.356344e+01,7.638210e+01,7.371143e+01,7.173773e+01,4.661985e+01,5.286993e+01,4.711854e+01,5.332531e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.183514e+01,1.009154e+01,4.096139e+00,3.492678e+00,1.026963e+02,1.034771e+02,5.283923e+01,4.685616e+01,1.000000e-01,1.000000e-01,5.339195e-02,4.714910e-02,2.841426e+00,2.155043e+00,2.459452e+00,0.000000e+00,2.682050e-02,3.205325e-02,-8.850778e-01,-5.849351e-01,-5.652212e-01,1.956349e+00,1.596929e+00,1.926284e+00
3.694444e+01,4.833333e-01,1.315039e+00,6.356021e-01,5.576388e+00,2.695254e+00,3.000000e+00,7.109980e+01,3.432468e+02,2.840184e+04,1.372756e+04,1.320764e+01,-3.504725e+00,9.702916e+00,2.653559e+01,4.880138e+01,9.907532e+01,4.462533e+02,5.987742e-01,7.162648e-01,1.821651e-01,1.408575e-03,1.828987e-02,9.752355e-02,2.993871e-01,3.903472e-01,1.462853e-01,1.796323e-01,9.151924e-01,3.998465e-01,3.876701e+01,3.161899e+01,3.972912e+01,1.378208e+02,1.718739e+02,1.652095e+01,2.160418e+01,8.347905e+01,7.839582e+01,7.506899e+01,7.435536e+01,4.828413e+01,5.371161e+01,4.880138e+01,5.417580e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.256093e+01,1.007225e+01,4.312978e+00,3.458454e+00,1.026963e+02,1.034812e+02,5.107121e+01,4.596233e+01,1.000000e-01,1.000000e-01,5.172916e-02,4.630655e-02,2.893008e+00,2.108994e+00,2.530352e+00,0.000000e+00,2.572215e-02,3.252110e-02,-8.751738e-01,-5.617764e-01,-5.772594e-01,2.017835e+00,1.572940e+00,1.985614e+00
3.694444e+01,5.000000e-01,1.313820e+00,6.569099e-01,5.680873e+00,2.840437e+00,3.000000e+00,7.345298e+01,3.396837e+02,2.840184e+04,1.420092e+04,1.381934e+01,-3.593768e+00,1.022557e+01,2.600535e+01,5.048423e+01,9.908492e+01,4.476670e+02,5.956166e-01,7.182032e-01,1.842853e-01,1.387866e-03,1.756370e-02,9.457141e-02,2.978083e-01,3.976611e-01,1.418571e-01,1.786850e-01,9.260770e-01,3.877428e-01,4.113375e+01,3.135459e+01,4.085426e+01,1.330181e+02,1.782957e+02,1.693972e+01,1.972656e+01,8.306028e+01,8.027344e+01,7.610733e+01,7.684844e+01,4.994874e+01,5.452910e+01,5.048423e+01,5.499969e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.346323e+01,1.004429e+01,4.574794e+00,3.413042e+00,1.026963e+02,1.035014e+02,4.930474e+01,4.510784e+01,1.000000e-01,1.000000e-01,5.006660e-02,4.548809e-02,2.971889e+00,2.059369e+00,2.588766e+00,0.000000e+00,2.440329e-02,3.298366e-02,-8.724331e-01,-5.383721e-01,-5.857323e-01,2.099456e+00,1.545400e+00,2.036018e+00
3.694444e+01,5.166667e-01,1.313865e+00,6.788304e-01,5.790921e+00,2.991976e+00,3.000000e+00,7.596861e+01,3.352061e+02,2.840184e+04,1.467428e+04,1.445431e+01,-3.683199e+00,1.077111e+01,2.548166e+01,5.216709e+01,9.909698e+01,4.485427e+02,5.930393e-01,7.208259e-01,1.865772e-01,1.362692e-03,1.688006e-02,9.169975e-02,2.965197e-01,4.053645e-01,1.375496e-01,1.779118e-01,9.378962e-01,3.759690e-01,4.391334e+01,3.101842e+01,4.175553e+01,1.271718e+02,1.847693e+02,1.771709e+01,1.801746e+01,8.228291e+01,8.198254e+01,7.678585e+01,7.917979e+01,5.161377e+01,5.532496e+01,5.216709e+01,5.579923e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.455158e+01,1.001547e+01,4.879414e+00,3.358372e+00,1.026963e+02,1.035390e+02,4.753996e+01,4.429081e+01,1.000000e-01,1.000000e-01,4.840430e-02,4.469123e-02,3.075276e+00,2.007213e+00,2.632301e+00,0.000000e+00,2.293548e-02,3.341055e-02,-8.751546e-01,-5.150253e-01,-5.900347e-01,2.200121e+00,1.515123e+00,2.075677e+00
3.694444e+01,5.333333e-01,1.314991e+00,7.013285e-01,5.903057e+00,3.148297e+00,3.000000e+00,7.866366e+01,3.301671e+02,2.840184e+04,1.514765e+04,1.510229e+01,-3.768425e+00,1.133387e+01,2.495266e+01,5.384997e+01,9.911056e+01,4.494643e+02,5.909630e-01,7.240279e-01,1.888921e-01,1.336613e-03,1.623614e-02,8.901665e-02,2.954815e-01,4.132140e-01,1.335250e-01,1.772889e-01,9.500227e-01,3.649683e-01,4.694587e+01,3.066163e+01,4.248632e+01,1.211655e+02,1.911239e+02,1.871856e+01,1.645378e+01,8.128144e+01,8.354622e+01,7.721787e+01,8.136831e+01,5.327910e+01,5.609809e+01,5.384997e+01,5.657411e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.576562e+01,9.994819e+00,5.207007e+00,3.301050e+00,1.026963e+02,1.035875e+02,4.577703e+01,4.350696e+01,1.000000e-01,1.000000e-01,4.674228e-02,4.391710e-02,3.189765e+00,1.955982e+00,2.664763e+00,0.000000e+00,2.148864e-02,3.377905e-02,-8.787218e-01,-4.926931e-01,-5.913063e-01,2.311044e+00,1.484778e+00,2.107236e+00
3.694444e+01,5.500000e-01,1.317076e+00,7.243915e-01,6.014701e+00,3.308086e+00,3.000000e+00,8.155718e+01,3.251789e+02,2.840184e+04,1.562101e+04,1.575542e+01,-3.846306e+00,1.190911e+01,2.441260e+01,5.553285e+01,9.912400e+01,4.509244e+02,5.893439e-01,7.277316e-01,1.911282e-01,1.313413e-03,1.563072e-02,8.659958e-02,2.946719e-01,4.210291e-01,1.298994e-01,1.768032e-01,9.620172e-01,3.550583e-01,5.000868e+01,3.034016e+01,4.316659e+01,1.158317e+02,1.972629e+02,1.972144e+01,1.496422e+01,8.027856e+01,8.503578e+01,7.761379e+01,8.348373e+01,5.494449e+01,5.684517e+01,5.553285e+01,5.732246e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.700697e+01,9.986401e+00,5.532107e+00,3.248423e+00,1.026963e+02,1.036362e+02,4.401615e+01,4.275095e+01,1.000000e-01,1.000000e-01,4.508058e-02,4.316906e-02,3.299355e+00,1.909322e+00,2.694294e+00,0.000000e+00,2.021621e-02,3.409217e-02,-8.783928e-01,-4.723258e-01,-5.918604e-01,2.420963e+00,1.457213e+00,2.136526e+00
3.694444e+01,5.666667e-01,1.320066e+00,7.480375e-01,6.125406e+00,3.471063e+00,3.000000e+00,8.467127e+01,3.206773e+02,2.840184e+04,1.609438e+04,1.641233e+01,-3.916499e+00,1.249583e+01,2.386316e+01,5.721572e+01,9.913613e+01,4.530577e+02,5.881634e-01,7.319027e-01,1.932746e-01,1.294759e-03,1.506219e-02,8.445018e-02,2.940817e-01,4.287784e-01,1.266753e-01,1.764490e-01,9.738203e-01,3.462458e-01,5.296682e+01,3.008090e+01,4.389251e+01,1.114788e+02,2.031986e+02,2.057154e+01,1.348455e+01,7.942846e+01,8.651545e+01,7.812974e+01,8.559088e+01,5.660973e+01,5.756404e+01,5.721572e+01,5.804326e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.820655e+01,9.988472e+00,5.840299e+00,3.204104e+00,1.026963e+02,1.036775e+02,4.225753e+01,4.201892e+01,1.000000e-01,1.000000e-01,4.341920e-02,4.244926e-02,3.395658e+00,1.868782e+00,2.727281e+00,0.000000e+00,1.916774e-02,3.436934e-02,-8.721349e-01,-4.542489e-01,-5.934687e-01,2.523523e+00,1.433701e+00,2.168181e+00
3.694444e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.694444e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.333333e+01,3.000000e-01,1.565044e+00,4.695133e-01,5.749917e+00,1.724975e+00,3.000000e+00,6.169103e+01,4.194147e+02,2.840184e+04,8.520552e+03,9.435786e+00,-3.225875e+00,6.209911e+00,3.418767e+01,3.034561e+01,9.903665e+01,3.675481e+02,7.449501e-01,8.200942e-01,2.097040e-01,1.590745e-03,3.177032e-02,1.294100e-01,3.724750e-01,4.024942e-01,1.941149e-01,2.234850e-01,1.034463e+00,5.305808e-01,2.835971e+01,3.380907e+01,3.398391e+01,1.393080e+02,1.150872e+02,1.694162e+01,3.557233e+01,8.305838e+01,6.442767e+01,5.930496e+01,5.329146e+01,2.996689e+01,4.199262e+01,3.034561e+01,4.241055e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.713063e+00,9.336328e+00,3.236330e+00,3.917437e+00,1.019012e+02,1.028171e+02,6.986809e+01,5.788654e+01,1.000000e-01,1.000000e-01,7.003952e-02,5.803047e-02,3.376106e+00,2.890953e+00,2.404005e+00,0.000000e+00,3.498131e-02,3.079450e-02,-1.361881e+00,-9.709385e-01,-6.541023e-01,2.014225e+00,1.954995e+00,1.780697e+00
4.333333e+01,3.166667e-01,1.540504e+00,4.878262e-01,5.711545e+00,1.808656e+00,3.000000e+00,6.318164e+01,4.196516e+02,2.840184e+04,8.993916e+03,9.773889e+00,-3.262727e+00,6.511162e+00,3.338208e+01,3.203148e+01,9.903611e+01,3.830253e+02,7.300411e-01,8.104627e-01,2.057576e-01,1.589062e-03,2.991246e-02,1.277615e-01,3.650205e-01,3.998082e-01,1.916422e-01,2.190123e-01,1.016682e+00,5.238220e-01,2.928834e+01,3.400082e+01,3.411514e+01,1.423733e+02,1.210453e+02,1.710536e+01,3.499625e+01,8.289464e+01,6.500375e+01,6.061617e+01,5.463723e+01,3.163112e+01,4.328057e+01,3.203148e+01,4.371110e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.966281e+00,9.369924e+00,3.344466e+00,3.933754e+00,1.019012e+02,1.028262e+02,6.809522e+01,5.652273e+01,1.000000e-01,1.000000e-01,6.837598e-02,5.674338e-02,3.307028e+00,2.821280e+00,2.379573e+00,0.000000e+00,3.455532e-02,3.115088e-02,-1.303494e+00,-9.260918e-01,-6.324557e-01,2.003534e+00,1.929743e+00,1.778268e+00
4.333333e+01,3.333333e-01,1.518761e+00,5.062535e-01,5.681522e+00,1.893841e+00,3.000000e+00,6.474638e+01,4.200245e+02,2.840184e+04,9.467280e+03,1.011496e+01,-3.297137e+00,6.817827e+00,3.259663e+01,3.371734e+01,9.903525e+01,3.984021e+02,7.166808e-01,8.020798e-01,2.022645e-01,1.588709e-03,2.824120e-02,1.262460e-01,3.583404e-01,3.977066e-01,1.893690e-01,2.150042e-01,1.001152e+00,5.176086e-01,3.022412e+01,3.417246e+01,3.427084e+01,1.452727e+02,1.270799e+02,1.723125e+01,3.436413e+01,8.276875e+01,6.563587e+01,6.195057e+01,5.600808e+01,3.329527e+01,4.450873e+01,3.371734e+01,4.495153e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.218196e+00,9.394717e+00,3.453294e+00,3.947669e+00,1.019012e+02,1.028331e+02,6.632336e+01,5.522125e+01,1.000000e-01,1.000000e-01,6.671258e-02,5.551602e-02,3.245652e+00,2.757659e+00,2.360134e+00,0.000000e+00,3.416809e-02,3.152353e-02,-1.249310e+00,-8.852199e-01,-6.130842e-01,1.996342e+00,1.906607e+00,1.778573e+00
4.333333e+01,3.500000e-01,1.499700e+00,5.248951e-01,5.702143e+00,1.995750e+00,3.000000e+00,6.639212e+01,4.182482e+02,2.840184e+04,9.940644e+03,1.054039e+01,-3.355687e+00,7.184700e+00,3.183647e+01,3.540323e+01,9.903933e+01,4.081454e+02,7.044524e-01,7.952478e-01,2.007247e-01,1.586674e-03,2.674004e-02,1.231747e-01,3.522262e-01,3.991500e-01,1.847621e-01,2.113357e-01,9.946838e-01,5.050164e-01,3.115517e+01,3.430443e+01,3.538655e+01,1.474295e+02,1.327531e+02,1.695018e+01,3.272256e+01,8.304982e+01,6.727744e+01,6.360346e+01,5.825680e+01,3.495899e+01,4.567243e+01,3.540323e+01,4.613025e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.502873e+00,9.442896e+00,3.557800e+00,3.951127e+00,1.019012e+02,1.028176e+02,6.455250e+01,5.396884e+01,1.000000e-01,1.000000e-01,6.504933e-02,5.435252e-02,3.189621e+00,2.697984e+00,2.412174e+00,0.000000e+00,3.371147e-02,3.189600e-02,-1.198392e+00,-8.476021e-01,-6.172493e-01,1.991229e+00,1.884094e+00,1.826821e+00
4.333333e+01,3.666667e-01,1.484073e+00,5.441602e-01,5.766821e+00,2.114501e+00,3.000000e+00,6.812504e+01,4.148983e+02,2.840184e+04,1.041401e+04,1.105044e+01,-3.438239e+00,7.612204e+00,3.111404e+01,3.708912e+01,9.904703e+01,4.131735e+02,6.937379e-01,7.903354e-01,2.008777e-01,1.582718e-03,2.538417e-02,1.190244e-01,3.468690e-01,4.036775e-01,1.785365e-01,2.081214e-01,9.960734e-01,4.879999e-01,3.213522e+01,3.438908e+01,3.729917e+01,1.487210e+02,1.381966e+02,1.636265e+01,3.029248e+01,8.363735e+01,6.970752e+01,6.551497e+01,6.122418e+01,3.662230e+01,4.677706e+01,3.708912e+01,4.725226e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.830419e+00,9.502903e+00,3.665247e+00,3.944375e+00,1.019012e+02,1.027853e+02,6.278273e+01,5.276487e+01,1.000000e-01,1.000000e-01,6.338626e-02,5.324745e-02,3.143633e+00,2.640810e+00,2.521660e+00,0.000000e+00,3.315360e-02,3.229028e-02,-1.152383e+00,-8.125038e-01,-6.398395e-01,1.991250e+00,1.861460e+00,1.914111e+00
4.333333e+01,3.833333e-01,1.471661e+00,5.641369e-01,5.840910e+00,2.239016e+00,3.000000e+00,6.995119e+01,4.117877e+02,2.840184e+04,1.088737e+04,1.158574e+01,-3.525282e+00,8.060456e+00,3.042777e+01,3.877502e+01,9.905418e+01,4.178935e+02,6.846714e-01,7.869901e-01,2.014604e-01,1.578354e-03,2.414692e-02,1.151500e-01,3.423357e-01,4.088637e-01,1.727249e-01,2.054014e-01,9.995466e-01,4.721149e-01,3.321738e+01,3.443274e+01,3.924132e+01,1.494374e+02,1.438188e+02,1.579587e+01,2.787049e+01,8.420413e+01,7.212951e+01,6.742984e+01,6.420976e+01,3.828548e+01,4.783349e+01,3.877502e+01,4.832589e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.187553e+00,9.546484e+00,3.784880e+00,3.932744e+00,1.019012e+02,1.027541e+02,6.101417e+01,5.161387e+01,1.000000e-01,1.000000e-01,6.172336e-02,5.219037e-02,3.111510e+00,2.585701e+00,2.632988e+00,0.000000e+00,3.253547e-02,3.272797e-02,-1.112298e+00,-7.794434e-01,-6.628108e-01,1.999212e+00,1.838793e+00,2.002905e+00
4.333333e+01,4.000000e-01,1.462152e+00,5.848609e-01,5.924613e+00,2.369845e+00,3.000000e+00,7.187832e+01,4.087918e+02,2.840184e+04,1.136074e+04,1.214919e+01,-3.617749e+00,8.531443e+00,2.977769e+01,4.046092e+01,9.906106e+01,4.221821e+02,6.770788e-01,7.850733e-01,2.024693e-01,1.572611e-03,2.301299e-02,1.114845e-01,3.385394e-01,4.147229e-01,1.672268e-01,2.031236e-01,1.005066e+00,4.570866e-01,3.444859e+01,3.442282e+01,4.119465e+01,1.493791e+02,1.496698e+02,1.528057e+01,2.546563e+01,8.471943e+01,7.453437e+01,6.932088e+01,6.720337e+01,3.994858e+01,4.884553e+01,4.046092e+01,4.935474e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.590763e+00,9.572134e+00,3.922228e+00,3.914610e+00,1.019012e+02,1.027258e+02,5.924692e+01,5.051312e+01,1.000000e-01,1.000000e-01,6.006065e-02,5.117746e-02,3.095864e+00,2.531210e+00,2.744838e+00,0.000000e+00,3.181224e-02,3.321373e-02,-1.078712e+00,-7.478386e-01,-6.857751e-01,2.017153e+00,1.815183e+00,2.092277e+00
4.333333e+01,4.166667e-01,1.455272e+00,6.063633e-01,6.018627e+00,2.507761e+00,3.000000e+00,7.391515e+01,4.057170e+02,2.840184e+04,1.183410e+04,1.274496e+01,-3.717023e+00,9.027941e+00,2.916464e+01,4.214683e+01,9.906812e+01,4.258212e+02,6.708050e-01,7.844669e-01,2.039219e-01,1.563854e-03,2.196907e-02,1.079477e-01,3.354025e-01,4.213039e-01,1.619215e-01,2.012415e-01,1.012686e+00,4.425854e-01,3.590984e+01,3.434008e+01,4.312112e+01,1.482124e+02,1.558106e+02,1.487366e+01,2.309750e+01,8.512634e+01,7.690250e+01,7.113597e+01,7.018432e+01,4.161166e+01,4.981738e+01,4.214683e+01,5.034257e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.006902e+01,9.578003e+00,4.086833e+00,3.887536e+00,1.019012e+02,1.027035e+02,5.748105e+01,4.946065e+01,1.000000e-01,1.000000e-01,5.839814e-02,5.020454e-02,3.101919e+00,2.475522e+00,2.854537e+00,0.000000e+00,3.091264e-02,3.375123e-02,-1.053028e+00,-7.170316e-01,-7.079556e-01,2.048892e+00,1.789403e+00,2.180333e+00
4.333333e+01,4.333333e-01,1.450761e+00,6.286632e-01,6.124461e+00,2.653933e+00,3.000000e+00,7.607157e+01,4.022073e+02,2.840184e+04,1.230746e+04,1.337949e+01,-3.825325e+00,9.554160e+00,2.859098e+01,4.383274e+01,9.907619e+01,4.284107e+02,6.656987e-01,7.850625e-01,2.058702e-01,1.549095e-03,2.100300e-02,1.044271e-01,3.328494e-01,4.287123e-01,1.566406e-01,1.997096e-01,1.022610e+00,4.281509e-01,3.775465e+01,3.415125e+01,4.493823e+01,1.453435e+02,1.623187e+02,1.469134e+01,2.080885e+01,8.530866e+01,7.919115e+01,7.276656e+01,7.310849e+01,4.327490e+01,5.075441e+01,4.383274e+01,5.129386e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.067850e+01,9.561743e+00,4.296697e+00,3.847350e+00,1.019012e+02,1.026935e+02,5.571666e+01,4.845587e+01,1.000000e-01,1.000000e-01,5.673586e-02,4.926621e-02,3.140290e+00,2.415901e+00,2.956348e+00,0.000000e+00,2.971323e-02,3.434039e-02,-1.038310e+00,-6.861220e-01,-7.276998e-01,2.101980e+00,1.759493e+00,2.262988e+00
4.333333e+01,4.500000e-01,1.448329e+00,6.517479e-01,6.244900e+00,2.810205e+00,3.000000e+00,7.835901e+01,3.974966e+02,2.840184e+04,1.278083e+04,1.406308e+01,-3.946343e+00,1.011674e+01,2.806172e+01,4.551866e+01,9.908701e+01,4.292179e+02,6.615864e-01,7.867422e-01,2.084197e-01,1.522552e-03,2.010212e-02,1.007488e-01,3.307932e-01,4.371430e-01,1.511233e-01,1.984759e-01,1.035258e+00,4.130702e-01,4.030009e+01,3.379200e+01,4.645393e+01,1.396752e+02,1.692854e+02,1.499486e+01,1.870015e+01,8.500514e+01,8.129985e+01,7.396512e+01,7.587286e+01,4.493868e+01,5.166538e+01,4.551866e+01,5.221521e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.153925e+01,9.520878e+00,4.588635e+00,3.786022e+00,1.019012e+02,1.027101e+02,5.395381e+01,4.750107e+01,1.000000e-01,1.000000e-01,5.507382e-02,4.835378e-02,3.233485e+00,2.347459e+00,3.037015e+00,0.000000e+00,2.798933e-02,3.496677e-02,-1.041194e+00,-6.536088e-01,-7.412115e-01,2.192290e+00,1.721839e+00,2.330771e+00
4.333333e+01,4.666667e-01,1.447553e+00,6.755247e-01,6.382343e+00,2.978427e+00,3.000000e+00,8.079111e+01,3.899977e+02,2.840184e+04,1.325419e+04,1.480583e+01,-4.083496e+00,1.072234e+01,2.758032e+01,4.720462e+01,9.910424e+01,4.273461e+02,6.582296e-01,7.893234e-01,2.116612e-01,1.475357e-03,1.925120e-02,9.672701e-02,3.291148e-01,4.467640e-01,1.450905e-01,1.974689e-01,1.050972e+00,3.965807e-01,4.411940e+01,3.315708e+01,4.725614e+01,1.297191e+02,1.767076e+02,1.632245e+01,1.699770e+01,8.367755e+01,8.300230e+01,7.421186e+01,7.824502e+01,4.660384e+01,5.256582e+01,4.720462e+01,5.311763e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.288510e+01,9.458808e+00,5.027121e+00,3.690353e+00,1.019012e+02,1.027830e+02,5.219257e+01,4.660374e+01,1.000000e-01,1.000000e-01,5.341205e-02,4.745186e-02,3.421123e+00,2.262515e+00,3.068353e+00,0.000000e+00,2.544276e-02,3.556185e-02,-1.072919e+00,-6.172472e-01,-7.404862e-01,2.348204e+00,1.670710e+00,2.363429e+00
4.333333e+01,4.833333e-01,1.447817e+00,6.997782e-01,6.525187e+00,3.153840e+00,3.000000e+00,8.338255e+01,3.791361e+02,2.840184e+04,1.372756e+04,1.557685e+01,-4.223028e+00,1.135383e+01,2.711092e+01,4.889063e+01,9.912919e+01,4.243233e+02,6.553519e-01,7.924651e-01,2.150899e-01,1.413542e-03,1.844147e-02,9.273099e-02,3.276759e-01,4.567631e-01,1.390965e-01,1.966056e-01,1.067620e+00,3.801971e-01,4.916622e+01,3.230854e+01,4.715024e+01,1.172885e+02,1.840219e+02,1.882384e+01,1.585423e+01,8.117616e+01,8.414577e+01,7.331541e+01,8.005978e+01,4.827075e+01,5.346265e+01,4.889063e+01,5.400629e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.475969e+01,9.407264e+00,5.598055e+00,3.567986e+00,1.019012e+02,1.029211e+02,5.043303e+01,4.576341e+01,1.000000e-01,1.000000e-01,5.175058e-02,4.655375e-02,3.689882e+00,2.165884e+00,3.037999e+00,0.000000e+00,2.247153e-02,3.597711e-02,-1.126087e+00,-5.786465e-01,-7.222943e-01,2.563796e+00,1.609709e+00,2.351682e+00
4.333333e+01,5.000000e-01,1.448719e+00,7.243593e-01,6.654426e+00,3.327213e+00,3.000000e+00,8.614587e+01,3.684900e+02,2.840184e+04,1.420092e+04,1.631744e+01,-4.339469e+00,1.197797e+01,2.659406e+01,5.057664e+01,9.915365e+01,4.236177e+02,6.528250e-01,7.958937e-01,2.178728e-01,1.364126e-03,1.768462e-02,8.949089e-02,3.264125e-01,4.658098e-01,1.342363e-01,1.958475e-01,1.081806e+00,3.669127e-01,5.397047e+01,3.159864e+01,4.695184e+01,1.077542e+02,1.906064e+02,2.125760e+01,1.486076e+01,7.874240e+01,8.513924e+01,7.239899e+01,8.171814e+01,4.993776e+01,5.432850e+01,5.057664e+01,5.486340e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.661968e+01,9.395492e+00,6.126445e+00,3.463422e+00,1.019012e+02,1.030561e+02,4.867551e+01,4.495327e+01,1.000000e-01,1.000000e-01,5.008941e-02,4.568682e-02,3.922757e+00,2.083071e+00,3.003008e+00,0.000000e+00,2.018749e-02,3.621784e-02,-1.162230e+00,-5.453441e-01,-7.032423e-01,2.760528e+00,1.557915e+00,2.335984e+00
4.333333e+01,5.166667e-01,1.450297e+00,7.493201e-01,6.772467e+00,3.499108e+00,3.000000e+00,8.909673e+01,3.598762e+02,2.840184e+04,1.467428e+04,1.703068e+01,-4.433888e+00,1.259679e+01,2.603471e+01,5.226264e+01,9.917344e+01,4.251084e+02,6.506623e-01,7.996347e-01,2.201074e-01,1.331251e-03,1.698371e-02,8.690884e-02,3.253312e-01,4.740727e-01,1.303633e-01,1.951987e-01,1.093971e+00,3.563263e-01,5.805281e+01,3.111037e+01,4.709956e+01,1.015187e+02,1.966645e+02,2.305040e+01,1.373980e+01,7.694960e+01,8.626020e+01,7.202015e+01,8.349958e+01,5.160402e+01,5.515041e+01,5.226264e+01,5.568082e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.822856e+01,9.409630e+00,6.562388e+00,3.387521e+00,1.019012e+02,1.031561e+02,4.692024e+01,4.416086e+01,1.000000e-01,1.000000e-01,4.842857e-02,4.486392e-02,4.088858e+00,2.019289e+00,2.993086e+00,0.000000e+00,1.864435e-02,3.640161e-02,-1.173536e+00,-5.185689e-01,-6.917059e-01,2.915322e+00,1.519364e+00,2.337782e+00
4.333333e+01,5.333333e-01,1.452683e+00,7.747642e-01,6.883972e+00,3.671452e+00,3.000000e+00,9.225478e+01,3.532926e+02,2.840184e+04,1.514765e+04,1.773090e+01,-4.513678e+00,1.321723e+01,2.545656e+01,5.394862e+01,9.918857e+01,4.281195e+02,6.489392e-01,8.037438e-01,2.220262e-01,1.312509e-03,1.634152e-02,8.478931e-02,3.244696e-01,4.818781e-01,1.271840e-01,1.946817e-01,1.105047e+00,3.476362e-01,6.154827e+01,3.079531e+01,4.754411e+01,9.747181e+01,2.024635e+02,2.428219e+01,1.247661e+01,7.571781e+01,8.752339e+01,7.213183e+01,8.548279e+01,5.326957e+01,5.593121e+01,5.394862e+01,5.646099e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.959785e+01,9.434974e+00,6.926221e+00,3.334485e+00,1.019012e+02,1.032250e+02,4.516742e+01,4.338666e+01,1.000000e-01,1.000000e-01,4.676809e-02,4.408218e-02,4.203821e+00,1.970249e+00,3.006506e+00,0.000000e+00,1.758810e-02,3.668289e-02,-1.166679e+00,-4.967827e-01,-6.874125e-01,3.037142e+00,1.491054e+00,2.355776e+00
4.333333e+01,5.500000e-01,1.455928e+00,8.007602e-01,6.985871e+00,3.842229e+00,3.000000e+00,9.564203e+01,3.491513e+02,2.840184e+04,1.562101e+04,1.841464e+01,-4.582612e+00,1.383203e+01,2.488570e+01,5.563457e+01,9.919808e+01,4.331687e+02,6.477940e-01,8.081336e-01,2.236060e-01,1.316234e-03,1.578517e-02,8.318962e-02,3.238970e-01,4.890110e-01,1.247844e-01,1.943382e-01,1.114850e+00,3.410775e-01,6.441119e+01,3.065477e+01,4.813522e+01,9.532558e+01,2.081708e+02,2.503051e+01,1.108196e+01,7.496949e+01,8.891804e+01,7.268461e+01,8.790536e+01,5.493444e+01,5.667400e+01,5.563457e+01,5.720639e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,2.066533e+01,9.463067e+00,7.217846e+00,3.305196e+00,1.019012e+02,1.032670e+02,4.341728e+01,4.263117e+01,1.000000e-01,1.000000e-01,4.510800e-02,4.333867e-02,4.269221e+00,1.935227e+00,3.041448e+00,0.000000e+00,1.693458e-02,3.749047e-02,-1.143737e+00,-4.795017e-01,-6.912119e-01,3.125485e+00,1.472660e+00,2.387726e+00
4.333333e+01,5.666667e-01,1.460307e+00,8.275075e-01,7.066004e+00,4.004069e+00,3.000000e+00,9.927834e+01,3.520708e+02,2.840184e+04,1.609438e+04,1.905566e+01,-4.641008e+00,1.441465e+01,2.435502e+01,5.732042e+01,9.919138e+01,4.427958e+02,6.476008e-01,8.127066e-01,2.245335e-01,1.372659e-03,1.535686e-02,8.253736e-02,3.238004e-01,4.946203e-01,1.238060e-01,1.942802e-01,1.121904e+00,3.384032e-01,6.500000e+01,3.097242e+01,4.980940e+01,9.835322e+01,2.142334e+02,2.394530e+01,8.967442e+00,7.605470e+01,9.103256e+01,7.507774e+01,9.163465e+01,5.659630e+01,5.734477e+01,5.732042e+01,5.789473e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,2.063611e+01,9.473912e+00,7.267931e+00,3.336662e+00,1.019012e+02,1.032062e+02,4.167028e+01,4.186971e+01,1.000000e-01,1.000000e-01,4.344832e-02,4.266723e-02,4.182140e+00,1.932963e+00,3.169146e+00,0.000000e+00,1.729942e-02,3.945874e-02,-1.079057e+00,-4.715971e-01,-7.243496e-01,3.103083e+00,1.478666e+00,2.484255e+00
4.333333e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.333333e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.972222e+01,3.000000e-01,1.678301e+00,5.034902e-01,6.244123e+00,1.873237e+00,3.000000e+00,7.077134e+01,4.897437e+02,2.840184e+04,8.520552e+03,1.025868e+01,-3.515028e+00,6.743652e+00,3.426394e+01,3.040218e+01,9.901960e+01,3.885042e+02,7.969457e-01,8.813549e-01,2.279850e-01,1.736776e-03,3.196271e-02,1.367884e-01,3.984729e-01,4.370886e-01,2.051826e-01,2.390837e-01,1.117468e+00,5.608324e-01,3.042535e+01,3.652396e+01,3.707169e+01,1.488341e+02,1.217767e+02,1.666768e+01,3.441436e+01,8.333232e+01,6.558564e+01,5.983721e+01,5.432802e+01,2.995717e+01,4.174846e+01,3.040218e+01,4.223688e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.219268e+00,8.823309e+00,3.537324e+00,4.323277e+00,1.011319e+02,1.021348e+02,6.918451e+01,5.756086e+01,1.000000e-01,1.000000e-01,7.005092e-02,5.828012e-02,3.631124e+00,3.147981e+00,2.647859e+00,0.000000e+00,3.849313e-02,3.332092e-02,-1.464643e+00,-1.062419e+00,-7.275935e-01,2.166481e+00,2.124056e+00,1.953586e+00
4.972222e+01,3.166667e-01,1.653204e+00,5.235146e-01,6.297561e+00,1.994228e+00,3.000000e+00,7.248287e+01,4.836013e+02,2.840184e+04,8.993916e+03,1.078652e+01,-3.607303e+00,7.179220e+00,3.344269e+01,3.209124e+01,9.903190e+01,3.941898e+02,7.808819e-01,8.723221e-01,2.270967e-01,1.732299e-03,3.012645e-02,1.314855e-01,3.904409e-01,4.408293e-01,1.972282e-01,2.342646e-01,1.114113e+00,5.390905e-01,3.126412e+01,3.665718e+01,3.942970e+01,1.513262e+02,1.271383e+02,1.594666e+01,3.172311e+01,8.405334e+01,6.827689e+01,6.183548e+01,5.753028e+01,3.161979e+01,4.300911e+01,3.209124e+01,4.352048e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.494857e+00,8.920744e+00,3.626277e+00,4.316171e+00,1.011319e+02,1.020905e+02,6.741782e+01,5.618267e+01,1.000000e-01,1.000000e-01,6.838828e-02,5.701902e-02,3.538114e+00,3.066918e+00,2.785201e+00,0.000000e+00,3.792526e-02,3.370368e-02,-1.394493e+00,-1.012368e+00,-7.574401e-01,2.143621e+00,2.092475e+00,2.061465e+00
4.972222e+01,3.333333e-01,1.633085e+00,5.443617e-01,6.363222e+00,2.121074e+00,3.000000e+00,7.427947e+01,4.781212e+02,2.840184e+04,9.467280e+03,1.133963e+01,-3.703761e+00,7.635866e+00,3.266211e+01,3.378029e+01,9.904288e+01,3.998065e+02,7.674023e-01,8.656828e-01,2.268050e-01,1.729546e-03,2.847554e-02,1.266910e-01,3.837012e-01,4.454255e-01,1.900365e-01,2.302207e-01,1.113652e+00,5.194332e-01,3.214747e+01,3.675475e+01,4.185786e+01,1.534908e+02,1.326581e+02,1.520949e+01,2.903642e+01,8.479051e+01,7.096358e+01,6.387192e+01,6.076399e+01,3.328219e+01,4.420978e+01,3.378029e+01,4.474419e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.778074e+00,8.999549e+00,3.720641e+00,4.304933e+00,1.011319e+02,1.020453e+02,6.565237e+01,5.486842e+01,1.000000e-01,1.000000e-01,6.672582e-02,5.581761e-02,3.459358e+00,2.991527e+00,2.927290e+00,0.000000e+00,3.737158e-02,3.414353e-02,-1.331631e+00,-9.663430e-01,-7.884939e-01,2.127727e+00,2.062556e+00,2.172939e+00
4.972222e+01,3.500000e-01,1.617366e+00,5.660781e-01,6.440367e+00,2.254128e+00,3.000000e+00,7.616763e+01,4.732002e+02,2.840184e+04,9.940644e+03,1.191985e+01,-3.804985e+00,8.114862e+00,3.192142e+01,3.546935e+01,9.905273e+01,4.053301e+02,7.561944e-01,8.611716e-01,2.270606e-01,1.728109e-03,2.698341e-02,1.223251e-01,3.780972e-01,4.508257e-01,1.834876e-01,2.268583e-01,1.115833e+00,5.015329e-01,3.309370e+01,3.680677e+01,4.435555e+01,1.552516e+02,1.383932e+02,1.446360e+01,2.635292e+01,8.553640e+01,7.364708e+01,6.594143e+01,6.402834e+01,3.494438e+01,4.535468e+01,3.546935e+01,4.591224e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.074361e+00,9.057943e+00,3.822598e+00,4.288249e+00,1.011319e+02,1.019997e+02,6.388824e+01,5.361394e+01,1.000000e-01,1.000000e-01,6.506356e-02,5.467165e-02,3.394756e+00,2.919981e+00,3.074003e+00,0.000000e+00,3.680675e-02,3.464891e-02,-1.275643e+00,-9.234781e-01,-8.207080e-01,2.119113e+00,2.033310e+00,2.287944e+00
4.972222e+01,3.666667e-01,1.605578e+00,5.887120e-01,6.528687e+00,2.393852e+00,3.000000e+00,7.815455e+01,4.687272e+02,2.840184e+04,1.041401e+04,1.252967e+01,-3.911803e+00,8.617867e+00,3.122032e+01,3.715841e+01,9.906169e+01,4.106974e+02,7.470026e-01,8.585755e-01,2.278347e-01,1.727345e-03,2.562820e-02,1.183110e-01,3.735013e-01,4.570081e-01,1.774666e-01,2.241008e-01,1.120503e+00,4.850753e-01,3.413172e+01,3.680207e+01,4.691686e+01,1.564798e+02,1.444064e+02,1.372148e+01,2.367532e+01,8.627852e+01,7.632468e+01,6.803422e+01,6.731899e+01,3.660635e+01,4.644778e+01,3.715841e+01,4.702854e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.392468e+00,9.094140e+00,3.935623e+00,4.264670e+00,1.011319e+02,1.019544e+02,6.212551e+01,5.241558e+01,1.000000e-01,1.000000e-01,6.340150e-02,5.357716e-02,3.345300e+00,2.850604e+00,3.224846e+00,0.000000e+00,3.619569e-02,3.522839e-02,-1.226538e+00,-8.830251e-01,-8.539244e-01,2.118762e+00,2.003775e+00,2.406150e+00
4.972222e+01,3.833333e-01,1.597336e+00,6.123120e-01,6.628439e+00,2.540902e+00,3.000000e+00,8.024820e+01,4.645651e+02,2.840184e+04,1.088737e+04,1.317275e+01,-4.025500e+00,9.147246e+00,3.055931e+01,3.884746e+01,9.907002e+01,4.157687e+02,7.396140e-01,8.577216e-01,2.291248e-01,1.726126e-03,2.439162e-02,1.145645e-01,3.698070e-01,4.639907e-01,1.718467e-01,2.218842e-01,1.127621e+00,4.697143e-01,3.531178e+01,3.672658e+01,4.952464e+01,1.569482e+02,1.507691e+02,1.300698e+01,2.101304e+01,8.699302e+01,7.898696e+01,7.013005e+01,7.062528e+01,3.826815e+01,4.749306e+01,3.884746e+01,4.809688e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.747769e+00,9.106285e+00,4.065797e+00,4.232428e+00,1.011319e+02,1.019109e+02,6.036429e+01,5.127025e+01,1.000000e-01,1.000000e-01,6.173966e-02,5.253016e-02,3.313868e+00,2.781696e+00,3.378530e+00,0.000000e+00,3.548326e-02,3.589043e-02,-1.184995e+00,-8.442831e-01,-8.877504e-01,2.128872e+00,1.972896e+00,2.526670e+00
4.972222e+01,4.000000e-01,1.592311e+00,6.369243e-01,6.740898e+00,2.696359e+00,3.000000e+00,8.245751e+01,4.605010e+02,2.840184e+04,1.136074e+04,1.385527e+01,-4.148377e+00,9.706893e+00,2.994079e+01,4.053652e+01,9.907816e+01,4.202276e+02,7.338425e-01,8.584682e-01,2.309728e-01,1.722159e-03,2.325790e-02,1.109684e-01,3.669212e-01,4.718628e-01,1.664526e-01,2.201527e-01,1.137340e+00,4.549705e-01,3.673411e+01,3.655919e+01,5.213468e+01,1.562101e+02,1.575660e+02,1.237262e+01,1.838882e+01,8.762738e+01,8.161118e+01,7.218231e+01,7.392329e+01,3.992985e+01,4.849494e+01,4.053652e+01,4.912124e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.171249e+00,9.092326e+00,4.225315e+00,4.188954e+00,1.011319e+02,1.018723e+02,5.860465e+01,5.017579e+01,1.000000e-01,1.000000e-01,6.007807e-02,5.152624e-02,3.307487e+00,2.711173e+00,3.531846e+00,0.000000e+00,3.456768e-02,3.664198e-02,-1.153113e+00,-8.064750e-01,-9.212293e-01,2.154373e+00,1.939266e+00,2.647259e+00
4.972222e+01,4.166667e-01,1.590093e+00,6.625386e-01,6.855654e+00,2.856522e+00,3.000000e+00,8.479158e+01,4.575440e+02,2.840184e+04,1.183410e+04,1.457335e+01,-4.289867e+00,1.028348e+01,2.943639e+01,4.222558e+01,9.908408e+01,4.246170e+02,7.297948e-01,8.602978e-01,2.332388e-01,1.725757e-03,2.229038e-02,1.076424e-01,3.648974e-01,4.798957e-01,1.614636e-01,2.189384e-01,1.148759e+00,4.413338e-01,3.882816e+01,3.640559e+01,5.371261e+01,1.528248e+02,1.645136e+02,1.237617e+01,1.637243e+01,8.762383e+01,8.362757e+01,7.369806e+01,7.719538e+01,4.159233e+01,4.947147e+01,4.222558e+01,5.011357e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.765007e+00,9.071202e+00,4.469965e+00,4.152374e+00,1.011319e+02,1.018725e+02,5.684676e+01,4.914183e+01,1.000000e-01,1.000000e-01,5.841673e-02,5.054851e-02,3.361326e+00,2.646004e+00,3.636876e+00,0.000000e+00,3.309373e-02,3.826471e-02,-1.142770e+00,-7.715256e-01,-9.456154e-01,2.218556e+00,1.907573e+00,2.729525e+00
4.972222e+01,4.333333e-01,1.589524e+00,6.887936e-01,6.975011e+00,3.022505e+00,3.000000e+00,8.726233e+01,4.542162e+02,2.840184e+04,1.230746e+04,1.533733e+01,-4.456310e+00,1.088102e+01,2.905532e+01,4.391463e+01,9.909075e+01,4.274803e+02,7.269020e-01,8.626217e-01,2.360415e-01,1.729853e-03,2.147946e-02,1.042002e-01,3.634510e-01,4.882507e-01,1.563004e-01,2.180706e-01,1.162303e+00,4.272210e-01,4.221957e+01,3.614297e+01,5.375633e+01,1.446560e+02,1.716762e+02,1.354559e+01,1.512518e+01,8.645441e+01,8.487482e+01,7.417202e+01,8.036913e+01,4.325660e+01,5.043955e+01,4.391463e+01,5.108536e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.072911e+01,9.040454e+00,4.875551e+00,4.108186e+00,1.011319e+02,1.019437e+02,5.509067e+01,4.817616e+01,1.000000e-01,1.000000e-01,5.675566e-02,4.958040e-02,3.521908e+00,2.575976e+00,3.662208e+00,0.000000e+00,3.059677e-02,4.093104e-02,-1.168364e+00,-7.360372e-01,-9.522075e-01,2.353543e+00,1.870536e+00,2.750932e+00
4.972222e+01,4.500000e-01,1.589872e+00,7.154425e-01,7.134726e+00,3.210627e+00,3.000000e+00,8.988801e+01,4.431437e+02,2.840184e+04,1.278083e+04,1.621483e+01,-4.656574e+00,1.155826e+01,2.871800e+01,4.560378e+01,9.911292e+01,4.232919e+02,7.241575e-01,8.657148e-01,2.403881e-01,1.676754e-03,2.065602e-02,9.935785e-02,3.620788e-01,4.994308e-01,1.490368e-01,2.172473e-01,1.182505e+00,4.073672e-01,4.836105e+01,3.514025e+01,5.263873e+01,1.274644e+02,1.799496e+02,1.663474e+01,1.429969e+01,8.336526e+01,8.570031e+01,7.286037e+01,8.280237e+01,4.492413e+01,5.142066e+01,4.560378e+01,5.205250e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.264453e+01,8.956555e+00,5.605829e+00,3.970800e+00,1.011319e+02,1.021328e+02,5.333622e+01,4.729104e+01,1.000000e-01,1.000000e-01,5.509493e-02,4.859878e-02,3.896938e+00,2.454867e+00,3.588017e+00,0.000000e+00,2.622501e-02,4.310717e-02,-1.262962e+00,-6.861571e-01,-9.253091e-01,2.633975e+00,1.794935e+00,2.705815e+00
4.972222e+01,4.666667e-01,1.590158e+00,7.420739e-01,7.303822e+00,3.408450e+00,3.000000e+00,9.268441e+01,4.235083e+02,2.840184e+04,1.325419e+04,1.711563e+01,-4.845205e+00,1.227042e+01,2.830867e+01,4.729303e+01,9.915224e+01,4.169068e+02,7.210344e-01,8.691240e-01,2.448074e-01,1.579669e-03,1.976599e-02,9.436413e-02,3.605172e-01,5.112675e-01,1.415462e-01,2.163103e-01,1.203265e+00,3.868929e-01,5.635879e+01,3.365874e+01,5.070841e+01,1.084767e+02,1.878324e+02,2.129997e+01,1.392683e+01,7.870003e+01,8.607317e+01,6.999081e+01,8.406742e+01,4.659458e+01,5.241085e+01,4.729303e+01,5.301374e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.540819e+01,8.898517e+00,6.528262e+00,3.770192e+00,1.011319e+02,1.024212e+02,5.158351e+01,4.647496e+01,1.000000e-01,1.000000e-01,5.343456e-02,4.760748e-02,4.392503e+00,2.304193e+00,3.425860e+00,0.000000e+00,2.163349e-02,4.368434e-02,-1.388380e+00,-6.292638e-01,-8.664075e-01,3.004123e+00,1.696562e+00,2.603136e+00
4.972222e+01,4.833333e-01,1.590481e+00,7.687323e-01,7.432705e+00,3.592474e+00,3.000000e+00,9.565558e+01,4.094931e+02,2.840184e+04,1.372756e+04,1.790617e+01,-4.973259e+00,1.293291e+01,2.777400e+01,4.898224e+01,9.918030e+01,4.172112e+02,7.180202e-01,8.724605e-01,2.473472e-01,1.531511e-03,1.895465e-02,9.117673e-02,3.590101e-01,5.202893e-01,1.367651e-01,2.154061e-01,1.216656e+00,3.738246e-01,6.192631e+01,3.282469e+01,4.999618e+01,9.928818e+01,1.942961e+02,2.419753e+01,1.312093e+01,7.580247e+01,8.687907e+01,6.862878e+01,8.572032e+01,4.826244e+01,5.332454e+01,4.898224e+01,5.391312e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.743540e+01,8.909748e+00,7.142602e+00,3.649975e+00,1.011319e+02,1.026021e+02,4.983327e+01,4.565226e+01,1.000000e-01,1.000000e-01,5.177453e-02,4.669274e-02,4.667667e+00,2.206966e+00,3.352940e+00,0.000000e+00,1.930615e-02,4.402036e-02,-1.433141e+00,-5.902259e-01,-8.348279e-01,3.234526e+00,1.636047e+00,2.562133e+00
4.972222e+01,5.000000e-01,1.591434e+00,7.957172e-01,7.532828e+00,3.766414e+00,3.000000e+00,9.881571e+01,4.036395e+02,2.840184e+04,1.420092e+04,1.862414e+01,-5.065048e+00,1.355909e+01,2.719615e+01,5.067135e+01,9.919202e+01,4.225903e+02,7.155581e-01,8.758762e-01,2.486901e-01,1.539137e-03,1.827594e-02,8.927385e-02,3.577791e-01,5.272980e-01,1.339108e-01,2.146674e-01,1.225412e+00,3.660228e-01,6.499997e+01,3.261082e+01,5.052777e+01,9.684580e+01,2.003460e+02,2.512969e+01,1.171214e+01,7.487031e+01,8.828786e+01,6.904590e+01,8.835177e+01,4.992715e+01,5.415526e+01,5.067135e+01,5.474642e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.849152e+01,8.938665e+00,7.466923e+00,3.609456e+00,1.011319e+02,1.026606e+02,4.808579e+01,4.481846e+01,1.000000e-01,1.000000e-01,5.011485e-02,4.586121e-02,4.739757e+00,2.158480e+00,3.384864e+00,0.000000e+00,1.848187e-02,4.516000e-02,-1.409967e+00,-5.666375e-01,-8.373108e-01,3.329790e+00,1.610325e+00,2.592714e+00
4.972222e+01,5.166667e-01,1.594145e+00,8.236417e-01,7.605787e+00,3.929657e+00,3.000000e+00,1.021810e+02,4.081109e+02,2.840184e+04,1.467428e+04,1.928339e+01,-5.136630e+00,1.414676e+01,2.663758e+01,5.236034e+01,9.918307e+01,4.338521e+02,7.143812e-01,8.797641e-01,2.491089e-01,1.620273e-03,1.776497e-02,8.869640e-02,3.571906e-01,5.324051e-01,1.330446e-01,2.143144e-01,1.230490e+00,3.636552e-01,6.499999e+01,3.309059e+01,5.258429e+01,1.014145e+02,2.065311e+02,2.370319e+01,9.500944e+00,7.629681e+01,9.049906e+01,7.172490e+01,9.249299e+01,5.158757e+01,5.489178e+01,5.236034e+01,5.550702e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.824707e+01,8.959998e+00,7.449868e+00,3.658166e+00,1.011319e+02,1.025711e+02,4.634138e+01,4.396646e+01,1.000000e-01,1.000000e-01,4.845554e-02,4.512412e-02,4.586863e+00,2.161662e+00,3.551895e+00,0.000000e+00,1.914336e-02,4.785339e-02,-1.318789e+00,-5.585405e-01,-8.843000e-01,3.268075e+00,1.622265e+00,2.715448e+00
4.972222e+01,5.333333e-01,1.598898e+00,8.527458e-01,7.687783e+00,4.100151e+00,3.000000e+00,1.057836e+02,4.125726e+02,2.840184e+04,1.514765e+04,1.997855e+01,-5.218010e+00,1.476054e+01,2.611806e+01,5.404932e+01,9.917413e+01,4.452072e+02,7.142256e-01,8.846728e-01,2.499466e-01,1.703527e-03,1.728912e-02,8.817353e-02,3.571128e-01,5.381448e-01,1.322603e-01,2.142677e-01,1.237387e+00,3.615115e-01,6.500000e+01,3.355972e+01,5.473090e+01,1.061201e+02,2.128250e+02,2.223753e+01,7.278885e+00,7.776247e+01,9.272111e+01,7.449417e+01,9.668435e+01,5.324757e+01,5.559886e+01,5.404932e+01,5.623898e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.800045e+01,8.975500e+00,7.429559e+00,3.704574e+00,1.011319e+02,1.024796e+02,4.459982e+01,4.314524e+01,1.000000e-01,1.000000e-01,4.679668e-02,4.441629e-02,4.443524e+00,2.165178e+00,3.726355e+00,0.000000e+00,1.983312e-02,5.060610e-02,-1.233348e+00,-5.508384e-01,-9.335269e-01,3.210176e+00,1.634173e+00,2.843435e+00
4.972222e+01,5.500000e-01,1.605627e+00,8.830949e-01,7.778485e+00,4.278167e+00,3.000000e+00,1.096495e+02,4.170288e+02,2.840184e+04,1.562101e+04,2.071113e+01,-5.309732e+00,1.540140e+01,2.563709e+01,5.573831e+01,9.916521e+01,4.567017e+02,7.150535e-01,8.905737e-01,2.511832e-01,1.789112e-03,1.684530e-02,8.770911e-02,3.575268e-01,5.444939e-01,1.315637e-01,2.145161e-01,1.246020e+00,3.596074e-01,6.500000e+01,3.401778e+01,5.696756e+01,1.109748e+02,2.192422e+02,2.073301e+01,5.049857e+00,7.926699e+01,9.495014e+01,7.735556e+01,1.009222e+02,5.490711e+01,5.627805e+01,5.573831e+01,5.694387e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.775090e+01,8.985052e+00,7.405724e+00,3.748589e+00,1.011319e+02,1.023859e+02,4.286135e+01,4.235317e+01,1.000000e-01,1.000000e-01,4.513832e-02,4.373615e-02,4.308872e+00,2.168934e+00,3.908384e+00,0.000000e+00,2.055359e-02,5.342450e-02,-1.153126e+00,-5.434863e-01,-9.850709e-01,3.155746e+00,1.646001e+00,2.976737e+00
4.972222e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.972222e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.972222e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.611111e+01,3.000000e-01,1.796272e+00,5.388815e-01,6.958326e+00,2.087498e+00,3.000000e+00,7.985378e+01,5.449570e+02,2.840184e+04,8.520552e+03,1.142959e+01,-3.914601e+00,7.514992e+00,3.424970e+01,3.046026e+01,9.903325e+01,3.879082e+02,8.494778e-01,9.467939e-01,2.540532e-01,1.888731e-03,3.221845e-02,1.365785e-01,4.247389e-01,4.870828e-01,2.048678e-01,2.548433e-01,1.236300e+00,5.599720e-01,3.192570e+01,3.886061e+01,4.563949e+01,1.571244e+02,1.266929e+02,1.455961e+01,2.869952e+01,8.544039e+01,7.130048e+01,6.174937e+01,5.930003e+01,2.994420e+01,4.146278e+01,3.046026e+01,4.204364e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.838272e+00,8.480813e+00,3.728596e+00,4.624198e+00,1.003869e+02,1.013438e+02,6.853101e+01,5.718944e+01,1.000000e-01,1.000000e-01,7.006353e-02,5.856728e-02,3.816352e+00,3.376913e+00,3.311593e+00,0.000000e+00,4.204593e-02,3.605131e-02,-1.538556e+00,-1.145934e+00,-9.401409e-01,2.277797e+00,2.273025e+00,2.407504e+00
5.611111e+01,3.166667e-01,1.774889e+00,5.620481e-01,7.031353e+00,2.226595e+00,3.000000e+00,8.178397e+01,5.372549e+02,2.840184e+04,8.993916e+03,1.204196e+01,-4.026213e+00,8.015743e+00,3.343488e+01,3.215256e+01,9.904691e+01,3.944875e+02,8.348591e-01,9.400296e-01,2.535710e-01,1.891133e-03,3.038264e-02,1.315848e-01,4.174296e-01,4.921947e-01,1.973772e-01,2.504577e-01,1.235391e+00,5.394976e-01,3.270162e+01,3.889356e+01,4.874334e+01,1.601347e+02,1.325987e+02,1.366817e+01,2.573720e+01,8.633183e+01,7.426280e+01,6.392801e+01,6.284072e+01,3.160544e+01,4.271025e+01,3.215256e+01,4.332071e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.082496e+00,8.553277e+00,3.807151e+00,4.597760e+00,1.003869e+02,1.012841e+02,6.677103e+01,5.581680e+01,1.000000e-01,1.000000e-01,6.840187e-02,5.731831e-02,3.706243e+00,3.280709e+00,3.497971e+00,0.000000e+00,4.156065e-02,3.663592e-02,-1.459693e+00,-1.089010e+00,-9.830633e-01,2.246550e+00,2.233259e+00,2.551544e+00
5.611111e+01,3.333333e-01,1.758900e+00,5.863001e-01,7.116883e+00,2.372294e+00,3.000000e+00,8.380994e+01,5.304311e+02,2.840184e+04,9.467280e+03,1.268256e+01,-4.142302e+00,8.540259e+00,3.266140e+01,3.384485e+01,9.905902e+01,4.013623e+02,8.230327e-01,9.358677e-01,2.537020e-01,1.897551e-03,2.873277e-02,1.271840e-01,4.115164e-01,4.981818e-01,1.907761e-01,2.469098e-01,1.237446e+00,5.214545e-01,3.349580e+01,3.885819e+01,5.196852e+01,1.629745e+02,1.388572e+02,1.274707e+01,2.277657e+01,8.725293e+01,7.722343e+01,6.616197e+01,6.642137e+01,3.326635e+01,4.389751e+01,3.384485e+01,4.453803e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.325365e+00,8.597664e+00,3.887663e+00,4.562889e+00,1.003869e+02,1.012225e+02,6.501253e+01,5.450756e+01,1.000000e-01,1.000000e-01,6.674043e-02,5.612908e-02,3.609173e+00,3.188553e+00,3.692613e+00,0.000000e+00,4.113004e-02,3.733190e-02,-1.387918e+00,-1.035816e+00,-1.028184e+00,2.221255e+00,2.193867e+00,2.701761e+00
5.611111e+01,3.500000e-01,1.747703e+00,6.116960e-01,7.213692e+00,2.524792e+00,3.000000e+00,8.593898e+01,5.243618e+02,2.840184e+04,9.940644e+03,1.335240e+01,-4.263143e+00,9.089252e+00,3.192793e+01,3.553715e+01,9.906980e+01,4.085957e+02,8.136757e-01,9.340271e-01,2.543769e-01,1.908033e-03,2.724231e-02,1.233106e-01,4.068379e-01,5.049585e-01,1.849660e-01,2.441027e-01,1.242129e+00,5.055736e-01,3.431403e+01,3.874266e+01,5.532087e+01,1.656255e+02,1.455620e+02,1.179468e+01,1.981952e+01,8.820532e+01,8.018048e+01,6.845420e+01,7.003825e+01,3.492691e+01,4.502854e+01,3.553715e+01,4.569966e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.568534e+00,8.611738e+00,3.970732e+00,4.518035e+00,1.003869e+02,1.011591e+02,6.325561e+01,5.325739e+01,1.000000e-01,1.000000e-01,6.507923e-02,5.499560e-02,3.523892e+00,3.098514e+00,3.895838e+00,0.000000e+00,4.074019e-02,3.815516e-02,-1.322399e+00,-9.854672e-01,-1.075581e+00,2.201493e+00,2.153787e+00,2.858412e+00
5.611111e+01,3.666667e-01,1.740756e+00,6.382772e-01,7.312528e+00,2.681260e+00,3.000000e+00,8.817824e+01,5.205361e+02,2.840184e+04,1.041401e+04,1.404951e+01,-4.396975e+00,9.652538e+00,3.129628e+01,3.722943e+01,9.907659e+01,4.166865e+02,8.067880e-01,9.339679e-01,2.554772e-01,1.930566e-03,2.594982e-02,1.200364e-01,4.033940e-01,5.118770e-01,1.800545e-01,2.420364e-01,1.248607e+00,4.921491e-01,3.536746e+01,3.872988e+01,5.799026e+01,1.674142e+02,1.522941e+02,1.111264e+01,1.734681e+01,8.888736e+01,8.265319e+01,7.055583e+01,7.362911e+01,3.658761e+01,4.611592e+01,3.722943e+01,4.681430e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.844229e+00,8.623023e+00,4.085331e+00,4.490933e+00,1.003869e+02,1.011137e+02,6.150042e+01,5.207055e+01,1.000000e-01,1.000000e-01,6.341828e-02,5.390635e-02,3.470122e+00,3.024062e+00,4.069559e+00,0.000000e+00,4.018614e-02,3.964093e-02,-1.270520e+00,-9.421298e-01,-1.118392e+00,2.199602e+00,2.122118e+00,2.990808e+00
5.611111e+01,3.833333e-01,1.736560e+00,6.656814e-01,7.399754e+00,2.836573e+00,3.000000e+00,9.053505e+01,5.211322e+02,2.840184e+04,1.088737e+04,1.477127e+01,-4.559606e+00,1.021166e+01,3.086808e+01,3.892167e+01,9.907553e+01,4.254830e+02,8.020889e-01,9.344713e-01,2.568881e-01,1.976750e-03,2.493837e-02,1.172412e-01,4.010444e-01,5.179828e-01,1.758619e-01,2.406267e-01,1.255871e+00,4.806891e-01,3.717126e+01,3.913317e+01,5.845016e+01,1.664560e+02,1.580539e+02,1.132043e+01,1.615563e+01,8.867957e+01,8.384437e+01,7.192644e+01,7.714211e+01,3.824958e+01,4.718178e+01,3.892167e+01,4.789570e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.247992e+00,8.686454e+00,4.300536e+00,4.529152e+00,1.003869e+02,1.011275e+02,5.974714e+01,5.095891e+01,1.000000e-01,1.000000e-01,6.175759e-02,5.284132e-02,3.493528e+00,2.987285e+00,4.141268e+00,0.000000e+00,3.896042e-02,4.277633e-02,-1.248758e+00,-9.123518e-01,-1.142953e+00,2.244770e+00,2.113894e+00,3.041091e+00
