# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Membrane Area-Stage 1,Membrane Area-Stage 2,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3
5.611111e+01,4.000000e-01,1.734458e+00,6.937834e-01,7.502897e+00,3.001159e+00,3.000000e+00,9.302222e+01,5.208140e+02,2.840184e+04,1.136074e+04,1.553592e+01,-4.731746e+00,1.080417e+01,3.045682e+01,4.061392e+01,9.907609e+01,4.326626e+02,7.983673e-01,9.360911e-01,2.589026e-01,2.018279e-03,2.401070e-02,1.142521e-01,3.991837e-01,5.252028e-01,1.713781e-01,2.395102e-01,1.266025e+00,4.684336e-01,3.936350e+01,3.933997e+01,5.896998e+01,1.636077e+02,1.643659e+02,1.165689e+01,1.484764e+01,8.834311e+01,8.515236e+01,7.317765e+01,8.074096e+01,3.991170e+01,4.820663e+01,4.061392e+01,4.893446e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.756434e+00,8.716047e+00,4.562850e+00,4.541805e+00,1.003869e+02,1.011499e+02,5.799573e+01,4.989756e+01,1.000000e-01,1.000000e-01,6.009719e-02,5.181694e-02,3.550949e+00,2.939569e+00,4.214860e+00,0.000000e+00,3.738616e-02,4.606776e-02,-1.238891e+00,-8.801743e-01,-1.166870e+00,2.312058e+00,2.096781e+00,3.094058e+00
5.611111e+01,4.166667e-01,1.734211e+00,7.225880e-01,7.628276e+00,3.178448e+00,3.000000e+00,9.565155e+01,5.186460e+02,2.840184e+04,1.183410e+04,1.636380e+01,-4.921384e+00,1.144241e+01,3.007483e+01,4.230618e+01,9.907994e+01,4.368781e+02,7.954661e-01,9.387452e-01,2.617865e-01,2.045387e-03,2.315052e-02,1.107507e-01,3.977331e-01,5.339793e-01,1.661260e-01,2.386398e-01,1.280134e+00,4.540777e-01,4.242416e+01,3.924357e+01,5.929488e+01,1.570233e+02,1.714583e+02,1.241211e+01,1.351087e+01,8.758789e+01,8.648913e+01,7.404658e+01,8.433907e+01,4.157455e+01,4.920121e+01,4.230618e+01,4.993832e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.503771e+00,8.703654e+00,4.931651e+00,4.516458e+00,1.003869e+02,1.012002e+02,5.624627e+01,4.889047e+01,1.000000e-01,1.000000e-01,5.843712e-02,5.082248e-02,3.680970e+00,2.872873e+00,4.270782e+00,0.000000e+00,3.503933e-02,4.953548e-02,-1.253802e+00,-8.431308e-01,-1.183990e+00,2.427167e+00,2.064781e+00,3.136328e+00
5.611111e+01,4.333333e-01,1.735281e+00,7.519553e-01,7.806523e+00,3.382827e+00,3.000000e+00,9.844000e+01,5.087263e+02,2.840184e+04,1.230746e+04,1.733930e+01,-5.161125e+00,1.217818e+01,2.976547e+01,4.399854e+01,9.909754e+01,4.321957e+02,7.929234e-01,9.423581e-01,2.667984e-01,2.009084e-03,2.230454e-02,1.053496e-01,3.964617e-01,5.464566e-01,1.580245e-01,2.378770e-01,1.303348e+00,4.319336e-01,4.871506e+01,3.824516e+01,5.826656e+01,1.386850e+02,1.803100e+02,1.509191e+01,1.251875e+01,8.490809e+01,8.748125e+01,7.315752e+01,8.741340e+01,4.324119e+01,5.020991e+01,4.399854e+01,5.093614e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.119090e+01,8.607455e+00,5.696002e+00,4.381067e+00,1.003869e+02,1.013795e+02,5.449868e+01,4.797061e+01,1.000000e-01,1.000000e-01,5.677741e-02,4.981340e-02,4.077077e+00,2.741822e+00,4.212963e+00,0.000000e+00,3.008678e-02,5.298693e-02,-1.358831e+00,-7.871690e-01,-1.162414e+00,2.718247e+00,1.984740e+00,3.103536e+00
5.611111e+01,4.500000e-01,1.735503e+00,7.809762e-01,8.050227e+00,3.622602e+00,3.000000e+00,1.014172e+02,4.728810e+02,2.840184e+04,1.278083e+04,1.848571e+01,-5.444340e+00,1.304137e+01,2.945162e+01,4.569118e+01,9.916115e+01,4.148727e+02,7.891649e-01,9.463378e-01,2.741553e-01,1.810646e-03,2.123488e-02,9.738165e-02,3.945825e-01,5.635159e-01,1.460725e-01,2.367495e-01,1.336238e+00,3.992648e-01,6.214040e+01,3.534430e+01,5.384900e+01,1.046658e+02,1.902297e+02,2.290522e+01,1.280198e+01,7.709478e+01,8.719802e+01,6.749351e+01,8.775383e+01,4.491814e+01,5.132940e+01,4.569118e+01,5.199183e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.539870e+01,8.472477e+00,7.285196e+00,4.008368e+00,1.003869e+02,1.019104e+02,5.275241e+01,4.721153e+01,1.000000e-01,1.000000e-01,5.511818e-02,4.869204e-02,5.031041e+00,2.473704e+00,3.831317e+00,0.000000e+00,2.175225e-02,5.311623e-02,-1.642799e+00,-6.911373e-01,-1.026768e+00,3.388242e+00,1.804319e+00,2.857665e+00
5.611111e+01,4.666667e-01,1.735375e+00,8.098417e-01,8.150487e+00,3.803560e+00,3.000000e+00,1.045547e+02,4.671062e+02,2.840184e+04,1.325419e+04,1.925327e+01,-5.560455e+00,1.369282e+01,2.888057e+01,4.738351e+01,9.917140e+01,4.213242e+02,7.859962e-01,9.493789e-01,2.753221e-01,1.837338e-03,2.047469e-02,9.536398e-02,3.929981e-01,5.705341e-01,1.430460e-01,2.357989e-01,1.344383e+00,3.909923e-01,6.499999e+01,3.517178e+01,5.460418e+01,1.028612e+02,1.966861e+02,2.360690e+01,1.124456e+01,7.639310e+01,8.875544e+01,6.817706e+01,9.087750e+01,4.658180e+01,5.221598e+01,4.738351e+01,5.288509e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.624920e+01,8.497866e+00,7.593650e+00,3.971261e+00,1.003869e+02,1.019586e+02,5.100971e+01,4.631280e+01,1.000000e-01,1.000000e-01,5.345923e-02,4.780460e-02,5.078313e+00,2.419428e+00,3.886568e+00,0.000000e+00,2.095177e-02,5.502043e-02,-1.609778e+00,-6.632653e-01,-1.036751e+00,3.468535e+00,1.777115e+00,2.904837e+00
5.611111e+01,4.833333e-01,1.737582e+00,8.398312e-01,8.229007e+00,3.977354e+00,3.000000e+00,1.078836e+02,4.711797e+02,2.840184e+04,1.372756e+04,1.997435e+01,-5.655875e+00,1.431847e+01,2.831569e+01,4.907574e+01,9.916417e+01,4.331047e+02,7.842894e-01,9.532924e-01,2.756920e-01,1.932502e-03,1.987013e-02,9.465007e-02,3.921447e-01,5.760305e-01,1.419751e-01,2.352868e-01,1.349517e+00,3.880653e-01,6.500000e+01,3.570051e+01,5.684468e+01,1.078079e+02,2.029389e+02,2.224700e+01,9.084110e+00,7.775300e+01,9.091589e+01,7.078533e+01,9.515690e+01,4.824119e+01,5.300973e+01,4.907574e+01,5.370653e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.605730e+01,8.530171e+00,7.569442e+00,4.021138e+00,1.003869e+02,1.018652e+02,4.927005e+01,4.540033e+01,1.000000e-01,1.000000e-01,5.180066e-02,4.701025e-02,4.903199e+00,2.419834e+00,4.076570e+00,0.000000e+00,2.168484e-02,5.822228e-02,-1.505377e+00,-6.525747e-01,-1.092551e+00,3.397822e+00,1.788944e+00,3.042241e+00
5.611111e+01,5.000000e-01,1.742187e+00,8.710935e-01,8.317863e+00,4.158931e+00,3.000000e+00,1.114315e+02,4.752329e+02,2.840184e+04,1.420092e+04,2.073452e+01,-5.762367e+00,1.497215e+01,2.779118e+01,5.076795e+01,9.915698e+01,4.449797e+02,7.837930e-01,9.583939e-01,2.765539e-01,2.029943e-03,1.930899e-02,9.400371e-02,3.918965e-01,5.822504e-01,1.410056e-01,2.351379e-01,1.356772e+00,3.854152e-01,6.500000e+01,3.621382e+01,5.918272e+01,1.128908e+02,2.093094e+02,2.085256e+01,6.909844e+00,7.914744e+01,9.309016e+01,7.347605e+01,9.948478e+01,4.990010e+01,5.377089e+01,5.076795e+01,5.449620e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.586308e+01,8.555734e+00,7.542242e+00,4.067900e+00,1.003869e+02,1.017698e+02,4.753324e+01,4.452216e+01,1.000000e-01,1.000000e-01,5.014256e-02,4.624827e-02,4.739759e+00,2.420610e+00,4.274872e+00,0.000000e+00,2.244801e-02,6.148823e-02,-1.407984e+00,-6.423930e-01,-1.150938e+00,3.331775e+00,1.800665e+00,3.185423e+00
5.611111e+01,5.166667e-01,1.749096e+00,9.036996e-01,8.416615e+00,4.348584e+00,3.000000e+00,1.152206e+02,4.792726e+02,2.840184e+04,1.467428e+04,2.153545e+01,-5.880546e+00,1.565490e+01,2.730635e+01,5.246017e+01,9.914981e+01,4.569990e+02,7.844539e-01,9.646420e-01,2.778812e-01,2.129946e-03,1.878721e-02,9.342855e-02,3.922270e-01,5.891630e-01,1.401428e-01,2.353362e-01,1.366039e+00,3.830571e-01,6.500000e+01,3.671121e+01,6.161832e+01,1.181221e+02,2.158150e+02,1.942376e+01,4.725930e+00,8.057624e+01,9.527407e+01,7.625093e+01,1.038576e+02,5.155850e+01,5.450123e+01,5.246017e+01,5.525592e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.566588e+01,8.574412e+00,7.511826e+00,4.111451e+00,1.003869e+02,1.016724e+02,4.579952e+01,4.367642e+01,1.000000e-01,1.000000e-01,4.848495e-02,4.551686e-02,4.586864e+00,2.421628e+00,4.481636e+00,0.000000e+00,2.324383e-02,6.482744e-02,-1.316922e+00,-6.326581e-01,-1.212004e+00,3.269942e+00,1.812213e+00,3.334459e+00
5.611111e+01,5.333333e-01,1.758233e+00,9.377244e-01,8.524916e+00,4.546622e+00,3.000000e+00,1.192762e+02,4.833045e+02,2.840184e+04,1.514765e+04,2.237891e+01,-6.011071e+00,1.636784e+01,2.686043e+01,5.415238e+01,9.914266e+01,4.692133e+02,7.862286e-01,9.720046e-01,2.796523e-01,2.232838e-03,1.830123e-02,9.292795e-02,3.931143e-01,5.967441e-01,1.393919e-01,2.358686e-01,1.377229e+00,3.810046e-01,6.500000e+01,3.719194e+01,6.415225e+01,1.235158e+02,2.224755e+02,1.796037e+01,2.536009e+00,8.203963e+01,9.746399e+01,7.911211e+01,1.082723e+02,5.321637e+01,5.520242e+01,5.415238e+01,5.598737e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.546505e+01,8.586014e+00,7.477940e+00,4.151666e+00,1.003869e+02,1.015730e+02,4.406913e+01,4.286135e+01,1.000000e-01,1.000000e-01,4.682790e-02,4.481438e-02,4.443524e+00,2.422756e+00,4.697077e+00,0.000000e+00,2.407522e-02,6.825050e-02,-1.231597e+00,-6.233112e-01,-1.275859e+00,3.211928e+00,1.823520e+00,3.489469e+00
5.611111e+01,5.500000e-01,1.769540e+00,9.732470e-01,8.642501e+00,4.753375e+00,3.000000e+00,1.236275e+02,4.873336e+02,2.840184e+04,1.562101e+04,2.326680e+01,-6.154646e+00,1.711215e+01,2.645248e+01,5.584458e+01,9.913551e+01,4.816750e+02,7.890824e-01,9.804576e-01,2.818491e-01,2.338988e-03,1.784796e-02,9.250520e-02,3.945412e-01,6.049751e-01,1.387578e-01,2.367247e-01,1.390269e+00,3.792713e-01,6.500000e+01,3.765497e+01,6.678601e+01,1.290878e+02,2.293131e+02,1.646179e+01,3.433073e-01,8.353821e+01,9.965669e+01,8.206212e+01,1.127259e+02,5.487369e+01,5.587597e+01,5.584458e+01,5.669212e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.525992e+01,8.590302e+00,7.440299e+00,4.188385e+00,1.003869e+02,1.014718e+02,4.234233e+01,4.207533e+01,1.000000e-01,1.000000e-01,4.517144e-02,4.413928e-02,4.308872e+00,2.423857e+00,4.921464e+00,0.000000e+00,2.494547e-02,7.176948e-02,-1.151488e+00,-6.142955e-01,-1.342624e+00,3.157384e+00,1.834507e+00,3.650609e+00
5.611111e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.611111e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.611111e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,3.000000e-01,1.924469e+00,5.773406e-01,7.697109e+00,2.309133e+00,3.000000e+00,8.893320e+01,5.962498e+02,2.840184e+04,8.520552e+03,1.263050e+01,-4.317620e+00,8.312878e+00,3.418409e+01,3.051976e+01,9.905034e+01,3.919754e+02,9.066578e-01,1.017811e+00,2.807610e-01,2.072695e-03,3.248465e-02,1.380106e-01,4.533289e-01,5.387976e-01,2.070158e-01,2.719973e-01,1.358625e+00,5.658433e-01,3.298222e+01,4.059481e+01,5.576418e+01,1.668142e+02,1.330821e+02,1.244866e+01,2.292890e+01,8.755134e+01,7.707110e+01,6.368394e+01,6.439356e+01,2.992927e+01,4.117476e+01,3.051976e+01,4.185793e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.440975e+00,8.073557e+00,3.842721e+00,4.816728e+00,9.966508e+01,1.005471e+02,6.790591e+01,5.682220e+01,1.000000e-01,1.000000e-01,7.007725e-02,5.885386e-02,3.946787e+00,3.554471e+00,4.107944e+00,0.000000e+00,4.618946e-02,3.951454e-02,-1.588812e+00,-1.211515e+00,-1.197469e+00,2.357975e+00,2.389145e+00,2.949989e+00
6.250000e+01,3.166667e-01,1.907611e+00,6.040769e-01,7.784816e+00,2.465192e+00,3.000000e+00,9.108160e+01,5.869474e+02,2.840184e+04,8.993916e+03,1.331870e+01,-4.444012e+00,8.874691e+00,3.336670e+01,3.221537e+01,9.906516e+01,4.009690e+02,8.938877e-01,1.013724e+00,2.804554e-01,2.092126e-03,3.064960e-02,1.337467e-01,4.469438e-01,5.449371e-01,2.006201e-01,2.681663e-01,1.359250e+00,5.483616e-01,3.356610e+01,4.036967e+01,5.981484e+01,1.710705e+02,1.402397e+02,1.138432e+01,1.969843e+01,8.861568e+01,8.030157e+01,6.604748e+01,6.827852e+01,3.158888e+01,4.240819e+01,3.221537e+01,4.312894e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.629664e+00,8.087151e+00,3.893550e+00,4.749520e+00,9.966508e+01,1.004704e+02,6.615298e+01,5.545484e+01,1.000000e-01,1.000000e-01,6.841665e-02,5.761731e-02,3.807351e+00,3.430798e+00,4.358416e+00,0.000000e+00,4.598338e-02,4.052404e-02,-1.496533e+00,-1.143641e+00,-1.258082e+00,2.310818e+00,2.333141e+00,3.140857e+00
6.250000e+01,3.333333e-01,1.896423e+00,6.321412e-01,7.873697e+00,2.624566e+00,3.000000e+00,9.333510e+01,5.814605e+02,2.840184e+04,9.467280e+03,1.403549e+01,-4.587053e+00,9.448436e+00,3.268182e+01,3.391096e+01,9.907391e+01,4.111760e+02,8.844800e-01,1.011943e+00,2.807383e-01,2.127647e-03,2.908025e-02,1.302938e-01,4.422400e-01,5.511588e-01,1.954407e-01,2.653440e-01,1.362219e+00,5.342046e-01,3.437757e+01,4.038774e+01,6.286285e+01,1.746867e+02,1.471340e+02,1.063680e+01,1.716411e+01,8.936320e+01,8.283589e+01,6.819516e+01,7.206623e+01,3.324863e+01,4.359253e+01,3.391096e+01,4.434639e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.834138e+00,8.113916e+00,3.976093e+00,4.720666e+00,9.966508e+01,1.004166e+02,6.440185e+01,5.416146e+01,1.000000e-01,1.000000e-01,6.675631e-02,5.643086e-02,3.707147e+00,3.338622e+00,4.562496e+00,0.000000e+00,4.565167e-02,4.232451e-02,-1.422624e+00,-1.089277e+00,-1.310642e+00,2.284523e+00,2.294996e+00,3.294178e+00
6.250000e+01,3.500000e-01,1.888746e+00,6.610611e-01,7.951072e+00,2.782875e+00,3.000000e+00,9.569954e+01,5.832516e+02,2.840184e+04,9.940644e+03,1.478913e+01,-4.770774e+00,1.001835e+01,3.225866e+01,3.560650e+01,9.907105e+01,4.216081e+02,8.779342e-01,1.010812e+00,2.816742e-01,2.187231e-03,2.786806e-02,1.272377e-01,4.389671e-01,5.565751e-01,1.908565e-01,2.633803e-01,1.367072e+00,5.216744e-01,3.598671e+01,4.122786e+01,6.297865e+01,1.755246e+02,1.519467e+02,1.082174e+01,1.632020e+01,8.917826e+01,8.367980e+01,6.960464e+01,7.561311e+01,3.490978e+01,4.475206e+01,3.560650e+01,4.552477e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.141587e+00,8.249762e+00,4.167772e+00,4.814495e+00,9.966508e+01,1.004299e+02,6.265275e+01,5.295488e+01,1.000000e-01,1.000000e-01,6.509623e-02,5.527319e-02,3.700895e+00,3.321477e+00,4.624589e+00,0.000000e+00,4.456620e-02,4.587376e-02,-1.387981e+00,-1.062196e+00,-1.336152e+00,2.312914e+00,2.303847e+00,3.334311e+00
6.250000e+01,3.666667e-01,1.883755e+00,6.907101e-01,8.042827e+00,2.949037e+00,3.000000e+00,9.818766e+01,5.841861e+02,2.840184e+04,1.041401e+04,1.557470e+01,-4.958172e+00,1.061653e+01,3.183478e+01,3.730204e+01,9.906956e+01,4.311672e+02,8.726500e-01,1.011105e+00,2.831035e-01,2.248074e-03,2.676557e-02,1.242079e-01,4.363250e-01,5.629979e-01,1.863118e-01,2.617950e-01,1.374502e+00,5.092523e-01,3.772673e+01,4.185445e+01,6.341601e+01,1.754868e+02,1.573305e+02,1.096110e+01,1.524305e+01,8.903890e+01,8.475695e+01,7.104491e+01,7.930519e+01,3.657074e+01,4.585979e+01,3.730204e+01,4.665149e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.483273e+00,8.346858e+00,4.374180e+00,4.878969e+00,9.966508e+01,1.004400e+02,6.090556e+01,5.180026e+01,1.000000e-01,1.000000e-01,6.343646e-02,5.416676e-02,3.708432e+00,3.291672e+00,4.705958e+00,0.000000e+00,4.338174e-02,4.957399e-02,-1.358540e+00,-1.031959e+00,-1.365693e+00,2.349892e+00,2.303095e+00,3.389840e+00
6.250000e+01,3.833333e-01,1.881279e+00,7.211568e-01,8.150334e+00,3.124295e+00,3.000000e+00,1.008094e+02,5.843012e+02,2.840184e+04,1.088737e+04,1.640081e+01,-5.153354e+00,1.124746e+01,3.142133e+01,3.899758e+01,9.906938e+01,4.394638e+02,8.685498e-01,1.012729e+00,2.851148e-01,2.307661e-03,2.575880e-02,1.210936e-01,4.342749e-01,5.705234e-01,1.816404e-01,2.605649e-01,1.384795e+00,4.964839e-01,3.973232e+01,4.226646e+01,6.404908e+01,1.740234e+02,1.633156e+02,1.113340e+01,1.398367e+01,8.886660e+01,8.601633e+01,7.245130e+01,8.312832e+01,3.823166e+01,4.692117e+01,3.899758e+01,4.773116e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.889207e+00,8.406467e+00,4.612368e+00,4.914780e+00,9.966508e+01,1.004523e+02,5.916041e+01,5.069644e+01,1.000000e-01,1.000000e-01,6.177701e-02,5.310619e-02,3.740973e+00,3.249563e+00,4.798693e+00,0.000000e+00,4.195647e-02,5.346313e-02,-1.338195e+00,-9.988455e-01,-1.397274e+00,2.402778e+00,2.292674e+00,3.454882e+00
6.250000e+01,4.000000e-01,1.881109e+00,7.524436e-01,8.277476e+00,3.310990e+00,3.000000e+00,1.035761e+02,5.832369e+02,2.840184e+04,1.136074e+04,1.728206e+01,-5.362493e+00,1.191957e+01,3.102925e+01,4.069314e+01,9.907108e+01,4.456312e+02,8.655159e-01,1.015593e+00,2.878864e-01,2.360352e-03,2.483449e-02,1.176767e-01,4.327579e-01,5.794233e-01,1.765150e-01,2.596548e-01,1.398635e+00,4.824744e-01,4.230369e+01,4.241198e+01,6.469070e+01,1.699226e+02,1.700441e+02,1.149989e+01,1.260741e+01,8.850011e+01,8.739259e+01,7.368137e+01,8.704485e+01,3.989290e+01,4.794384e+01,4.069314e+01,4.876959e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.430890e+00,8.424865e+00,4.920076e+00,4.916560e+00,9.966508e+01,1.004787e+02,5.741740e+01,4.964451e+01,1.000000e-01,1.000000e-01,6.011792e-02,5.208387e-02,3.823189e+00,3.191370e+00,4.889272e+00,0.000000e+00,3.999532e-02,5.760300e-02,-1.335374e+00,-9.617509e-01,-1.426828e+00,2.487815e+00,2.269614e+00,3.520047e+00
6.250000e+01,4.166667e-01,1.882892e+00,7.845382e-01,8.440028e+00,3.516678e+00,3.000000e+00,1.065015e+02,5.788364e+02,2.840184e+04,1.183410e+04,1.826379e+01,-5.603747e+00,1.266004e+01,3.068228e+01,4.238873e+01,9.907809e+01,4.465712e+02,8.632906e-01,1.019601e+00,2.920806e-01,2.384643e-03,2.397216e-02,1.132079e-01,4.316453e-01,5.908020e-01,1.698119e-01,2.589872e-01,1.418739e+00,4.641524e-01,4.656579e+01,4.201555e+01,6.477311e+01,1.589321e+02,1.781035e+02,1.266899e+01,1.126948e+01,8.733101e+01,8.873052e+01,7.418355e+01,9.090306e+01,4.155588e+01,4.894840e+01,4.238873e+01,4.978024e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.389498e+00,8.378793e+00,5.438131e+00,4.852760e+00,9.966508e+01,1.005631e+02,5.567661e+01,4.865708e+01,1.000000e-01,1.000000e-01,5.845921e-02,5.107922e-02,4.049115e+00,3.095956e+00,4.932186e+00,0.000000e+00,3.648065e-02,6.212208e-02,-1.382487e+00,-9.140344e-01,-1.439310e+00,2.666628e+00,2.218403e+00,3.554998e+00
6.250000e+01,4.333333e-01,1.884167e+00,8.164725e-01,8.771594e+00,3.801024e+00,3.000000e+00,1.096286e+02,5.326179e+02,2.840184e+04,1.230746e+04,1.969061e+01,-6.006919e+00,1.368369e+01,3.050652e+01,4.408477e+01,9.915173e+01,4.173848e+02,8.596512e-01,1.024516e+00,3.031464e-01,2.112848e-03,2.282687e-02,1.017394e-01,4.298256e-01,6.140116e-01,1.526091e-01,2.578953e-01,1.467036e+00,4.171316e-01,6.499998e+01,3.773308e+01,5.810782e+01,1.076925e+02,1.912634e+02,2.248860e+01,1.178330e+01,7.751140e+01,8.821670e+01,6.683217e+01,9.140939e+01,4.323849e+01,5.017297e+01,4.408477e+01,5.091156e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.441141e+01,8.114470e+00,7.679864e+00,4.324215e+00,9.966508e+01,1.012837e+02,5.393687e+01,4.793637e+01,1.000000e-01,1.000000e-01,5.680110e-02,4.985236e-02,5.468951e+00,2.706044e+00,4.359824e+00,0.000000e+00,2.346279e-02,6.390147e-02,-1.840186e+00,-7.750524e-01,-1.235351e+00,3.628766e+00,1.954454e+00,3.188374e+00
6.250000e+01,4.500000e-01,1.885008e+00,8.482535e-01,8.852502e+00,3.983626e+00,3.000000e+00,1.129058e+02,5.361120e+02,2.840184e+04,1.278083e+04,2.046547e+01,-6.124412e+00,1.434105e+01,2.992559e+01,4.578030e+01,9.914616e+01,4.296570e+02,8.569652e-01,1.028043e+00,3.032985e-01,2.222509e-03,2.210970e-02,1.008519e-01,4.284826e-01,6.196752e-01,1.512779e-01,2.570896e-01,1.471515e+00,4.134928e-01,6.499999e+01,3.832538e+01,6.050256e+01,1.130057e+02,1.975102e+02,2.119652e+01,9.664522e+00,7.880348e+01,9.033548e+01,6.936411e+01,9.582404e+01,4.489693e+01,5.103150e+01,4.578030e+01,5.180135e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.426204e+01,8.160045e+00,7.650150e+00,4.377045e+00,9.966508e+01,1.011876e+02,5.220146e+01,4.695650e+01,1.000000e-01,1.000000e-01,5.514320e-02,4.899329e-02,5.266399e+00,2.703107e+00,4.571600e+00,0.000000e+00,2.426327e-02,6.763537e-02,-1.719449e+00,-7.611453e-01,-1.299907e+00,3.546950e+00,1.966225e+00,3.339328e+00
6.250000e+01,4.666667e-01,1.888692e+00,8.813896e-01,8.945431e+00,4.174534e+00,3.000000e+00,1.163849e+02,5.395782e+02,2.840184e+04,1.325419e+04,2.128253e+01,-6.254205e+00,1.502832e+01,2.938657e+01,4.747583e+01,9.914064e+01,4.420051e+02,8.557265e-01,1.032966e+00,3.040369e-01,2.334532e-03,2.144679e-02,1.000450e-01,4.278632e-01,6.261801e-01,1.500675e-01,2.567179e-01,1.478508e+00,4.101844e-01,6.500000e+01,3.889667e+01,6.300463e+01,1.184515e+02,2.038781e+02,1.987314e+01,7.526578e+00,8.012686e+01,9.247342e+01,7.197209e+01,1.002883e+02,4.655485e+01,5.185373e+01,4.747583e+01,5.265568e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.411027e+01,8.197953e+00,7.617703e+00,4.425825e+00,9.966508e+01,1.010896e+02,5.046890e+01,4.601497e+01,1.000000e-01,1.000000e-01,5.348578e-02,4.817026e-02,5.078313e+00,2.700627e+00,4.792701e+00,0.000000e+00,2.509524e-02,7.143546e-02,-1.607394e+00,-7.479060e-01,-1.367441e+00,3.470920e+00,1.977816e+00,3.496695e+00
6.250000e+01,4.833333e-01,1.895084e+00,9.159571e-01,9.049763e+00,4.374052e+00,3.000000e+00,1.200851e+02,5.430264e+02,2.840184e+04,1.372756e+04,2.214356e+01,-6.396975e+00,1.574659e+01,2.888864e+01,4.917135e+01,9.913515e+01,4.544844e+02,8.558591e-01,1.039225e+00,3.053252e-01,2.449270e-03,2.083266e-02,9.932236e-02,4.279295e-01,6.334834e-01,1.489835e-01,2.567577e-01,1.487862e+00,4.072217e-01,6.500000e+01,3.944633e+01,6.561372e+01,1.240421e+02,2.103876e+02,1.851880e+01,5.374239e+00,8.148120e+01,9.462576e+01,7.465750e+01,1.047987e+02,4.821222e+01,5.264175e+01,4.917135e+01,5.347667e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.395554e+01,8.228022e+00,7.582343e+00,4.470461e+00,9.966508e+01,1.009897e+02,4.873938e+01,4.510961e+01,1.000000e-01,1.000000e-01,5.182886e-02,4.738118e-02,4.903199e+00,2.698428e+00,5.023284e+00,0.000000e+00,2.596134e-02,7.531368e-02,-1.503122e+00,-7.352478e-01,-1.438052e+00,3.400077e+00,1.989141e+00,3.660545e+00
6.250000e+01,5.000000e-01,1.904073e+00,9.520363e-01,9.165009e+00,4.582505e+00,3.000000e+00,1.240282e+02,5.464651e+02,2.840184e+04,1.420092e+04,2.305047e+01,-6.553449e+00,1.649702e+01,2.843087e+01,5.086687e+01,9.912967e+01,4.671509e+02,8.573006e-01,1.046772e+00,3.071331e-01,2.567131e-03,2.026259e-02,9.868746e-02,4.286503e-01,6.415506e-01,1.480312e-01,2.571902e-01,1.499454e+00,4.046186e-01,6.500000e+01,3.997340e+01,6.833048e+01,1.297909e+02,2.170619e+02,1.713336e+01,3.211603e+00,8.286664e+01,9.678840e+01,7.742221e+01,1.093518e+02,4.986902e+01,5.339745e+01,5.086687e+01,5.426628e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.379730e+01,8.250017e+00,7.543865e+00,4.510811e+00,9.966508e+01,1.008880e+02,4.701315e+01,4.423839e+01,1.000000e-01,1.000000e-01,5.017249e-02,4.662413e-02,4.739759e+00,2.696328e+00,5.263579e+00,0.000000e+00,2.686454e-02,7.928391e-02,-1.405857e+00,-7.230878e-01,-1.511860e+00,3.333902e+00,2.000104e+00,3.831002e+00
6.250000e+01,5.166667e-01,1.915571e+00,9.897119e-01,9.290780e+00,4.800236e+00,3.000000e+00,1.282387e+02,5.499014e+02,2.840184e+04,1.467428e+04,2.400525e+01,-6.724402e+00,1.728085e+01,2.801221e+01,5.256239e+01,9.912419e+01,4.800626e+02,8.600011e-01,1.055570e+00,3.094358e-01,2.688578e-03,1.973249e-02,9.814364e-02,4.300005e-01,6.503546e-01,1.472155e-01,2.580003e-01,1.513182e+00,4.023889e-01,6.500000e+01,4.047647e+01,7.115645e+01,1.357134e+02,2.239276e+02,1.571623e+01,1.042240e+00,8.428377e+01,9.895776e+01,8.026850e+01,1.139448e+02,5.152521e+01,5.412259e+01,5.256239e+01,5.502628e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.363502e+01,8.263632e+00,7.502040e+00,4.546683e+00,9.966508e+01,1.007843e+02,4.529043e+01,4.339942e+01,1.000000e-01,1.000000e-01,4.851671e-02,4.589735e-02,4.586864e+00,2.694136e+00,5.513880e+00,0.000000e+00,2.780815e-02,8.336200e-02,-1.314919e+00,-7.113459e-01,-1.589004e+00,3.271944e+00,2.010598e+00,4.008238e+00
6.250000e+01,5.333333e-01,1.930021e+00,1.029345e+00,9.480638e+00,5.056340e+00,3.000000e+00,1.327451e+02,5.529026e+02,2.840184e+04,1.514765e+04,2.516016e+01,-6.957332e+00,1.820283e+01,2.765218e+01,5.425792e+01,9.911941e+01,4.829632e+02,8.637689e-01,1.066252e+00,3.141789e-01,2.738858e-03,1.931561e-02,9.565113e-02,4.318845e-01,6.636447e-01,1.434767e-01,2.591307e-01,1.537851e+00,3.921696e-01,6.500000e+01,4.285474e+01,7.311776e+01,1.417336e+02,2.192095e+02,1.417224e+01,2.931174e-06,8.582776e+01,1.000000e+02,8.329452e+01,1.178643e+02,5.318047e+01,5.481924e+01,5.425792e+01,5.575668e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.347701e+01,8.713790e+00,7.455599e+00,4.820543e+00,9.966508e+01,1.006720e+02,4.357149e+01,4.258891e+01,1.000000e-01,1.000000e-01,4.686158e-02,4.520215e-02,4.443524e+00,2.819897e+00,5.727578e+00,0.000000e+00,2.878594e-02,8.446326e-02,-1.229730e+00,-7.363019e-01,-1.657578e+00,3.213794e+00,2.112381e+00,4.154463e+00
6.250000e+01,5.500000e-01,1.949646e+00,1.072305e+00,9.740405e+00,5.357223e+00,3.000000e+00,1.375808e+02,5.545278e+02,2.840184e+04,1.562101e+04,2.653641e+01,-7.250412e+00,1.928600e+01,2.732250e+01,5.595345e+01,9.911682e+01,4.772596e+02,8.694862e-01,1.080160e+00,3.214153e-01,2.708923e-03,1.896167e-02,9.165723e-02,4.347431e-01,6.818284e-01,1.374858e-01,2.608459e-01,1.573852e+00,3.757946e-01,6.500000e+01,4.708256e+01,7.456529e+01,1.476509e+02,2.053877e+02,1.229955e+01,1.245446e-06,8.770045e+01,1.000000e+02,8.671574e+01,1.207556e+02,5.483404e+01,5.548257e+01,5.595345e+01,5.645557e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.334118e+01,9.590825e+00,7.402159e+00,5.321330e+00,9.966508e+01,1.005364e+02,4.185659e+01,4.180122e+01,1.000000e-01,1.000000e-01,4.520717e-02,4.454329e-02,4.308872e+00,3.067478e+00,5.913869e+00,0.000000e+00,2.977877e-02,8.223262e-02,-1.149795e+00,-7.943480e-01,-1.717682e+00,3.159077e+00,2.302908e+00,4.278420e+00
6.250000e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.888889e+01,3.000000e-01,2.062571e+00,6.187714e-01,8.441232e+00,2.532370e+00,3.000000e+00,9.800940e+01,6.433639e+02,2.840184e+04,8.520552e+03,1.382764e+01,-4.711109e+00,9.116531e+00,3.407023e+01,3.058066e+01,9.907030e+01,4.027858e+02,9.684307e-01,1.094141e+00,3.073347e-01,2.306451e-03,3.275739e-02,1.418168e-01,4.842154e-01,5.908863e-01,2.127252e-01,2.905292e-01,1.481123e+00,5.814489e-01,3.353573e+01,4.136552e+01,6.751171e+01,1.785243e+02,1.424477e+02,1.041227e+01,1.727183e+01,8.958773e+01,8.272817e+01,6.558049e+01,6.946354e+01,2.991248e+01,4.088632e+01,3.058066e+01,4.168160e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.018418e+00,7.542652e+00,3.874526e+00,4.855794e+00,9.896531e+01,9.975245e+01,6.730736e+01,5.646236e+01,1.000000e-01,1.000000e-01,7.009200e-02,5.913737e-02,4.015120e+00,3.646776e+00,5.046105e+00,0.000000e+00,5.113676e-02,4.423281e-02,-1.612041e+00,-1.246292e+00,-1.503804e+00,2.403079e+00,2.451620e+00,3.586533e+00
6.888889e+01,3.166667e-01,2.049812e+00,6.491071e-01,8.514922e+00,2.696392e+00,3.000000e+00,1.003705e+02,6.434580e+02,2.840184e+04,8.993916e+03,1.461369e+01,-4.906674e+00,9.707011e+00,3.357588e+01,3.227959e+01,9.907016e+01,4.143264e+02,9.588184e-01,1.090993e+00,3.076527e-01,2.367006e-03,3.118727e-02,1.382022e-01,4.794092e-01,5.960446e-01,2.073033e-01,2.876455e-01,1.483183e+00,5.666291e-01,3.485321e+01,4.231258e+01,6.823378e+01,1.813592e+02,1.473023e+02,1.037243e+01,1.618557e+01,8.962757e+01,8.381443e+01,6.718290e+01,7.313817e+01,3.157246e+01,4.214536e+01,3.227959e+01,4.296731e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.253471e+00,7.699298e+00,4.026437e+00,4.957365e+00,9.896531e+01,9.974939e+01,6.556204e+01,5.514016e+01,1.000000e-01,1.000000e-01,6.843251e-02,5.787971e-02,3.957890e+00,3.620712e+00,5.142547e+00,0.000000e+00,5.027853e-02,4.759494e-02,-1.553870e+00,-1.212026e+00,-1.538204e+00,2.404021e+00,2.458964e+00,3.651938e+00
6.888889e+01,3.333333e-01,2.040438e+00,6.801460e-01,8.595436e+00,2.865145e+00,3.000000e+00,1.028472e+02,6.462158e+02,2.840184e+04,9.467280e+03,1.543558e+01,-5.121058e+00,1.031452e+01,3.317697e+01,3.397849e+01,9.906618e+01,4.251065e+02,9.513040e-01,1.089134e+00,3.086454e-01,2.437433e-03,2.986100e-02,1.347081e-01,4.756520e-01,6.016805e-01,2.020622e-01,2.853912e-01,1.488135e+00,5.523033e-01,3.652506e+01,4.354202e+01,6.796297e+01,1.827015e+02,1.513365e+02,1.061361e+01,1.563424e+01,8.938639e+01,8.436576e+01,6.855863e+01,7.677343e+01,3.323284e+01,4.335675e+01,3.397849e+01,4.419960e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.534235e+00,7.888476e+00,4.225257e+00,5.100954e+00,9.896531e+01,9.976794e+01,6.381875e+01,5.388829e+01,1.000000e-01,1.000000e-01,6.677332e-02,5.667120e-02,3.945757e+00,3.624358e+00,5.192084e+00,0.000000e+00,4.909735e-02,5.168819e-02,-1.514957e+00,-1.189352e+00,-1.563239e+00,2.430800e+00,2.484103e+00,3.680533e+00
6.888889e+01,3.500000e-01,2.034196e+00,7.119686e-01,8.690975e+00,3.041841e+00,3.000000e+00,1.054501e+02,6.476025e+02,2.840184e+04,9.940644e+03,1.628629e+01,-5.335665e+00,1.095063e+01,3.276169e+01,3.567741e+01,9.906417e+01,4.352615e+02,9.452234e-01,1.088973e+00,3.100867e-01,2.511278e-03,2.865563e-02,1.313581e-01,4.726117e-01,6.083682e-01,1.970372e-01,2.835670e-01,1.495628e+00,5.385684e-01,3.824472e+01,4.447533e+01,6.822924e+01,1.834586e+02,1.561218e+02,1.074173e+01,1.475434e+01,8.925827e+01,8.524566e+01,7.001824e+01,8.057907e+01,3.489287e+01,4.451094e+01,3.567741e+01,4.537573e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.832630e+00,8.029015e+00,4.427696e+00,5.202980e+00,9.896531e+01,9.977781e+01,6.207751e+01,5.268930e+01,1.000000e-01,1.000000e-01,6.511446e-02,5.551906e-02,3.939838e+00,3.607791e+00,5.274162e+00,0.000000e+00,4.791225e-02,5.592673e-02,-1.478403e+00,-1.160686e+00,-1.595566e+00,2.461435e+00,2.495018e+00,3.734523e+00
6.888889e+01,3.666667e-01,2.030926e+00,7.446729e-01,8.802329e+00,3.227521e+00,3.000000e+00,1.081890e+02,6.480076e+02,2.840184e+04,1.041401e+04,1.717463e+01,-5.555556e+00,1.161907e+01,3.234745e+01,3.737633e+01,9.906359e+01,4.444888e+02,9.405344e-01,1.090392e+00,3.120777e-01,2.586850e-03,2.755720e-02,1.280455e-01,4.702672e-01,6.161630e-01,1.920682e-01,2.821603e-01,1.505940e+00,5.249864e-01,4.011896e+01,4.514675e+01,6.886383e+01,1.832181e+02,1.616076e+02,1.082587e+01,1.361285e+01,8.917413e+01,8.638715e+01,7.150950e+01,8.455189e+01,3.655267e+01,4.561343e+01,3.737633e+01,4.650044e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.167388e+00,8.125827e+00,4.647534e+00,5.269012e+00,9.896531e+01,9.978429e+01,6.033844e+01,5.154188e+01,1.000000e-01,1.000000e-01,6.345596e-02,5.441791e-02,3.950071e+00,3.574852e+00,5.379196e+00,0.000000e+00,4.660083e-02,6.036297e-02,-1.447958e+00,-1.127660e+00,-1.633136e+00,2.502113e+00,2.493793e+00,3.806423e+00
6.888889e+01,3.833333e-01,2.030440e+00,7.783351e-01,8.931604e+00,3.423782e+00,3.000000e+00,1.110747e+02,6.474932e+02,2.840184e+04,1.088737e+04,1.811170e+01,-5.786085e+00,1.232561e+01,3.194667e+01,3.907525e+01,9.906433e+01,4.522549e+02,9.371538e-01,1.093286e+00,3.147445e-01,2.661025e-03,2.655314e-02,1.246182e-01,4.685769e-01,6.252123e-01,1.869273e-01,2.811461e-01,1.519505e+00,5.109346e-01,4.233475e+01,4.555123e+01,6.969906e+01,1.812175e+02,1.678406e+02,1.096330e+01,1.227555e+01,8.903670e+01,8.772445e+01,7.295098e+01,8.867390e+01,3.821245e+01,4.667037e+01,3.907525e+01,4.757867e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.575901e+00,8.179703e+00,4.908522e+00,5.299734e+00,9.896531e+01,9.979487e+01,5.860167e+01,5.044557e+01,1.000000e-01,1.000000e-01,6.179785e-02,5.336169e-02,3.992415e+00,3.525756e+00,5.496218e+00,0.000000e+00,4.496158e-02,6.506931e-02,-1.429262e+00,-1.090562e+00,-1.672991e+00,2.563153e+00,2.480155e+00,3.888296e+00
6.888889e+01,4.000000e-01,2.032482e+00,8.129927e-01,9.085535e+00,3.634214e+00,3.000000e+00,1.141199e+02,6.454802e+02,2.840184e+04,1.136074e+04,1.911981e+01,-6.036641e+00,1.308317e+01,3.157270e+01,4.077420e+01,9.906724e+01,4.571677e+02,9.349306e-01,1.097551e+00,3.183858e-01,2.725462e-03,2.563097e-02,1.207231e-01,4.674653e-01,6.359875e-01,1.810846e-01,2.804792e-01,1.537517e+00,4.949646e-01,4.537954e+01,4.558949e+01,7.045254e+01,1.755043e+02,1.750849e+02,1.138700e+01,1.082540e+01,8.861300e+01,8.917460e+01,7.413502e+01,9.290162e+01,3.987283e+01,4.769190e+01,4.077420e+01,4.861752e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.162636e+00,8.182189e+00,5.272223e+00,5.284852e+00,9.896531e+01,9.982754e+01,5.686734e+01,4.940367e+01,1.000000e-01,1.000000e-01,6.014015e-02,5.234032e-02,4.107989e+00,3.453072e+00,5.603890e+00,0.000000e+00,4.250392e-02,7.019138e-02,-1.436648e+00,-1.047128e+00,-1.708335e+00,2.671341e+00,2.448448e+00,3.965746e+00
6.888889e+01,4.166667e-01,2.036424e+00,8.485100e-01,9.331317e+00,3.888049e+00,3.000000e+00,1.173444e+02,6.327062e+02,2.840184e+04,1.183410e+04,2.037695e+01,-6.379974e+00,1.399698e+01,3.130976e+01,4.247325e+01,9.908571e+01,4.471122e+02,9.332417e-01,1.103182e+00,3.258396e-01,2.695937e-03,2.474028e-02,1.133451e-01,4.666208e-01,6.531922e-01,1.700176e-01,2.799725e-01,1.571709e+00,4.647147e-01,5.392205e+01,4.400209e+01,6.887653e+01,1.493412e+02,1.859255e+02,1.442133e+01,9.738752e+00,8.557867e+01,9.026125e+01,7.296494e+01,9.673668e+01,4.153999e+01,4.875278e+01,4.247325e+01,4.966158e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.992372e+00,8.026186e+00,6.326238e+00,5.081433e+00,9.896531e+01,1.000629e+02,5.513531e+01,4.847708e+01,1.000000e-01,1.000000e-01,5.848293e-02,5.127884e-02,4.703004e+00,3.258006e+00,5.512149e+00,0.000000e+00,3.504203e-02,7.643240e-02,-1.614338e+00,-9.655608e-01,-1.673417e+00,3.088667e+00,2.327487e+00,3.915164e+00
6.888889e+01,4.333333e-01,2.038123e+00,8.831866e-01,9.565252e+00,4.144942e+00,3.000000e+00,1.207675e+02,6.055722e+02,2.840184e+04,1.230746e+04,2.160201e+01,-6.680215e+00,1.492179e+01,3.092405e+01,4.417247e+01,9.912494e+01,4.363649e+02,9.300049e-01,1.108118e+00,3.322876e-01,2.603771e-03,2.374519e-02,1.063659e-01,4.650024e-01,6.695676e-01,1.595489e-01,2.790015e-01,1.602023e+00,4.361003e-01,6.499999e+01,4.156989e+01,6.611054e+01,1.226852e+02,1.968460e+02,1.928772e+01,8.886950e+00,8.071228e+01,9.111305e+01,7.002730e+01,9.934292e+01,4.321248e+01,4.983552e+01,4.417247e+01,5.070294e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.265005e+01,7.884203e+00,7.665158e+00,4.777347e+00,9.896531e+01,1.004454e+02,5.340561e+01,4.763842e+01,1.000000e-01,1.000000e-01,5.682625e-02,5.019403e-02,5.468952e+00,3.007488e+00,5.263337e+00,0.000000e+00,2.774510e-02,7.991837e-02,-1.837369e+00,-8.695292e-01,-1.575291e+00,3.631584e+00,2.165704e+00,3.767964e+00
6.888889e+01,4.500000e-01,2.043070e+00,9.193813e-01,9.671903e+00,4.352356e+00,3.000000e+00,1.243728e+02,6.082484e+02,2.840184e+04,1.278083e+04,2.251344e+01,-6.844960e+00,1.566848e+01,3.040388e+01,4.587138e+01,9.912107e+01,4.492409e+02,9.291255e-01,1.113944e+00,3.333612e-01,2.733210e-03,2.301958e-02,1.054488e-01,4.645628e-01,6.770332e-01,1.581732e-01,2.787377e-01,1.610730e+00,4.323400e-01,6.500000e+01,4.219254e+01,6.885913e+01,1.286231e+02,2.032613e+02,1.800680e+01,6.764863e+00,8.199320e+01,9.323514e+01,7.262040e+01,1.039855e+02,4.486896e+01,5.068861e+01,4.587138e+01,5.159252e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.253013e+01,7.929026e+00,7.626072e+00,4.825753e+00,9.896531e+01,1.003441e+02,5.167986e+01,4.666640e+01,1.000000e-01,1.000000e-01,5.516995e-02,4.934000e-02,5.266399e+00,3.001812e+00,5.515961e+00,0.000000e+00,2.867555e-02,8.434011e-02,-1.716776e+00,-8.533783e-01,-1.655130e+00,3.549623e+00,2.177109e+00,3.945171e+00
6.888889e+01,4.666667e-01,2.051071e+00,9.571663e-01,9.791202e+00,4.569227e+00,3.000000e+00,1.281998e+02,6.109171e+02,2.840184e+04,1.325419e+04,2.347389e+01,-7.024674e+00,1.644922e+01,2.992547e+01,4.757029e+01,9.911721e+01,4.622751e+02,9.297978e-01,1.121273e+00,3.350513e-01,2.865848e-03,2.234877e-02,1.046330e-01,4.648989e-01,6.853841e-01,1.569495e-01,2.789393e-01,1.622076e+00,4.289952e-01,6.500000e+01,4.278601e+01,7.172669e+01,1.347122e+02,2.098421e+02,1.669745e+01,4.625825e+00,8.330255e+01,9.537417e+01,7.528672e+01,1.086742e+02,4.652482e+01,5.150569e+01,4.757029e+01,5.244703e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.240685e+01,7.964820e+00,7.584191e+00,4.868819e+00,9.896531e+01,1.002410e+02,4.995732e+01,4.573252e+01,1.000000e-01,1.000000e-01,5.351419e-02,4.852164e-02,5.078313e+00,2.996282e+00,5.779460e+00,0.000000e+00,2.964411e-02,8.885600e-02,-1.604862e+00,-8.378814e-01,-1.738610e+00,3.473451e+00,2.188045e+00,4.129706e+00
6.888889e+01,4.833333e-01,2.061996e+00,9.966312e-01,9.922570e+00,4.795909e+00,3.000000e+00,1.322695e+02,6.135886e+02,2.840184e+04,1.372756e+04,2.448546e+01,-7.220192e+00,1.726527e+01,2.948767e+01,4.926920e+01,9.911335e+01,4.755322e+02,9.319481e-01,1.130047e+00,3.373225e-01,3.002242e-03,2.172726e-02,1.039221e-01,4.659741e-01,6.945799e-01,1.558832e-01,2.795844e-01,1.635915e+00,4.260806e-01,6.500000e+01,4.334851e+01,7.471443e+01,1.409675e+02,2.166186e+02,1.535938e+01,2.473981e+00,8.464062e+01,9.752602e+01,7.802809e+01,1.134060e+02,4.818004e+01,5.228882e+01,4.926920e+01,5.326857e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.227974e+01,7.991208e+00,7.539332e+00,4.906325e+00,9.896531e+01,1.001361e+02,4.823820e+01,4.483457e+01,1.000000e-01,1.000000e-01,5.185901e-02,4.773691e-02,4.903199e+00,2.990638e+00,6.054128e+00,0.000000e+00,3.065411e-02,9.348575e-02,-1.500729e+00,-8.229264e-01,-1.825880e+00,3.402471e+00,2.198366e+00,4.321733e+00
6.888889e+01,5.000000e-01,2.075741e+00,1.037871e+00,1.006554e+01,5.032772e+00,3.000000e+00,1.366057e+02,6.162710e+02,2.840184e+04,1.420092e+04,2.555038e+01,-7.432404e+00,1.811798e+01,2.908921e+01,5.096811e+01,9.910947e+01,4.890801e+02,9.355178e-01,1.140224e+00,3.401455e-01,3.143026e-03,2.115027e-02,1.033201e-01,4.677589e-01,7.045881e-01,1.549801e-01,2.806553e-01,1.652129e+00,4.236123e-01,6.500000e+01,4.387758e+01,7.782471e+01,1.474056e+02,2.236262e+02,1.399181e+01,3.128891e-01,8.600819e+01,9.968711e+01,8.084686e+01,1.181779e+02,4.983459e+01,5.303986e+01,5.096811e+01,5.405904e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.214835e+01,8.007711e+00,7.491293e+00,4.937963e+00,9.896531e+01,1.000294e+02,4.652277e+01,4.397054e+01,1.000000e-01,1.000000e-01,5.020448e-02,4.698393e-02,4.739759e+00,2.984596e+00,6.340341e+00,0.000000e+00,3.170923e-02,9.825192e-02,-1.403598e+00,-8.084015e-01,-1.917113e+00,3.336161e+00,2.207904e+00,4.521480e+00
6.888889e+01,5.166667e-01,2.093425e+00,1.081603e+00,1.030854e+01,5.326080e+00,3.000000e+00,1.412361e+02,6.180316e+02,2.840184e+04,1.467428e+04,2.690924e+01,-7.735356e+00,1.917389e+01,2.874609e+01,5.266702e+01,9.910692e+01,4.870182e+02,9.403678e-01,1.153057e+00,3.467365e-01,3.146586e-03,2.073519e-02,9.956565e-02,4.701839e-01,7.215979e-01,1.493485e-01,2.821104e-01,1.685205e+00,4.082192e-01,6.500000e+01,4.763516e+01,7.934375e+01,1.538465e+02,2.127109e+02,1.243865e+01,2.092604e-06,8.756135e+01,1.000000e+02,8.390123e+01,1.217014e+02,5.148787e+01,5.376175e+01,5.266702e+01,5.481748e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.202774e+01,8.699248e+00,7.438118e+00,5.379735e+00,9.896531e+01,9.990884e+01,4.481125e+01,4.313495e+01,1.000000e-01,1.000000e-01,4.855063e-02,4.626602e-02,4.586864e+00,3.202372e+00,6.547991e+00,0.000000e+00,3.278908e-02,9.731927e-02,-1.312824e+00,-8.591512e-01,-1.986819e+00,3.274040e+00,2.376010e+00,4.658492e+00
6.888889e+01,5.333333e-01,2.116376e+00,1.128734e+00,1.058903e+01,5.647481e+00,3.000000e+00,1.461922e+02,6.183914e+02,2.840184e+04,1.514765e+04,2.840069e+01,-8.069756e+00,2.033093e+01,2.841395e+01,5.436595e+01,9.910640e+01,4.829636e+02,9.474367e-01,1.168940e+00,3.546244e-01,3.111087e-03,2.033165e-02,9.565121e-02,4.737183e-01,7.412318e-01,1.434768e-01,2.842310e-01,1.724206e+00,3.921700e-01,6.500000e+01,5.209155e+01,8.097601e+01,1.601801e+02,2.003688e+02,1.061927e+01,1.178534e-06,8.938073e+01,1.000000e+02,8.728419e+01,1.245862e+02,5.313946e+01,5.444864e+01,5.436595e+01,5.554433e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.192480e+01,9.532999e+00,7.378759e+00,5.898773e+00,9.896531e+01,9.976838e+01,4.310392e+01,4.232466e+01,1.000000e-01,1.000000e-01,4.689755e-02,4.558414e-02,4.443524e+00,3.463902e+00,6.755957e+00,0.000000e+00,3.388254e-02,9.475795e-02,-1.227824e+00,-9.206327e-01,-2.054541e+00,3.215700e+00,2.577152e+00,4.796174e+00
6.888889e+01,5.500000e-01,2.143696e+00,1.179033e+00,1.088607e+01,5.987341e+00,3.000000e+00,1.515087e+02,6.179445e+02,2.840184e+04,1.562101e+04,2.997525e+01,-8.420825e+00,2.155443e+01,2.809259e+01,5.606489e+01,9.910705e+01,4.799740e+02,9.564637e-01,1.187232e+00,3.630572e-01,3.070098e-03,1.992609e-02,9.217853e-02,4.782319e-01,7.620252e-01,1.382678e-01,2.869391e-01,1.765764e+00,3.779320e-01,6.500000e+01,5.666528e+01,8.289555e+01,1.665252e+02,1.897081e+02,8.627993e+00,9.218652e-07,9.137201e+01,1.000000e+02,9.091268e+01,1.271258e+02,5.478956e+01,5.510428e+01,5.606489e+01,5.624307e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.182888e+01,1.038336e+01,7.314114e+00,6.420308e+00,9.896531e+01,9.961562e+01,4.140113e+01,4.154070e+01,1.000000e-01,1.000000e-01,4.524530e-02,4.493362e-02,4.308872e+00,3.728772e+00,6.974426e+00,0.000000e+00,3.500697e-02,9.193867e-02,-1.148057e+00,-9.810944e-01,-2.123790e+00,3.160815e+00,2.782685e+00,4.942575e+00
6.888889e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.888889e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.888889e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.527778e+01,3.000000e-01,2.208170e+00,6.624509e-01,9.163867e+00,2.749160e+00,3.000000e+00,1.070745e+02,7.042753e+02,2.840184e+04,8.520552e+03,1.508714e+01,-5.190159e+00,9.896976e+00,3.440123e+01,3.064283e+01,9.906861e+01,4.166587e+02,1.035882e+00,1.172287e+00,3.352432e-01,2.601777e-03,3.339487e-02,1.467013e-01,5.179411e-01,6.414707e-01,2.200520e-01,3.107647e-01,1.606694e+00,6.014753e-01,3.513711e+01,4.373424e+01,7.417908e+01,1.874181e+02,1.480646e+02,1.004291e+01,1.517674e+01,8.995709e+01,8.482326e+01,6.619545e+01,7.360936e+01,2.989711e+01,4.065450e+01,3.064283e+01,4.154194e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.732731e+00,7.256414e+00,4.040267e+00,5.114115e+00,9.828652e+01,9.909199e+01,6.673411e+01,5.616844e+01,1.000000e-01,1.000000e-01,7.010768e-02,5.937097e-02,4.212822e+00,3.881048e+00,5.768118e+00,0.000000e+00,5.521116e-02,5.236985e-02,-1.690833e+00,-1.332142e+00,-1.782728e+00,2.521989e+00,2.604117e+00,4.037760e+00
7.527778e+01,3.166667e-01,2.196559e+00,6.955770e-01,9.247402e+00,2.928344e+00,3.000000e+00,1.096492e+02,7.092217e+02,2.840184e+04,8.993916e+03,1.598524e+01,-5.443198e+00,1.054204e+01,3.405141e+01,3.234517e+01,9.906207e+01,4.273736e+02,1.027238e+00,1.169321e+00,3.364360e-01,2.680250e-03,3.194861e-02,1.425542e-01,5.136191e-01,6.473182e-01,2.138313e-01,3.081714e-01,1.612087e+00,5.844723e-01,3.697163e+01,4.556910e+01,7.310501e+01,1.889767e+02,1.507962e+02,1.043270e+01,1.509378e+01,8.956730e+01,8.490622e+01,6.746630e+01,7.727425e+01,3.155690e+01,4.192452e+01,3.234517e+01,4.283340e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.001303e+00,7.520790e+00,4.259275e+00,5.337693e+00,9.828652e+01,9.912384e+01,6.499651e+01,5.487162e+01,1.000000e-01,1.000000e-01,6.844937e-02,5.810550e-02,4.205659e+00,3.925328e+00,5.780325e+00,0.000000e+00,5.380664e-02,5.701917e-02,-1.652164e+00,-1.321302e+00,-1.801270e+00,2.553495e+00,2.657833e+00,4.036074e+00
7.527778e+01,3.333333e-01,2.188525e+00,7.295083e-01,9.346343e+00,3.115448e+00,3.000000e+00,1.123523e+02,7.115087e+02,2.840184e+04,9.467280e+03,1.690492e+01,-5.689305e+00,1.121561e+01,3.365474e+01,3.404753e+01,9.905904e+01,4.378308e+02,1.020131e+00,1.168394e+00,3.379309e-01,2.764397e-03,3.063004e-02,1.387402e-01,5.100656e-01,6.542440e-01,2.081103e-01,3.060393e-01,1.619690e+00,5.688348e-01,3.874182e+01,4.694626e+01,7.295201e+01,1.903004e+02,1.546521e+02,1.061470e+01,1.453252e+01,8.938530e+01,8.546748e+01,6.889135e+01,8.112512e+01,3.321613e+01,4.313059e+01,3.404753e+01,4.406347e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.273216e+00,7.719234e+00,4.466626e+00,5.496213e+00,9.828652e+01,9.913873e+01,6.326104e+01,5.362737e+01,1.000000e-01,1.000000e-01,6.679142e-02,5.690266e-02,4.192064e+00,3.933517e+00,5.847544e+00,0.000000e+00,5.253650e-02,6.176873e-02,-1.610538e+00,-1.298267e+00,-1.832283e+00,2.581526e+00,2.687787e+00,4.077030e+00
7.527778e+01,3.500000e-01,2.183946e+00,7.643813e-01,9.461364e+00,3.311477e+00,3.000000e+00,1.151929e+02,7.122296e+02,2.840184e+04,9.940644e+03,1.785795e+01,-5.936627e+00,1.192132e+01,3.324362e+01,3.574990e+01,9.905809e+01,4.476934e+02,1.014605e+00,1.169342e+00,3.399111e-01,2.852973e-03,2.942819e-02,1.351100e-01,5.073023e-01,6.622955e-01,2.026650e-01,3.043814e-01,1.629996e+00,5.539510e-01,4.055983e+01,4.796362e+01,7.341976e+01,1.910137e+02,1.594167e+02,1.067871e+01,1.359763e+01,8.932129e+01,8.640237e+01,7.040709e+01,8.517723e+01,3.487494e+01,4.427920e+01,3.574990e+01,4.523749e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.562278e+00,7.862947e+00,4.677180e+00,5.604215e+00,9.828652e+01,9.914396e+01,6.152787e+01,5.243530e+01,1.000000e-01,1.000000e-01,6.513386e-02,5.575624e-02,4.184823e+00,3.916234e+00,5.953948e+00,0.000000e+00,5.126427e-02,6.670346e-02,-1.571338e+00,-1.267427e+00,-1.872844e+00,2.613486e+00,2.700071e+00,4.147807e+00
7.527778e+01,3.666667e-01,2.182655e+00,8.003068e-01,9.593654e+00,3.517673e+00,3.000000e+00,1.181818e+02,7.119042e+02,2.840184e+04,1.041401e+04,1.885501e+01,-6.191386e+00,1.266362e+01,3.283682e+01,3.745228e+01,9.905852e+01,4.565769e+02,1.010621e+00,1.172034e+00,3.425076e-01,2.944048e-03,2.833128e-02,1.315277e-01,5.053106e-01,6.715558e-01,1.972916e-01,3.031864e-01,1.643391e+00,5.392637e-01,4.256355e+01,4.866690e+01,7.429298e+01,1.905839e+02,1.650163e+02,1.070551e+01,1.237789e+01,8.929449e+01,8.762211e+01,7.195119e+01,8.942083e+01,3.653347e+01,4.537635e+01,3.745228e+01,4.636041e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.890273e+00,7.957848e+00,4.908708e+00,5.669261e+00,9.828652e+01,9.914616e+01,5.979713e+01,5.129462e+01,1.000000e-01,1.000000e-01,6.347671e-02,5.466040e-02,4.197000e+00,3.878594e+00,6.086771e+00,0.000000e+00,4.982889e-02,7.190472e-02,-1.539539e+00,-1.230944e+00,-1.919961e+00,2.657461e+00,2.697478e+00,4.238715e+00
