# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Membrane Area-Stage 1,Membrane Area-Stage 2,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3
7.527778e+01,3.833333e-01,2.184437e+00,8.373677e-01,9.746327e+00,3.736092e+00,3.000000e+00,1.213306e+02,7.106002e+02,2.840184e+04,1.088737e+04,1.991028e+01,-6.460345e+00,1.344993e+01,3.244729e+01,3.915467e+01,9.906024e+01,4.637625e+02,1.008085e+00,1.176352e+00,3.458915e-01,3.033911e-03,2.732809e-02,1.277891e-01,5.040426e-01,6.822429e-01,1.916837e-01,3.024256e-01,1.660502e+00,5.239354e-01,4.500831e+01,4.903892e+01,7.535984e+01,1.879719e+02,1.715387e+02,1.081312e+01,1.095089e+01,8.918688e+01,8.904911e+01,7.342324e+01,9.383642e+01,3.819206e+01,4.642902e+01,3.915467e+01,4.743755e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.303565e+00,8.003240e+00,5.193605e+00,5.691148e+00,9.828652e+01,9.915497e+01,5.806897e+01,5.020565e+01,1.000000e-01,1.000000e-01,6.182000e-02,5.360828e-02,4.250731e+00,3.820020e+00,6.231536e+00,0.000000e+00,4.794945e-02,7.749989e-02,-1.523055e+00,-1.188898e+00,-1.969457e+00,2.727676e+00,2.679072e+00,4.339580e+00
7.527778e+01,4.000000e-01,2.188973e+00,8.755894e-01,9.931201e+00,3.972480e+00,3.000000e+00,1.246533e+02,7.073356e+02,2.840184e+04,1.136074e+04,2.105920e+01,-6.758267e+00,1.430093e+01,3.209176e+01,4.085708e+01,9.906456e+01,4.669509e+02,1.006792e+00,1.182181e+00,3.505726e-01,3.110034e-03,2.640687e-02,1.233065e-01,5.033960e-01,6.951841e-01,1.849598e-01,3.020376e-01,1.683417e+00,5.055567e-01,4.871537e+01,4.888083e+01,7.618474e+01,1.799294e+02,1.795034e+02,1.135329e+01,9.417181e+00,8.864671e+01,9.058282e+01,7.450744e+01,9.838041e+01,3.985174e+01,4.745155e+01,4.085708e+01,4.847813e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.961769e+00,7.980664e+00,5.635629e+00,5.649004e+00,9.828652e+01,9.919924e+01,5.634353e+01,4.917542e+01,1.000000e-01,1.000000e-01,6.016377e-02,5.258560e-02,4.416863e+00,3.725244e+00,6.353738e+00,0.000000e+00,4.478371e-02,8.381325e-02,-1.546996e+00,-1.136476e+00,-2.009769e+00,2.869866e+00,2.633552e+00,4.427782e+00
7.527778e+01,4.166667e-01,2.193798e+00,9.140827e-01,1.028277e+01,4.284487e+00,3.000000e+00,1.281832e+02,6.752899e+02,2.840184e+04,1.183410e+04,2.264134e+01,-7.217187e+00,1.542415e+01,3.187615e+01,4.255979e+01,9.910696e+01,4.414757e+02,1.004716e+00,1.189083e+00,3.620720e-01,2.972053e-03,2.539767e-02,1.119162e-01,5.023579e-01,7.197937e-01,1.678743e-01,3.014147e-01,1.734942e+00,4.588563e-01,6.499999e+01,4.491271e+01,7.133323e+01,1.318210e+02,1.948202e+02,1.782574e+01,8.722175e+00,8.217426e+01,9.127783e+01,7.023026e+01,1.016407e+02,4.152904e+01,4.862675e+01,4.255979e+01,4.958673e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.132033e+01,7.659665e+00,7.649668e+00,5.175990e+00,9.828652e+01,9.973649e+01,5.462017e+01,4.836115e+01,1.000000e-01,1.000000e-01,5.850817e-02,5.140815e-02,5.687710e+00,3.334994e+00,5.948630e+00,0.000000e+00,3.137616e-02,9.151541e-02,-1.964548e+00,-9.897202e-01,-1.857190e+00,3.723162e+00,2.376650e+00,4.182956e+00
7.527778e+01,4.333333e-01,2.199725e+00,9.532143e-01,1.040239e+01,4.507702e+00,3.000000e+00,1.318941e+02,6.770019e+02,2.840184e+04,1.230746e+04,2.364469e+01,-7.416960e+00,1.622773e+01,3.136840e+01,4.426216e+01,9.910470e+01,4.548117e+02,1.004050e+00,1.195676e+00,3.634396e-01,3.118946e-03,2.460390e-02,1.108624e-01,5.020248e-01,7.281672e-01,1.662936e-01,3.012149e-01,1.745189e+00,4.545359e-01,6.500000e+01,4.560249e+01,7.430982e+01,1.382444e+02,2.011937e+02,1.659015e+01,6.614990e+00,8.340985e+01,9.338501e+01,7.279791e+01,1.064529e+02,4.318413e+01,4.951307e+01,4.426216e+01,5.051390e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.122611e+01,7.713694e+00,7.605246e+00,5.225724e+00,9.828652e+01,9.963295e+01,5.290093e+01,4.735693e+01,1.000000e-01,1.000000e-01,5.685296e-02,5.052081e-02,5.468953e+00,3.326180e+00,6.232752e+00,0.000000e+00,3.240357e-02,9.656188e-02,-1.834392e+00,-9.703688e-01,-1.949700e+00,3.634560e+00,2.388215e+00,4.379613e+00
7.527778e+01,4.500000e-01,2.209097e+00,9.940935e-01,1.053609e+01,4.741239e+00,3.000000e+00,1.358261e+02,6.787257e+02,2.840184e+04,1.278083e+04,2.470221e+01,-7.633749e+00,1.706846e+01,3.090310e+01,4.596453e+01,9.910242e+01,4.683216e+02,1.005138e+00,1.203959e+00,3.655002e-01,3.269499e-03,2.387176e-02,1.099275e-01,5.025689e-01,7.375261e-01,1.648913e-01,3.015414e-01,1.758394e+00,4.507028e-01,6.500000e+01,4.625425e+01,7.741971e+01,1.448236e+02,2.077533e+02,1.532805e+01,4.486320e+00,8.467195e+01,9.551368e+01,7.543502e+01,1.113137e+02,4.483853e+01,5.036145e+01,4.596453e+01,5.140410e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.112827e+01,7.757453e+00,7.558173e+00,5.268758e+00,9.828652e+01,9.952767e+01,5.118503e+01,4.639292e+01,1.000000e-01,1.000000e-01,5.519833e-02,4.967104e-02,5.266399e+00,3.317335e+00,6.529353e+00,0.000000e+00,3.347295e-02,1.017178e-01,-1.713953e+00,-9.517432e-01,-2.046495e+00,3.552446e+00,2.399064e+00,4.584576e+00
7.527778e+01,4.666667e-01,2.221755e+00,1.036819e+00,1.068316e+01,4.985474e+00,3.000000e+00,1.399993e+02,6.804735e+02,2.840184e+04,1.325419e+04,2.581621e+01,-7.868500e+00,1.794771e+01,3.047892e+01,4.766690e+01,9.910010e+01,4.820805e+02,1.007893e+00,1.213863e+00,3.682113e-01,3.424453e-03,2.319479e-02,1.091158e-01,5.039464e-01,7.478211e-01,1.636737e-01,3.023678e-01,1.774381e+00,4.473747e-01,6.500000e+01,4.686500e+01,8.066466e+01,1.515748e+02,2.145375e+02,1.403913e+01,2.340367e+00,8.596087e+01,9.765963e+01,7.814331e+01,1.162200e+02,4.649224e+01,5.117407e+01,4.766690e+01,5.225958e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.102641e+01,7.790369e+00,7.508291e+00,5.304749e+00,9.828652e+01,9.942065e+01,4.947269e+01,4.546677e+01,1.000000e-01,1.000000e-01,5.354432e-02,4.885662e-02,5.078313e+00,3.308083e+00,6.838795e+00,0.000000e+00,3.458798e-02,1.070099e-01,-1.602188e+00,-9.336899e-01,-2.147754e+00,3.476126e+00,2.408981e+00,4.798052e+00
7.527778e+01,4.833333e-01,2.237578e+00,1.081496e+00,1.084303e+01,5.240797e+00,3.000000e+00,1.444365e+02,6.822549e+02,2.840184e+04,1.372756e+04,2.698908e+01,-8.122214e+00,1.886687e+01,3.009444e+01,4.936927e+01,9.909775e+01,4.961692e+02,1.012244e+00,1.225333e+00,3.715380e-01,3.584660e-03,2.256739e-02,1.084321e-01,5.061221e-01,7.590120e-01,1.626481e-01,3.036733e-01,1.793006e+00,4.445716e-01,6.500000e+01,4.743065e+01,8.404789e+01,1.585155e+02,2.215923e+02,1.272259e+01,1.806373e-01,8.727741e+01,9.981936e+01,8.092504e+01,1.211690e+02,4.814520e+01,5.195294e+01,4.936927e+01,5.308239e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.092017e+01,7.811712e+00,7.455424e+00,5.333218e+00,9.828652e+01,9.931185e+01,4.776415e+01,4.457631e+01,1.000000e-01,1.000000e-01,5.189098e-02,4.807554e-02,4.903199e+00,3.298005e+00,7.161541e+00,0.000000e+00,3.575269e-02,1.124696e-01,-1.498200e+00,-9.160525e-01,-2.253687e+00,3.404999e+00,2.417706e+00,5.020323e+00
7.527778e+01,5.000000e-01,2.257877e+00,1.128939e+00,1.108523e+01,5.542617e+00,3.000000e+00,1.491623e+02,6.851886e+02,2.840184e+04,1.420092e+04,2.841271e+01,-8.459293e+00,1.995342e+01,2.977291e+01,5.107162e+01,9.909387e+01,4.983300e+02,1.018461e+00,1.239416e+00,3.780815e-01,3.664567e-03,2.221043e-02,1.052742e-01,5.092307e-01,7.759663e-01,1.579112e-01,3.055384e-01,1.826253e+00,4.316241e-01,6.500000e+01,5.119377e+01,8.500000e+01,1.658974e+02,2.127057e+02,1.152106e+01,1.551808e-06,8.847894e+01,1.000000e+02,8.364009e+01,1.254847e+02,4.979796e+01,5.271286e+01,5.107162e+01,5.387699e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.079405e+01,8.418695e+00,7.401032e+00,5.772349e+00,9.828652e+01,9.921300e+01,4.605972e+01,4.372306e+01,1.000000e-01,1.000000e-01,5.023836e-02,4.732107e-02,4.739759e+00,3.513792e+00,7.379763e+00,0.000000e+00,3.700390e-02,1.145225e-01,-1.401173e+00,-9.655378e-01,-2.332896e+00,3.338586e+00,2.585258e+00,5.161389e+00
7.527778e+01,5.166667e-01,2.286604e+00,1.181412e+00,1.136111e+01,5.869908e+00,3.000000e+00,1.542058e+02,6.893146e+02,2.840184e+04,1.467428e+04,2.996981e+01,-8.838140e+00,2.113167e+01,2.949014e+01,5.277396e+01,9.908841e+01,5.019731e+02,1.028763e+00,1.257841e+00,3.858512e-01,3.826359e-03,2.208098e-02,1.026230e-01,5.143816e-01,7.952778e-01,1.539345e-01,3.086289e-01,1.865850e+00,4.207544e-01,6.500000e+01,5.555264e+01,8.500000e+01,1.737790e+02,2.031051e+02,1.043413e+01,3.833354e-01,8.956587e+01,9.961666e+01,8.628236e+01,1.305601e+02,5.145058e+01,5.345112e+01,5.277396e+01,5.464501e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.064797e+01,9.110520e+00,7.344861e+00,6.284346e+00,9.828652e+01,9.912396e+01,4.435968e+01,4.290478e+01,1.000000e-01,1.000000e-01,4.858652e-02,4.659144e-02,4.586864e+00,3.766305e+00,7.601414e+00,0.000000e+00,3.835118e-02,1.198651e-01,-1.310433e+00,-1.023725e+00,-2.417530e+00,3.276431e+00,2.780931e+00,5.303750e+00
7.527778e+01,5.333333e-01,2.325469e+00,1.240250e+00,1.178904e+01,6.287488e+00,3.000000e+00,1.596109e+02,6.845512e+02,2.840184e+04,1.514765e+04,3.194712e+01,-9.312165e+00,2.263496e+01,2.914868e+01,5.447640e+01,9.909471e+01,4.891101e+02,1.042257e+00,1.283213e+00,3.987232e-01,3.683266e-03,2.185333e-02,9.686852e-02,5.211283e-01,8.252328e-01,1.453028e-01,3.126770e-01,1.928308e+00,3.971609e-01,6.500000e+01,6.387574e+01,8.500000e+01,1.799266e+02,1.801888e+02,8.163331e+00,2.613939e+00,9.183667e+01,9.738606e+01,9.018338e+01,1.318866e+02,5.309741e+01,5.412838e+01,5.447640e+01,5.536601e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.061592e+01,1.060046e+01,7.272116e+00,7.261530e+00,9.828652e+01,9.893904e+01,4.266403e+01,4.208960e+01,1.000000e-01,1.000000e-01,4.693560e-02,4.592918e-02,4.443524e+00,4.286861e+00,7.756441e+00,0.000000e+00,3.948831e-02,1.128113e-01,-1.225719e+00,-1.156680e+00,-2.467686e+00,3.217805e+00,3.169670e+00,5.401565e+00
7.527778e+01,5.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.527778e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.527778e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.527778e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.166667e+01,3.000000e-01,2.357959e+00,7.073876e-01,9.907886e+00,2.972366e+00,3.000000e+00,1.161314e+02,7.713878e+02,2.840184e+04,8.520552e+03,1.642930e+01,-5.728786e+00,1.070052e+01,3.486932e+01,3.070631e+01,9.905962e+01,4.288619e+02,1.106084e+00,1.251874e+00,3.649828e-01,2.917177e-03,3.414432e-02,1.509979e-01,5.530422e-01,6.935520e-01,2.264969e-01,3.318253e-01,1.738867e+00,6.190915e-01,3.725383e+01,4.709663e+01,7.877509e+01,1.945888e+02,1.508971e+02,1.019412e+01,1.445701e+01,8.980588e+01,8.554299e+01,6.639639e+01,7.726923e+01,2.988196e+01,4.044828e+01,3.070631e+01,4.142009e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.521388e+00,7.120087e+00,4.262420e+00,5.496589e+00,9.762771e+01,9.849009e+01,6.618438e+01,5.590433e+01,1.000000e-01,1.000000e-01,7.012424e-02,5.958251e-02,4.474146e+00,4.206289e+00,6.411260e+00,0.000000e+00,5.880244e-02,6.182008e-02,-1.797129e+00,-1.451587e+00,-2.055716e+00,2.677017e+00,2.813504e+00,4.417364e+00
8.166667e+01,3.166667e-01,2.347525e+00,7.433830e-01,1.001055e+01,3.170008e+00,3.000000e+00,1.189213e+02,7.758529e+02,2.840184e+04,8.993916e+03,1.742671e+01,-6.014678e+00,1.141203e+01,3.451414e+01,3.241218e+01,9.905417e+01,4.391192e+02,1.097753e+00,1.249772e+00,3.666886e-01,3.007453e-03,3.270815e-02,1.464721e-01,5.488763e-01,7.007385e-01,2.197081e-01,3.293258e-01,1.746990e+00,6.005356e-01,3.919004e+01,4.917004e+01,7.774252e+01,1.961291e+02,1.532303e+02,1.052236e+01,1.441555e+01,8.947764e+01,8.558445e+01,6.771510e+01,8.108720e+01,3.154062e+01,4.171325e+01,3.241218e+01,4.270935e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.782355e+00,7.401199e+00,4.489740e+00,5.746700e+00,9.762771e+01,9.851842e+01,6.445454e+01,5.461528e+01,1.000000e-01,1.000000e-01,6.846719e-02,5.832274e-02,4.465121e+00,4.262481e+00,6.434627e+00,0.000000e+00,5.729877e-02,6.705659e-02,-1.755460e+00,-1.442885e+00,-2.077689e+00,2.709661e+00,2.876895e+00,4.423995e+00
8.166667e+01,3.333333e-01,2.341031e+00,7.803436e-01,1.012918e+01,3.376393e+00,3.000000e+00,1.218501e+02,7.772604e+02,2.840184e+04,9.467280e+03,1.844859e+01,-6.293571e+00,1.215502e+01,3.411411e+01,3.411807e+01,9.905245e+01,4.492512e+02,1.091115e+00,1.249916e+00,3.687007e-01,3.105129e-03,3.139257e-02,1.423591e-01,5.455575e-01,7.090426e-01,2.135387e-01,3.273345e-01,1.757359e+00,5.836723e-01,4.103653e+01,5.068333e+01,7.778254e+01,1.975007e+02,1.569303e+02,1.063027e+01,1.381548e+01,8.936973e+01,8.618452e+01,6.920160e+01,8.514045e+01,3.319858e+01,4.291349e+01,3.411807e+01,4.393719e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.044415e+00,7.607050e+00,4.701739e+00,5.917258e+00,9.762771e+01,9.852774e+01,6.272708e+01,5.337765e+01,1.000000e-01,1.000000e-01,6.681054e-02,5.712601e-02,4.447031e+00,4.273444e+00,6.524953e+00,0.000000e+00,5.596477e-02,7.242940e-02,-1.709759e+00,-1.418662e+00,-2.116222e+00,2.737272e+00,2.910747e+00,4.481160e+00
8.166667e+01,3.500000e-01,2.338356e+00,8.184245e-01,1.026495e+01,3.592731e+00,3.000000e+00,1.249278e+02,7.770237e+02,2.840184e+04,9.940644e+03,1.950931e+01,-6.575477e+00,1.293383e+01,3.370431e+01,3.582397e+01,9.905274e+01,4.588186e+02,1.086237e+00,1.252119e+00,3.712517e-01,3.208584e-03,3.019082e-02,1.384675e-01,5.431185e-01,7.185462e-01,2.077012e-01,3.258711e-01,1.770639e+00,5.677166e-01,4.293797e+01,5.177380e+01,7.850804e+01,1.982170e+02,1.616833e+02,1.062338e+01,1.280591e+01,8.937662e+01,8.719409e+01,7.077933e+01,8.942914e+01,3.485605e+01,4.405624e+01,3.582397e+01,4.510924e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.323704e+00,7.752595e+00,4.917489e+00,6.028634e+00,9.762771e+01,9.852714e+01,6.100215e+01,5.219184e+01,1.000000e-01,1.000000e-01,6.515434e-02,5.598551e-02,4.436479e+00,4.253799e+00,6.660629e+00,0.000000e+00,5.462199e-02,7.804991e-02,-1.667030e+00,-1.384886e+00,-2.166717e+00,2.769449e+00,2.923535e+00,4.571962e+00
8.166667e+01,3.666667e-01,2.339313e+00,8.577480e-01,1.041953e+01,3.820494e+00,3.000000e+00,1.281658e+02,7.757601e+02,2.840184e+04,1.041401e+04,2.062142e+01,-6.867643e+00,1.375378e+01,3.330344e+01,3.752989e+01,9.905428e+01,4.673479e+02,1.083077e+00,1.256236e+00,3.744991e-01,3.315746e-03,2.909296e-02,1.346306e-01,5.415384e-01,7.293671e-01,2.019458e-01,3.249230e-01,1.787327e+00,5.519853e-01,4.506722e+01,5.249281e+01,7.966428e+01,1.976078e+02,1.674116e+02,1.059194e+01,1.149309e+01,8.940806e+01,8.850691e+01,7.237726e+01,9.393745e+01,3.651323e+01,4.514796e+01,3.752989e+01,4.623062e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.645257e+00,7.843869e+00,5.159128e+00,6.089685e+00,9.762771e+01,9.852443e+01,5.927991e+01,5.105752e+01,1.000000e-01,1.000000e-01,6.349861e-02,5.489499e-02,4.449896e+00,4.209448e+00,6.825843e+00,0.000000e+00,5.306504e-02,8.403795e-02,-1.633543e+00,-1.344078e+00,-2.225138e+00,2.816353e+00,2.918434e+00,4.684742e+00
8.166667e+01,3.833333e-01,2.343657e+00,8.984018e-01,1.059740e+01,4.062335e+00,3.000000e+00,1.315767e+02,7.735074e+02,2.840184e+04,1.088737e+04,2.180286e+01,-7.178451e+00,1.462441e+01,3.292436e+01,3.923582e+01,9.905703e+01,4.738812e+02,1.081518e+00,1.262139e+00,3.786702e-01,3.422467e-03,2.808892e-02,1.305773e-01,5.407589e-01,7.418177e-01,1.958660e-01,3.244554e-01,1.808290e+00,5.353670e-01,4.777267e+01,5.279401e+01,8.099463e+01,1.942601e+02,1.742925e+02,1.067873e+01,9.960030e+00,8.932127e+01,9.003997e+01,7.387195e+01,9.864989e+01,3.817056e+01,4.619664e+01,3.923582e+01,4.730707e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.067041e+00,7.876669e+00,5.470640e+00,6.097378e+00,9.762771e+01,9.853192e+01,5.756053e+01,4.997589e+01,1.000000e-01,1.000000e-01,6.184337e-02,5.384658e-02,4.517818e+00,4.137640e+00,7.002199e+00,0.000000e+00,5.090354e-02,9.061223e-02,-1.620296e+00,-1.295646e+00,-2.285835e+00,2.897522e+00,2.892898e+00,4.806976e+00
8.166667e+01,4.000000e-01,2.350965e+00,9.403862e-01,1.082127e+01,4.328507e+00,3.000000e+00,1.351760e+02,7.683880e+02,2.840184e+04,1.136074e+04,2.311653e+01,-7.533909e+00,1.558262e+01,3.259100e+01,4.094177e+01,9.906327e+01,4.742241e+02,1.081259e+00,1.269707e+00,3.847265e-01,3.508407e-03,2.716722e-02,1.252271e-01,5.406293e-01,7.574887e-01,1.878407e-01,3.243776e-01,1.837534e+00,5.134312e-01,5.260686e+01,5.222849e+01,8.175535e+01,1.821507e+02,1.834798e+02,1.148631e+01,8.323964e+00,8.851369e+01,9.167604e+01,7.471992e+01,1.035395e+02,3.983009e+01,4.722550e+01,4.094177e+01,4.835227e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.864558e+00,7.807590e+00,6.047679e+00,6.003872e+00,9.762771e+01,9.860182e+01,5.584412e+01,4.896201e+01,1.000000e-01,1.000000e-01,6.018868e-02,5.281702e-02,4.777186e+00,4.003145e+00,7.127747e+00,0.000000e+00,4.652453e-02,9.854481e-02,-1.676612e+00,-1.228195e+00,-2.327074e+00,3.100574e+00,2.821475e+00,4.899218e+00
8.166667e+01,4.166667e-01,2.358243e+00,9.826013e-01,1.113407e+01,4.639197e+00,3.000000e+00,1.389899e+02,7.459196e+02,2.840184e+04,1.183410e+04,2.466351e+01,-7.962404e+00,1.670111e+01,3.228414e+01,4.264791e+01,9.909068e+01,4.587537e+02,1.080318e+00,1.277925e+00,3.941635e-01,3.483895e-03,2.621551e-02,1.162962e-01,5.401591e-01,7.793852e-01,1.744443e-01,3.240954e-01,1.881429e+00,4.768145e-01,6.499999e+01,4.915768e+01,7.929230e+01,1.472852e+02,1.977761e+02,1.554468e+01,6.955573e+00,8.445532e+01,9.304443e+01,7.258997e+01,1.078514e+02,4.150076e+01,4.832427e+01,4.264791e+01,4.941576e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.013158e+01,7.545057e+00,7.562985e+00,5.632208e+00,9.762771e+01,9.895637e+01,5.413047e+01,4.808787e+01,1.000000e-01,1.000000e-01,5.853465e-02,5.171565e-02,5.687710e+00,3.678266e+00,6.932311e+00,0.000000e+00,3.627044e-02,1.077853e-01,-1.961244e+00,-1.100927e+00,-2.246099e+00,3.726467e+00,2.613609e+00,4.793998e+00
8.166667e+01,4.333333e-01,2.368681e+00,1.026429e+00,1.128157e+01,4.888682e+00,3.000000e+00,1.430081e+02,7.465334e+02,2.840184e+04,1.230746e+04,2.581526e+01,-8.216004e+00,1.759926e+01,3.182615e+01,4.435382e+01,9.908993e+01,4.726331e+02,1.081663e+00,1.287019e+00,3.965569e-01,3.651573e-03,2.541636e-02,1.152064e-01,5.408313e-01,7.897102e-01,1.728097e-01,3.244988e-01,1.896335e+00,4.723464e-01,6.500000e+01,4.989265e+01,8.262236e+01,1.543476e+02,2.041930e+02,1.433018e+01,4.840734e+00,8.566982e+01,9.515927e+01,7.519112e+01,1.128731e+02,4.315378e+01,4.920620e+01,4.435382e+01,5.034385e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.005471e+01,7.600266e+00,7.511786e+00,5.678092e+00,9.762771e+01,9.884968e+01,5.242089e+01,4.709192e+01,1.000000e-01,1.000000e-01,5.688112e-02,5.083227e-02,5.468953e+00,3.666728e+00,7.261574e+00,0.000000e+00,3.743814e-02,1.135510e-01,-1.831254e+00,-1.079026e+00,-2.356389e+00,3.637699e+00,2.625141e+00,5.018735e+00
8.166667e+01,4.500000e-01,2.383013e+00,1.072356e+00,1.145456e+01,5.154553e+00,3.000000e+00,1.472640e+02,7.486465e+02,2.840184e+04,1.278083e+04,2.705992e+01,-8.503532e+00,1.855639e+01,3.142482e+01,4.605971e+01,9.908735e+01,4.846701e+02,1.085035e+00,1.297977e+00,4.001410e-01,3.825990e-03,2.478562e-02,1.137650e-01,5.425176e-01,8.018194e-01,1.706474e-01,3.255106e-01,1.916576e+00,4.664363e-01,6.500000e+01,5.150322e+01,8.500000e+01,1.618587e+02,2.068053e+02,1.324111e+01,3.399266e+00,8.675889e+01,9.660073e+01,7.771769e+01,1.178864e+02,4.480663e+01,5.005864e+01,4.605971e+01,5.123803e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.956891e+00,7.792883e+00,7.459776e+00,5.838485e+00,9.762771e+01,9.875444e+01,5.071501e+01,4.614017e+01,1.000000e-01,1.000000e-01,5.522822e-02,4.998085e-02,5.266399e+00,3.722501e+00,7.556555e+00,0.000000e+00,3.869851e-02,1.195026e-01,-1.710918e+00,-1.078762e+00,-2.459414e+00,3.555482e+00,2.682437e+00,5.216644e+00
8.166667e+01,4.666667e-01,2.404432e+00,1.122068e+00,1.171226e+01,5.465719e+00,3.000000e+00,1.517797e+02,7.514084e+02,2.840184e+04,1.325419e+04,2.854644e+01,-8.869847e+00,1.967659e+01,3.107164e+01,4.776559e+01,9.908399e+01,4.876662e+02,1.091541e+00,1.312890e+00,4.069962e-01,3.942433e-03,2.445186e-02,1.103801e-01,5.457706e-01,8.198579e-01,1.655701e-01,3.274624e-01,1.951873e+00,4.525583e-01,6.500000e+01,5.616990e+01,8.500000e+01,1.697044e+02,1.966752e+02,1.218570e+01,3.924110e+00,8.781430e+01,9.607589e+01,8.025088e+01,1.222357e+02,4.645899e+01,5.088612e+01,4.776559e+01,5.209876e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.848287e+00,8.497754e+00,7.405650e+00,6.390085e+00,9.762771e+01,9.866252e+01,4.901306e+01,4.522729e+01,1.000000e-01,1.000000e-01,5.357603e-02,4.916238e-02,5.078313e+00,4.000478e+00,7.750119e+00,0.000000e+00,4.003390e-02,1.229820e-01,-1.599232e+00,-1.146269e+00,-2.534170e+00,3.479081e+00,2.894243e+00,5.338931e+00
8.166667e+01,4.833333e-01,2.434927e+00,1.176881e+00,1.207003e+01,5.833849e+00,3.000000e+00,1.565859e+02,7.481845e+02,2.840184e+04,1.372756e+04,3.030503e+01,-9.303172e+00,2.100186e+01,3.069845e+01,4.947155e+01,9.908792e+01,4.823104e+02,1.101476e+00,1.333450e+00,4.173081e-01,3.903063e-03,2.412370e-02,1.054034e-01,5.507382e-01,8.449022e-01,1.581051e-01,3.304429e-01,2.002773e+00,4.321540e-01,6.500000e+01,6.305444e+01,8.500000e+01,1.765487e+02,1.800065e+02,1.047336e+01,5.440951e+00,8.952664e+01,9.455905e+01,8.346652e+01,1.248121e+02,4.810790e+01,5.166221e+01,4.947155e+01,5.291598e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.804593e+00,9.616255e+00,7.341137e+00,7.200120e+00,9.762771e+01,9.851418e+01,4.731510e+01,4.433280e+01,1.000000e-01,1.000000e-01,5.192463e-02,4.839921e-02,4.903199e+00,4.432305e+00,7.919791e+00,0.000000e+00,4.123941e-02,1.201486e-01,-1.495553e+00,-1.257798e+00,-2.593299e+00,3.407646e+00,3.215746e+00,5.446640e+00
8.166667e+01,5.000000e-01,2.482301e+00,1.241150e+00,1.236637e+01,6.183183e+00,3.000000e+00,1.616931e+02,7.575854e+02,2.840184e+04,1.420092e+04,3.200805e+01,-9.748590e+00,2.225946e+01,3.045669e+01,5.117735e+01,9.907645e+01,5.023029e+02,1.121142e+00,1.361158e+00,4.255324e-01,4.519677e-03,2.440563e-02,1.061135e-01,5.605712e-01,8.656456e-01,1.591702e-01,3.363427e-01,2.047236e+00,4.350652e-01,6.500000e+01,6.500000e+01,8.500000e+01,1.862648e+02,1.832711e+02,1.003049e+01,4.727910e+00,8.996951e+01,9.527209e+01,8.547460e+01,1.346390e+02,4.976165e+01,5.244741e+01,5.117735e+01,5.372518e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.613588e+00,9.770624e+00,7.288636e+00,7.407694e+00,9.762771e+01,9.847598e+01,4.562195e+01,4.350542e+01,1.000000e-01,1.000000e-01,5.027397e-02,4.762150e-02,4.739759e+00,4.502959e+00,8.352646e+00,0.000000e+00,4.291448e-02,1.439699e-01,-1.398403e+00,-1.258345e+00,-2.759135e+00,3.341356e+00,3.287529e+00,5.737480e+00
8.166667e+01,5.166667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.166667e+01,5.333333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.166667e+01,5.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.166667e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.166667e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.166667e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,3.000000e-01,2.512117e+00,7.536352e-01,1.068446e+01,3.205337e+00,3.000000e+00,1.251819e+02,8.399857e+02,2.840184e+04,8.520552e+03,1.784347e+01,-6.304258e+00,1.153921e+01,3.533090e+01,3.077111e+01,9.905024e+01,4.395913e+02,1.178494e+00,1.333624e+00,3.963243e-01,3.242977e-03,3.490398e-02,1.547757e-01,5.892470e-01,7.479119e-01,2.321635e-01,3.535482e-01,1.877537e+00,6.345802e-01,3.951445e+01,5.093545e+01,8.294899e+01,2.012073e+02,1.524042e+02,1.038986e+01,1.418404e+01,8.961014e+01,8.581596e+01,6.655103e+01,8.061402e+01,2.986628e+01,4.025208e+01,3.077111e+01,4.130755e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.339680e+00,7.049559e+00,4.489025e+00,5.926507e+00,9.698796e+01,9.790992e+01,6.565660e+01,5.565287e+01,1.000000e-01,1.000000e-01,7.014164e-02,5.978542e-02,4.753235e+00,4.577267e+00,7.057135e+00,0.000000e+00,6.231013e-02,7.178390e-02,-1.911157e+00,-1.588481e+00,-2.337638e+00,2.842078e+00,3.051097e+00,4.791281e+00
8.805556e+01,3.166667e-01,2.503016e+00,7.926218e-01,1.080724e+01,3.422292e+00,3.000000e+00,1.281865e+02,8.432312e+02,2.840184e+04,8.993916e+03,1.894262e+01,-6.622369e+00,1.232025e+01,3.496015e+01,3.248059e+01,9.904656e+01,4.494504e+02,1.170486e+00,1.332530e+00,3.985112e-01,3.344011e-03,3.346970e-02,1.499182e-01,5.852431e-01,7.565068e-01,2.248772e-01,3.511459e-01,1.888352e+00,6.146645e-01,4.150851e+01,5.322218e+01,8.209207e+01,2.028636e+02,1.544228e+02,1.062512e+01,1.413326e+01,8.937488e+01,8.586674e+01,6.794263e+01,8.456704e+01,3.152364e+01,4.151087e+01,3.248059e+01,4.259430e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.590306e+00,7.343926e+00,4.717898e+00,6.197854e+00,9.698796e+01,9.793125e+01,6.393467e+01,5.436986e+01,1.000000e-01,1.000000e-01,6.848590e-02,5.853234e-02,4.736288e+00,4.642004e+00,7.099771e+00,0.000000e+00,6.075978e-02,7.751191e-02,-1.863757e+00,-1.580405e+00,-2.364934e+00,2.872531e+00,3.122360e+00,4.812349e+00
8.805556e+01,3.333333e-01,2.498275e+00,8.327583e-01,1.094665e+01,3.648883e+00,3.000000e+00,1.313405e+02,8.432971e+02,2.840184e+04,9.467280e+03,2.007101e+01,-6.935029e+00,1.313598e+01,3.455247e+01,3.419009e+01,9.904649e+01,4.592827e+02,1.164387e+00,1.333888e+00,4.010489e-01,3.454586e-03,3.215197e-02,1.455379e-01,5.821934e-01,7.662653e-01,2.183069e-01,3.493160e-01,1.901570e+00,5.967054e-01,4.340110e+01,5.485947e+01,8.240914e+01,2.043802e+02,1.579910e+02,1.064382e+01,1.346405e+01,8.935618e+01,8.653595e+01,6.950335e+01,8.881115e+01,3.318021e+01,4.270468e+01,3.419009e+01,4.381989e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.840866e+00,7.555859e+00,4.929743e+00,6.377211e+00,9.698796e+01,9.793294e+01,6.221534e+01,5.313785e+01,1.000000e-01,1.000000e-01,6.683062e-02,5.734224e-02,4.709761e+00,4.653652e+00,7.219582e+00,0.000000e+00,5.939836e-02,8.344550e-02,-1.812242e+00,-1.553979e+00,-2.412969e+00,2.897519e+00,3.159071e+00,4.890058e+00
8.805556e+01,3.500000e-01,2.497758e+00,8.742152e-01,1.110438e+01,3.886532e+00,3.000000e+00,1.346545e+02,8.418032e+02,2.840184e+04,9.940644e+03,2.124500e+01,-7.253485e+00,1.399152e+01,3.414208e+01,3.589961e+01,9.904818e+01,4.685632e+02,1.160261e+00,1.337497e+00,4.042024e-01,3.572638e-03,3.094703e-02,1.414083e-01,5.801304e-01,7.773065e-01,2.121125e-01,3.480782e-01,1.917984e+00,5.797741e-01,4.536577e+01,5.601586e+01,8.345013e+01,2.051681e+02,1.627268e+02,1.055941e+01,1.236211e+01,8.944059e+01,8.763789e+01,7.114919e+01,9.332705e+01,3.483623e+01,4.384126e+01,3.589961e+01,4.499011e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.109361e+00,7.702760e+00,5.147212e+00,6.489671e+00,9.698796e+01,9.792529e+01,6.049879e+01,5.195769e+01,1.000000e-01,1.000000e-01,6.517584e-02,5.620790e-02,4.693389e+00,4.630062e+00,7.389936e+00,0.000000e+00,5.800890e-02,8.971632e-02,-1.764902e+00,-1.516459e+00,-2.475373e+00,2.928487e+00,3.171612e+00,5.004279e+00
8.805556e+01,3.666667e-01,2.501251e+00,9.171254e-01,1.128261e+01,4.136957e+00,3.000000e+00,1.381406e+02,8.394074e+02,2.840184e+04,1.041401e+04,2.247879e+01,-7.585745e+00,1.489305e+01,3.374623e+01,3.760914e+01,9.905089e+01,4.767353e+02,1.158051e+00,1.343200e+00,4.081484e-01,3.696249e-03,2.984599e-02,1.373348e-01,5.790254e-01,7.897827e-01,2.060022e-01,3.474153e-01,1.938178e+00,5.630728e-01,4.761351e+01,5.673425e+01,8.493678e+01,2.044038e+02,1.685893e+02,1.046872e+01,1.094103e+01,8.953128e+01,8.905897e+01,7.280233e+01,9.809725e+01,3.649195e+01,4.492744e+01,3.760914e+01,4.611019e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.424217e+00,7.788953e+00,5.397065e+00,6.543598e+00,9.698796e+01,9.791707e+01,5.878519e+01,5.082936e+01,1.000000e-01,1.000000e-01,6.352159e-02,5.512272e-02,4.707097e+00,4.576719e+00,7.592735e+00,0.000000e+00,5.633644e-02,9.649997e-02,-1.729309e+00,-1.470300e+00,-2.547167e+00,2.977787e+00,3.162755e+00,5.142067e+00
8.805556e+01,3.833333e-01,2.508617e+00,9.616366e-01,1.151853e+01,4.415437e+00,3.000000e+00,1.418123e+02,8.366202e+02,2.840184e+04,1.088737e+04,2.387458e+01,-7.979008e+00,1.589557e+01,3.342052e+01,3.931867e+01,9.905404e+01,4.773357e+02,1.157712e+00,1.350905e+00,4.146061e-01,3.793368e-03,2.892762e-02,1.315292e-01,5.788562e-01,8.062972e-01,1.972938e-01,3.473137e-01,1.969348e+00,5.392697e-01,5.172659e+01,5.757859e+01,8.500000e+01,1.954876e+02,1.734632e+02,1.098569e+01,1.009444e+01,8.901431e+01,8.990556e+01,7.392310e+01,1.027947e+02,3.814955e+01,4.599063e+01,3.931867e+01,4.719412e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.022560e+00,7.914207e+00,5.880135e+00,6.626729e+00,9.698796e+01,9.796397e+01,5.707472e+01,4.976967e+01,1.000000e-01,1.000000e-01,6.186789e-02,5.406232e-02,4.899839e+00,4.538689e+00,7.705042e+00,0.000000e+00,5.249002e-02,1.043622e-01,-1.761749e+00,-1.430650e+00,-2.589492e+00,3.138091e+00,3.160529e+00,5.219912e+00
8.805556e+01,4.000000e-01,2.518609e+00,1.007444e+00,1.186627e+01,4.746507e+00,3.000000e+00,1.456964e+02,8.152328e+02,2.840184e+04,1.136074e+04,2.556337e+01,-8.475939e+00,1.708743e+01,3.315659e+01,4.102839e+01,9.907824e+01,4.611290e+02,1.157936e+00,1.360673e+00,4.255073e-01,3.821426e-03,2.787006e-02,1.217691e-01,5.789679e-01,8.306388e-01,1.826537e-01,3.473807e-01,2.019356e+00,4.992535e-01,6.499999e+01,5.290054e+01,8.376042e+01,1.557376e+02,1.931078e+02,1.479229e+01,7.708477e+00,8.520771e+01,9.229152e+01,7.207913e+01,1.083002e+02,3.981911e+01,4.711857e+01,4.102839e+01,4.829371e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.198284e+00,7.418233e+00,7.504862e+00,6.052521e+00,9.698796e+01,9.831245e+01,5.536711e+01,4.886012e+01,1.000000e-01,1.000000e-01,6.021488e-02,5.292819e-02,5.924698e+00,4.064133e+00,7.605494e+00,0.000000e+00,4.027675e-02,1.177356e-01,-2.098496e+00,-1.247773e+00,-2.539801e+00,3.826202e+00,2.856637e+00,5.183429e+00
8.805556e+01,4.166667e-01,2.530491e+00,1.054371e+00,1.205403e+01,5.022512e+00,3.000000e+00,1.497832e+02,8.170657e+02,2.840184e+04,1.183410e+04,2.687549e+01,-8.794446e+00,1.808104e+01,3.272292e+01,4.273789e+01,9.907617e+01,4.708380e+02,1.159746e+00,1.370745e+00,4.293233e-01,3.987530e-03,2.720248e-02,1.193597e-01,5.798729e-01,8.437820e-01,1.790395e-01,3.479238e-01,2.041117e+00,4.893746e-01,6.500000e+01,5.587148e+01,8.500000e+01,1.637227e+02,1.910946e+02,1.383669e+01,7.171941e+00,8.616331e+01,9.282806e+01,7.444655e+01,1.129888e+02,4.147167e+01,4.805043e+01,4.273789e+01,4.926584e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.114228e+00,7.808733e+00,7.453013e+00,6.385465e+00,9.698796e+01,9.822446e+01,5.366361e+01,4.783689e+01,1.000000e-01,1.000000e-01,5.856239e-02,5.200132e-02,5.687711e+00,4.213194e+00,7.851207e+00,0.000000e+00,4.161716e-02,1.232635e-01,-1.957650e+00,-1.274694e+00,-2.630620e+00,3.730061e+00,2.980117e+00,5.343851e+00
8.805556e+01,4.333333e-01,2.550444e+00,1.105193e+00,1.232877e+01,5.342469e+00,3.000000e+00,1.541073e+02,8.163229e+02,2.840184e+04,1.230746e+04,2.841293e+01,-9.180039e+00,1.923289e+01,3.230937e+01,4.444741e+01,9.907701e+01,4.730175e+02,1.164985e+00,1.385460e+00,4.364210e-01,4.058568e-03,2.671257e-02,1.153002e-01,5.824923e-01,8.630142e-01,1.729502e-01,3.494954e-01,2.077714e+00,4.727306e-01,6.500000e+01,6.131023e+01,8.500000e+01,1.714305e+02,1.804738e+02,1.263141e+01,8.038346e+00,8.736859e+01,9.196165e+01,7.708067e+01,1.166010e+02,4.312257e+01,4.894061e+01,4.444741e+01,5.019504e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,9.052620e+00,8.599003e+00,7.395898e+00,7.025298e+00,9.698796e+01,9.811397e+01,5.196380e+01,4.684843e+01,1.000000e-01,1.000000e-01,5.691060e-02,5.112188e-02,5.468953e+00,4.546737e+00,8.029907e+00,0.000000e+00,4.293066e-02,1.248873e-01,-1.827845e+00,-1.359162e+00,-2.697633e+00,3.641107e+00,3.230506e+00,5.457161e+00
8.805556e+01,4.500000e-01,2.581025e+00,1.161461e+00,1.259296e+01,5.666830e+00,3.000000e+00,1.586839e+02,8.205277e+02,2.840184e+04,1.278083e+04,2.997884e+01,-9.578248e+00,2.040059e+01,3.195003e+01,4.615688e+01,9.907225e+01,4.852115e+02,1.175908e+00,1.405117e+00,4.431526e-01,4.389722e-03,2.651947e-02,1.138920e-01,5.879539e-01,8.815069e-01,1.708381e-01,3.527723e-01,2.114068e+00,4.669573e-01,6.500000e+01,6.500000e+01,8.500000e+01,1.802764e+02,1.777794e+02,1.180986e+01,8.198842e+00,8.819014e+01,9.180116e+01,7.939332e+01,1.226841e+02,4.477441e+01,4.980739e+01,4.615688e+01,5.109510e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.939505e+00,9.065062e+00,7.341135e+00,7.444243e+00,9.698796e+01,9.803896e+01,5.026809e+01,4.591147e+01,1.000000e-01,1.000000e-01,5.525951e-02,5.026456e-02,5.266399e+00,4.741084e+00,8.316461e+00,0.000000e+00,4.446306e-02,1.370478e-01,-1.707544e+00,-1.396899e+00,-2.808057e+00,3.558855e+00,3.388649e+00,5.645452e+00
8.805556e+01,4.666667e-01,2.648340e+00,1.235892e+00,1.294210e+01,6.039647e+00,3.000000e+00,1.635289e+02,8.376102e+02,2.840184e+04,1.325419e+04,3.184406e+01,-1.010133e+01,2.174273e+01,3.172124e+01,4.786620e+01,9.905292e+01,5.170023e+02,1.205279e+00,1.443061e+00,4.528314e-01,5.578114e-03,2.720977e-02,1.170201e-01,6.026394e-01,9.059471e-01,1.755302e-01,3.615836e-01,2.168557e+00,4.797825e-01,6.500000e+01,6.500000e+01,8.500000e+01,1.920327e+02,1.889797e+02,1.199717e+01,6.493159e+00,8.800283e+01,9.350684e+01,8.075750e+01,1.373615e+02,4.643035e+01,5.067331e+01,4.786620e+01,5.197878e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.703011e+00,8.843608e+00,7.295842e+00,7.413706e+00,9.698796e+01,9.805604e+01,4.857697e+01,4.504005e+01,1.000000e-01,1.000000e-01,5.360911e-02,4.940406e-02,5.078313e+00,4.660213e+00,8.985624e+00,0.000000e+00,4.651116e-02,1.841386e-01,-1.595400e+00,-1.348383e+00,-3.068915e+00,3.482913e+00,3.358341e+00,6.100847e+00
8.805556e+01,4.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,5.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,5.166667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,5.333333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,5.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,3.000000e-01,2.670974e+00,8.012922e-01,1.150854e+01,3.452561e+00,3.000000e+00,1.342245e+02,9.133088e+02,2.840184e+04,8.520552e+03,1.937270e+01,-6.943486e+00,1.242922e+01,3.584159e+01,3.083721e+01,9.903713e+01,4.464519e+02,1.253530e+00,1.417443e+00,4.302572e-01,3.554132e-03,3.576270e-02,1.571912e-01,6.267652e-01,8.055975e-01,2.357868e-01,3.760591e-01,2.026490e+00,6.444838e-01,4.227459e+01,5.646350e+01,8.499999e+01,2.060385e+02,1.495143e+02,1.083908e+01,1.529930e+01,8.916092e+01,8.470070e+01,6.649319e+01,8.315392e+01,2.985077e+01,4.007622e+01,3.083721e+01,4.120738e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.214382e+00,7.185692e+00,4.766695e+00,6.568755e+00,9.636639e+01,9.737105e+01,6.514954e+01,5.542204e+01,1.000000e-01,1.000000e-01,7.015980e-02,5.997301e-02,5.093993e+00,5.105298e+00,7.591438e+00,0.000000e+00,6.527113e-02,8.168886e-02,-2.051970e+00,-1.783929e+00,-2.593255e+00,3.042023e+00,3.386640e+00,5.079873e+00
9.444444e+01,3.166667e-01,2.663344e+00,8.433922e-01,1.165001e+01,3.689169e+00,3.000000e+00,1.374440e+02,9.128362e+02,2.840184e+04,8.993916e+03,2.056490e+01,-7.283893e+00,1.328101e+01,3.541905e+01,3.255039e+01,9.903763e+01,4.565493e+02,1.245703e+00,1.417641e+00,4.326030e-01,3.667783e-03,3.429472e-02,1.522861e-01,6.228516e-01,8.155005e-01,2.284291e-01,3.737110e-01,2.038971e+00,6.243729e-01,4.415155e+01,5.864198e+01,8.499999e+01,2.083513e+02,1.520631e+02,1.085905e+01,1.491862e+01,8.914095e+01,8.508138e+01,6.805329e+01,8.732076e+01,3.150642e+01,4.132370e+01,3.255039e+01,4.248975e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.442972e+00,7.457764e+00,4.973082e+00,6.813937e+00,9.636639e+01,9.737294e+01,6.343558e+01,5.413938e+01,1.000000e-01,1.000000e-01,6.850544e-02,5.873069e-02,5.045415e+00,5.145704e+00,7.696609e+00,0.000000e+00,6.389403e-02,8.776533e-02,-1.988200e+00,-1.763474e+00,-2.637705e+00,3.057215e+00,3.446124e+00,5.146669e+00
9.444444e+01,3.333333e-01,2.660682e+00,8.868941e-01,1.182117e+01,3.940390e+00,3.000000e+00,1.408223e+02,9.113566e+02,2.840184e+04,9.467280e+03,2.182743e+01,-7.642024e+00,1.418540e+01,3.501111e+01,3.426358e+01,9.903919e+01,4.646146e+02,1.240276e+00,1.420406e+00,4.361265e-01,3.775312e-03,3.300890e-02,1.472275e-01,6.201382e-01,8.274820e-01,2.208412e-01,3.720829e-01,2.057050e+00,6.036326e-01,4.621518e+01,6.096989e+01,8.499999e+01,2.094054e+02,1.538924e+02,1.083893e+01,1.461516e+01,8.916107e+01,8.538484e+01,6.964465e+01,9.145410e+01,3.316169e+01,4.251451e+01,3.426358e+01,4.371423e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,5.700608e+00,7.756965e+00,5.200026e+00,7.075810e+00,9.636639e+01,9.737103e+01,6.172449e+01,5.291424e+01,1.000000e-01,1.000000e-01,6.685159e-02,5.754546e-02,5.022437e+00,5.203641e+00,7.807341e+00,0.000000e+00,6.232690e-02,9.377870e-02,-1.935497e+00,-1.750093e+00,-2.682764e+00,3.086940e+00,3.515875e+00,5.218356e+00
9.444444e+01,3.500000e-01,2.662993e+00,9.320474e-01,1.202694e+01,4.209430e+00,3.000000e+00,1.443717e+02,9.084980e+02,2.840184e+04,9.940644e+03,2.317703e+01,-8.023084e+00,1.515395e+01,3.461653e+01,3.597679e+01,9.904221e+01,4.700287e+02,1.237177e+00,1.425815e+00,4.409862e-01,3.872034e-03,3.187991e-02,1.418506e-01,6.185887e-01,8.418859e-01,2.127759e-01,3.711532e-01,2.081405e+00,5.815874e-01,4.860805e+01,6.341448e+01,8.500000e+01,2.085660e+02,1.550679e+02,1.080391e+01,1.437402e+01,8.919609e+01,8.562598e+01,7.124812e+01,9.556619e+01,3.481663e+01,4.365312e+01,3.597679e+01,4.488509e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.009730e+00,8.083078e+00,5.464793e+00,7.350138e+00,9.636639e+01,9.736771e+01,6.001643e+01,5.174371e+01,1.000000e-01,1.000000e-01,6.519828e-02,5.641278e-02,5.036486e+00,5.274593e+00,7.923285e+00,0.000000e+00,6.038531e-02,9.971965e-02,-1.897769e+00,-1.741789e+00,-2.727969e+00,3.138718e+00,3.593189e+00,5.295036e+00
9.444444e+01,3.666667e-01,2.670389e+00,9.791426e-01,1.227696e+01,4.501550e+00,3.000000e+00,1.481051e+02,9.045498e+02,2.840184e+04,1.041401e+04,2.465030e+01,-8.444724e+00,1.620558e+01,3.425809e+01,3.769000e+01,9.904638e+01,4.711215e+02,1.236481e+00,1.433908e+00,4.476566e-01,3.973400e-03,3.089298e-02,1.357176e-01,6.182406e-01,8.593869e-01,2.035765e-01,3.709444e-01,2.113947e+00,5.564423e-01,5.235445e+01,6.499993e+01,8.500000e+01,2.016324e+02,1.580998e+02,1.110577e+01,1.384144e+01,8.889423e+01,8.615856e+01,7.255961e+01,1.001427e+02,3.647255e+01,4.475386e+01,3.769000e+01,4.601200e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,6.512414e+00,8.305601e+00,5.896136e+00,7.519632e+00,9.636639e+01,9.739636e+01,5.831156e+01,5.063651e+01,1.000000e-01,1.000000e-01,6.354557e-02,5.531676e-02,5.185980e+00,5.275648e+00,8.048550e+00,0.000000e+00,5.682082e-02,1.074755e-01,-1.912716e+00,-1.709729e+00,-2.775072e+00,3.273264e+00,3.622739e+00,5.380953e+00
9.444444e+01,3.833333e-01,2.681994e+00,1.028098e+00,1.263062e+01,4.841736e+00,3.000000e+00,1.520442e+02,8.879271e+02,2.840184e+04,1.088737e+04,2.641487e+01,-8.984619e+00,1.743025e+01,3.401349e+01,3.940334e+01,9.906391e+01,4.574175e+02,1.237530e+00,1.444463e+00,4.588244e-01,4.093287e-03,2.980680e-02,1.260408e-01,6.187652e-01,8.841431e-01,1.890611e-01,3.712591e-01,2.165227e+00,5.167671e-01,6.499998e+01,5.943938e+01,8.500000e+01,1.640437e+02,1.785503e+02,1.445101e+01,1.069944e+01,8.554899e+01,8.930056e+01,7.117207e+01,1.070569e+02,3.814007e+01,4.590644e+01,3.940334e+01,4.714673e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.368543e+00,7.688623e+00,7.437260e+00,6.833004e+00,9.636639e+01,9.771632e+01,5.660979e+01,4.968101e+01,1.000000e-01,1.000000e-01,6.189353e-02,5.415555e-02,6.182293e+00,4.696361e+00,8.093301e+00,0.000000e+00,4.451522e-02,1.247384e-01,-2.247385e+00,-1.482914e+00,-2.780294e+00,3.934908e+00,3.257962e+00,5.437745e+00
9.444444e+01,4.000000e-01,2.697717e+00,1.079087e+00,1.289151e+01,5.156603e+00,3.000000e+00,1.561897e+02,8.850597e+02,2.840184e+04,1.136074e+04,2.793590e+01,-9.372125e+00,1.856377e+01,3.354868e+01,4.111656e+01,9.906694e+01,4.615265e+02,1.240385e+00,1.457332e+00,4.650023e-01,4.172284e-03,2.914365e-02,1.218741e-01,6.201924e-01,9.024056e-01,1.828111e-01,3.721154e-01,2.198033e+00,4.996838e-01,6.500000e+01,6.499998e+01,8.500000e+01,1.719575e+02,1.695889e+02,1.327929e+01,1.159676e+01,8.672071e+01,8.840324e+01,7.373185e+01,1.105129e+02,3.979041e+01,4.687346e+01,4.111656e+01,4.815661e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.330514e+00,8.446864e+00,7.379534e+00,7.482602e+00,9.636639e+01,9.760372e+01,5.491194e+01,4.861305e+01,1.000000e-01,1.000000e-01,6.024209e-02,5.319998e-02,5.924699e+00,5.037307e+00,8.265402e+00,0.000000e+00,4.584768e-02,1.266723e-01,-2.094541e+00,-1.569517e+00,-2.844362e+00,3.830158e+00,3.513638e+00,5.547712e+00
9.444444e+01,4.166667e-01,2.730161e+00,1.137567e+00,1.305199e+01,5.438330e+00,3.000000e+00,1.605533e+02,9.021944e+02,2.840184e+04,1.183410e+04,2.931043e+01,-9.732446e+00,1.957799e+01,3.320471e+01,4.282957e+01,9.904886e+01,4.926684e+02,1.253216e+00,1.476945e+00,4.675683e-01,5.000843e-03,2.914518e-02,1.248937e-01,6.266081e-01,9.136395e-01,1.873406e-01,3.759649e-01,2.218097e+00,5.120644e-01,6.500000e+01,6.500000e+01,8.500000e+01,1.836681e+02,1.808133e+02,1.344519e+01,1.027524e+01,8.655481e+01,8.972476e+01,7.510402e+01,1.206500e+02,4.144585e+01,4.784334e+01,4.282957e+01,4.914969e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,8.124306e+00,8.252576e+00,7.336321e+00,7.452151e+00,9.636639e+01,9.761963e+01,5.321839e+01,4.763357e+01,1.000000e-01,1.000000e-01,5.859123e-02,5.223508e-02,5.687711e+00,4.935254e+00,8.710545e+00,0.000000e+00,4.791798e-02,1.588621e-01,-1.953112e+00,-1.508410e+00,-3.026775e+00,3.734599e+00,3.474762e+00,5.842631e+00
9.444444e+01,4.333333e-01,2.814874e+00,1.219779e+00,1.349293e+01,5.846938e+00,3.000000e+00,1.651644e+02,9.224072e+02,2.840184e+04,1.230746e+04,3.138333e+01,-1.033436e+01,2.104898e+01,3.292944e+01,4.454254e+01,9.902754e+01,5.275897e+02,1.290358e+00,1.524516e+00,4.799346e-01,6.594618e-03,3.004736e-02,1.286024e-01,6.451789e-01,9.445054e-01,1.929036e-01,3.871073e-01,2.287604e+00,5.272697e-01,6.500000e+01,6.500000e+01,8.500000e+01,1.964858e+02,1.932055e+02,1.372271e+01,8.486391e+00,8.627729e+01,9.151361e+01,7.636458e+01,1.373406e+02,4.310167e+01,4.878084e+01,4.454254e+01,5.010615e+01,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,7.898052e+00,8.032146e+00,7.291946e+00,7.415750e+00,9.636639e+01,9.764626e+01,5.152897e+01,4.669708e+01,1.000000e-01,1.000000e-01,5.694111e-02,5.130340e-02,5.468953e+00,4.840605e+00,9.535283e+00,0.000000e+00,5.020392e-02,2.224773e-01,-1.822515e+00,-1.451569e+00,-3.350503e+00,3.646438e+00,3.439239e+00,6.407257e+00
9.444444e+01,4.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,4.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,4.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,5.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
