# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
5.000000e+00,3.000000e-01,1.040920e+00,3.122761e-01,3.278110e+00,9.834331e-01,4.000000e+00,7.126118e+00,3.910992e+01,2.840184e+04,8.520552e+03,5.155848e+00,-1.615489e+00,3.540359e+00,3.133314e+01,3.003641e+01,9.922169e+01,2.901459e+02,5.063203e-01,5.346000e-01,1.142024e-01,1.252089e-03,3.554825e-02,1.021574e-01,2.531602e-01,2.294677e-01,1.532362e-01,1.518961e-01,6.220748e-01,4.188455e-01,1.332873e+01,1.510789e+01,1.596729e+01,1.599992e+01,8.216209e+01,7.213514e+01,6.824664e+01,1.129318e+01,1.614471e+01,2.956623e+01,8.870682e+01,8.385529e+01,7.043377e+01,6.097829e+01,6.908371e+01,6.453415e+01,2.999941e+01,4.364112e+01,5.297292e+01,3.003641e+01,4.368871e+01,5.302093e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.307890e+01,1.489690e+01,1.574568e+01,5.115348e-01,5.826393e-01,6.158364e-01,1.071102e+02,1.071956e+02,1.073043e+02,7.475450e+01,6.012664e+01,5.016952e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.000060e-02,5.635902e-02,4.702747e-02,1.520429e+00,1.196154e+00,1.045531e+00,9.600467e-01,0.000000e+00,1.698634e-02,1.715410e-02,1.763225e-02,-6.076401e-01,-3.845074e-01,-2.802361e-01,-2.234396e-01,9.127893e-01,8.286328e-01,7.824490e-01,7.542393e-01
5.000000e+00,3.166667e-01,1.026463e+00,3.250466e-01,3.269703e+00,1.035406e+00,4.000000e+00,7.298842e+00,3.938604e+01,2.840184e+04,8.993916e+03,5.371985e+00,-1.644524e+00,3.727461e+00,3.061296e+01,3.170510e+01,9.921619e+01,3.025591e+02,4.970785e-01,5.293846e-01,1.127122e-01,1.250890e-03,3.365488e-02,1.009212e-01,2.485392e-01,2.288792e-01,1.513819e-01,1.491235e-01,6.126860e-01,4.137771e-01,1.369874e+01,1.529258e+01,1.605312e+01,1.614644e+01,8.434771e+01,7.532547e+01,7.178293e+01,1.162486e+01,1.586797e+01,2.902766e+01,8.837514e+01,8.413203e+01,7.097234e+01,6.223069e+01,7.043503e+01,6.555797e+01,3.166604e+01,4.496976e+01,5.371511e+01,3.170510e+01,4.501862e+01,5.376378e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.344778e+01,1.505851e+01,1.580166e+01,5.296755e-01,5.931184e-01,6.223891e-01,1.071102e+02,1.071981e+02,1.073046e+02,7.295711e+01,5.869629e+01,4.936940e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.833399e-02,5.503039e-02,4.628529e-02,1.483683e+00,1.176024e+00,1.037002e+00,9.638351e-01,0.000000e+00,1.682741e-02,1.719897e-02,1.769673e-02,-5.792491e-01,-3.691775e-01,-2.735706e-01,-2.205675e-01,9.044339e-01,8.236737e-01,7.806309e-01,7.609643e-01
5.000000e+00,3.333333e-01,1.013554e+00,3.378514e-01,3.264083e+00,1.088028e+00,4.000000e+00,7.480175e+00,3.969009e+01,2.840184e+04,9.467280e+03,5.588936e+00,-1.672036e+00,3.916900e+00,2.991689e+01,3.337378e+01,9.921014e+01,3.149130e+02,4.887565e-01,5.247976e-01,1.113869e-01,1.250364e-03,3.195105e-02,9.978990e-02,2.443783e-01,2.284858e-01,1.496848e-01,1.466270e-01,6.044156e-01,4.091386e-01,1.406353e+01,1.546691e+01,1.613454e+01,1.629900e+01,8.647616e+01,7.852258e+01,7.533047e+01,1.190262e+01,1.555133e+01,2.849142e+01,8.809738e+01,8.444867e+01,7.150858e+01,6.351102e+01,7.177554e+01,6.654735e+01,3.333266e+01,4.623653e+01,5.440075e+01,3.337378e+01,4.628662e+01,5.445008e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.380714e+01,1.520567e+01,1.585001e+01,5.480285e-01,6.035385e-01,6.291133e-01,1.071102e+02,1.072002e+02,1.073042e+02,7.115974e+01,5.733226e+01,4.862969e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.666737e-02,5.376362e-02,4.559966e-02,1.450032e+00,1.157767e+00,1.029475e+00,9.684707e-01,0.000000e+00,1.669055e-02,1.725023e-02,1.776059e-02,-5.526952e-01,-3.551286e-01,-2.675689e-01,-2.179704e-01,8.973364e-01,8.193293e-01,7.791567e-01,7.682609e-01
5.000000e+00,3.500000e-01,1.002007e+00,3.507023e-01,3.260994e+00,1.141348e+00,4.000000e+00,7.670775e+00,4.002301e+01,2.840184e+04,9.940644e+03,5.806982e+00,-1.698130e+00,4.108852e+00,2.924290e+01,3.504247e+01,9.920352e+01,3.272160e+02,4.812389e-01,5.207676e-01,1.102084e-01,1.250435e-03,3.040973e-02,9.875094e-02,2.406195e-01,2.282695e-01,1.481264e-01,1.443717e-01,5.971277e-01,4.048789e-01,1.442380e+01,1.563223e+01,1.621234e+01,1.645800e+01,8.855311e+01,8.172816e+01,7.889065e+01,1.212365e+01,1.519865e+01,2.795803e+01,8.787635e+01,8.480135e+01,7.204197e+01,6.482407e+01,7.310644e+01,6.750530e+01,3.499928e+01,4.744563e+01,5.503597e+01,3.504247e+01,4.749691e+01,5.508597e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.415747e+01,1.533973e+01,1.589146e+01,5.666473e-01,6.139668e-01,6.360498e-01,1.071102e+02,1.072019e+02,1.073033e+02,6.936240e+01,5.603003e+01,4.794378e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.500076e-02,5.255453e-02,4.496445e-02,1.419106e+00,1.141168e+00,1.022829e+00,9.739095e-01,0.000000e+00,1.657331e-02,1.730692e-02,1.782409e-02,-5.277564e-01,-3.422095e-01,-2.621453e-01,-2.156111e-01,8.913493e-01,8.155314e-01,7.779904e-01,7.761224e-01
5.000000e+00,3.666667e-01,9.916668e-01,3.636112e-01,3.260225e+00,1.195416e+00,4.000000e+00,7.871370e+00,4.038602e+01,2.840184e+04,1.041401e+04,6.026397e+00,-1.722901e+00,4.303497e+00,2.858923e+01,3.671115e+01,9.919629e+01,3.394762e+02,4.744307e-01,5.172361e-01,1.091615e-01,1.251043e-03,2.900877e-02,9.779410e-02,2.372154e-01,2.282157e-01,1.466911e-01,1.423292e-01,5.907110e-01,4.009558e-01,1.478016e+01,1.578973e+01,1.628722e+01,1.662384e+01,9.058383e+01,8.494385e+01,8.246497e+01,1.228505e+01,1.481336e+01,2.742788e+01,8.771495e+01,8.518664e+01,7.257212e+01,6.617492e+01,7.442872e+01,6.843443e+01,3.666590e+01,4.860086e+01,5.562605e+01,3.671115e+01,4.865330e+01,5.567673e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.449914e+01,1.546183e+01,1.592661e+01,5.855861e-01,6.244670e-01,6.432384e-01,1.071102e+02,1.072031e+02,1.073018e+02,6.756508e+01,5.478546e+01,4.730599e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.333415e-02,5.139930e-02,4.437437e-02,1.390597e+00,1.126045e+00,1.016964e+00,9.801172e-01,0.000000e+00,1.647365e-02,1.736831e-02,1.788749e-02,-5.042462e-01,-3.302934e-01,-2.572289e-01,-2.134593e-01,8.863508e-01,8.122251e-01,7.771035e-01,7.845454e-01
5.000000e+00,3.833333e-01,9.824081e-01,3.765898e-01,3.261608e+00,1.250283e+00,4.000000e+00,8.082769e+00,4.078061e+01,2.840184e+04,1.088737e+04,6.247451e+00,-1.746432e+00,4.501019e+00,2.795431e+01,3.837984e+01,9.918844e+01,3.517015e+02,4.682533e-01,5.141548e-01,1.082338e-01,1.252140e-03,2.772989e-02,9.691085e-02,2.341266e-01,2.283126e-01,1.453663e-01,1.404760e-01,5.850736e-01,3.973345e-01,1.513319e+01,1.594050e+01,1.635979e+01,1.679689e+01,9.257324e+01,8.817127e+01,8.605500e+01,1.238372e+01,1.439853e+01,2.690125e+01,8.761628e+01,8.560147e+01,7.309875e+01,6.756899e+01,7.574318e+01,6.933707e+01,3.833251e+01,4.970570e+01,5.617554e+01,3.837984e+01,4.975928e+01,5.622693e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.483243e+01,1.557295e+01,1.595592e+01,6.049004e-01,6.351003e-01,6.507187e-01,1.071102e+02,1.072039e+02,1.072996e+02,6.576779e+01,5.359479e+01,4.671140e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.166754e-02,5.029447e-02,4.382489e-02,1.364246e+00,1.112249e+00,1.011801e+00,9.870684e-01,0.000000e+00,1.638991e-02,1.743385e-02,1.795106e-02,-4.820067e-01,-3.192726e-01,-2.527609e-01,-2.114900e-01,8.822389e-01,8.093660e-01,7.764738e-01,7.935295e-01
5.000000e+00,4.000000e-01,9.741249e-01,3.896500e-01,3.265007e+00,1.306003e+00,4.000000e+00,8.305868e+00,4.120855e+01,2.840184e+04,1.136074e+04,6.470411e+00,-1.768801e+00,4.701611e+00,2.733676e+01,4.004852e+01,9.917992e+01,3.638999e+02,4.626410e-01,5.114840e-01,1.074148e-01,1.253691e-03,2.655786e-02,9.609410e-02,2.313205e-01,2.285505e-01,1.441411e-01,1.387923e-01,5.801391e-01,3.939858e-01,1.548343e+01,1.608548e+01,1.643060e+01,1.697750e+01,9.452605e+01,9.141208e+01,8.966243e+01,1.241631e+01,1.395694e+01,2.637834e+01,8.758369e+01,8.604306e+01,7.362166e+01,6.901209e+01,7.705046e+01,7.021523e+01,3.999913e+01,5.076333e+01,5.668838e+01,4.004852e+01,5.081805e+01,5.674050e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.515758e+01,1.567392e+01,1.597978e+01,6.246475e-01,6.459262e-01,6.585306e-01,1.071102e+02,1.072041e+02,1.072969e+02,6.397054e+01,5.245456e+01,4.615574e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.000094e-02,4.923685e-02,4.331206e-02,1.339831e+00,1.099653e+00,1.007273e+00,9.947449e-01,0.000000e+00,1.632073e-02,1.750313e-02,1.801508e-02,-4.609031e-01,-3.090554e-01,-2.486923e-01,-2.096830e-01,8.789282e-01,8.069181e-01,7.760842e-01,8.030769e-01
5.000000e+00,4.166667e-01,9.667295e-01,4.028040e-01,3.270313e+00,1.362631e+00,4.000000e+00,8.541664e+00,4.167188e+01,2.840184e+04,1.183410e+04,6.695549e+00,-1.790079e+00,4.905470e+00,2.673536e+01,4.171721e+01,9.917070e+01,3.760796e+02,4.575390e-01,5.091905e-01,1.066960e-01,1.255667e-03,2.547989e-02,9.533794e-02,2.287695e-01,2.289219e-01,1.430069e-01,1.372617e-01,5.758439e-01,3.908855e-01,1.583137e+01,1.622555e+01,1.650015e+01,1.716600e+01,9.644677e+01,9.466799e+01,9.328906e+01,1.237920e+01,1.349110e+01,2.585935e+01,8.762080e+01,8.650890e+01,7.414065e+01,7.051050e+01,7.835108e+01,7.107069e+01,4.166574e+01,5.177666e+01,5.716803e+01,4.171721e+01,5.183251e+01,5.722091e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.547470e+01,1.576547e+01,1.599850e+01,6.448868e-01,6.570041e-01,6.667154e-01,1.071102e+02,1.072038e+02,1.072936e+02,6.217332e+01,5.136160e+01,4.563531e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.833434e-02,4.822353e-02,4.283242e-02,1.317166e+00,1.088151e+00,1.003328e+00,1.003134e+00,0.000000e+00,1.626498e-02,1.757584e-02,1.807983e-02,-4.408196e-01,-2.995630e-01,-2.449817e-01,-2.080216e-01,8.763466e-01,8.048526e-01,7.759217e-01,8.131923e-01
5.000000e+00,4.333333e-01,9.601483e-01,4.160643e-01,3.277439e+00,1.420224e+00,4.000000e+00,8.791273e+00,4.217299e+01,2.840184e+04,1.230746e+04,6.923138e+00,-1.810332e+00,5.112805e+00,2.614902e+01,4.338589e+01,9.916073e+01,3.882490e+02,4.529011e-01,5.072473e-01,1.060699e-01,1.258050e-03,2.448515e-02,9.463746e-02,2.264505e-01,2.294207e-01,1.419562e-01,1.358703e-01,5.721348e-01,3.880136e-01,1.617749e+01,1.636153e+01,1.656890e+01,1.736276e+01,9.833987e+01,9.794081e+01,9.693689e+01,1.226841e+01,1.300331e+01,2.534446e+01,8.773159e+01,8.699669e+01,7.465554e+01,7.207105e+01,7.964542e+01,7.190497e+01,4.333234e+01,5.274835e+01,5.761749e+01,4.338589e+01,5.280534e+01,5.767117e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.578388e+01,1.584819e+01,1.601232e+01,6.656813e-01,6.683936e-01,6.753158e-01,1.071102e+02,1.072030e+02,1.072896e+02,6.037614e+01,5.031301e+01,4.514681e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.666774e-02,4.725183e-02,4.238297e-02,1.296089e+00,1.077652e+00,9.999199e-01,1.012229e+00,0.000000e+00,1.622177e-02,1.765179e-02,1.814560e-02,-4.216556e-01,-2.907274e-01,-2.415944e-01,-2.064921e-01,8.744332e-01,8.031465e-01,7.759773e-01,8.238823e-01
5.000000e+00,4.500000e-01,9.543202e-01,4.294441e-01,3.286319e+00,1.478843e+00,4.000000e+00,9.055945e+00,4.271456e+01,2.840184e+04,1.278083e+04,7.153461e+00,-1.829625e+00,5.323836e+00,2.557678e+01,4.505457e+01,9.914995e+01,4.004173e+02,4.486884e-01,5.056317e-01,1.055304e-01,1.260825e-03,2.356442e-02,9.398857e-02,2.243442e-01,2.300423e-01,1.409829e-01,1.346065e-01,5.689670e-01,3.853532e-01,1.652224e+01,1.649416e+01,1.663729e+01,1.756813e+01,1.002097e+02,1.012324e+02,1.006081e+02,1.207952e+01,1.249570e+01,2.483386e+01,8.792048e+01,8.750430e+01,7.516614e+01,7.370117e+01,8.093372e+01,7.271938e+01,4.499895e+01,5.368087e+01,5.803941e+01,4.505457e+01,5.373901e+01,5.809393e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.608510e+01,1.592260e+01,1.602142e+01,6.870973e-01,6.801558e-01,6.843770e-01,1.071102e+02,1.072016e+02,1.072849e+02,5.857900e+01,4.930611e+01,4.468739e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.500115e-02,4.631932e-02,4.196106e-02,1.276460e+00,1.068082e+00,9.970149e-01,1.022026e+00,0.000000e+00,1.619038e-02,1.773088e-02,1.821268e-02,-4.033238e-01,-2.824899e-01,-2.385011e-01,-2.050832e-01,8.731360e-01,8.017821e-01,7.762447e-01,8.351560e-01
5.000000e+00,4.666667e-01,9.491939e-01,4.429572e-01,3.296902e+00,1.538554e+00,4.000000e+00,9.337086e+00,4.329968e+01,2.840184e+04,1.325419e+04,7.386811e+00,-1.848016e+00,5.538796e+00,2.501777e+01,4.672325e+01,9.913831e+01,4.125939e+02,4.448684e-01,5.043256e-01,1.050725e-01,1.263988e-03,2.270980e-02,9.338794e-02,2.224342e-01,2.307832e-01,1.400819e-01,1.334605e-01,5.663034e-01,3.828905e-01,1.686604e+01,1.662415e+01,1.670575e+01,1.778247e+01,1.020609e+02,1.045450e+02,1.043049e+02,1.180763e+01,1.197025e+01,2.432778e+01,8.819237e+01,8.802975e+01,7.567222e+01,7.540906e+01,8.221615e+01,7.351503e+01,4.666555e+01,5.457647e+01,5.843612e+01,4.672325e+01,5.463579e+01,5.849154e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.637829e+01,1.598912e+01,1.602592e+01,7.092054e-01,6.923539e-01,6.939474e-01,1.071102e+02,1.071995e+02,1.072796e+02,5.678191e+01,4.833844e+01,4.425450e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.333456e-02,4.542373e-02,4.156436e-02,1.258158e+00,1.059375e+00,9.945845e-01,1.032529e+00,0.000000e+00,1.617025e-02,1.781306e-02,1.828141e-02,-3.857472e-01,-2.747995e-01,-2.356769e-01,-2.037858e-01,8.724111e-01,8.007461e-01,7.767207e-01,8.470243e-01
5.000000e+00,4.833333e-01,9.447274e-01,4.566182e-01,3.309155e+00,1.599425e+00,4.000000e+00,9.636282e+00,4.393180e+01,2.840184e+04,1.372756e+04,7.623494e+00,-1.865564e+00,5.757930e+00,2.447124e+01,4.839193e+01,9.912573e+01,4.247892e+02,4.414133e-01,5.033141e-01,1.046918e-01,1.267537e-03,2.191450e-02,9.283282e-02,2.207067e-01,2.316409e-01,1.392492e-01,1.324240e-01,5.641129e-01,3.806146e-01,1.720933e+01,1.675218e+01,1.677467e+01,1.800617e+01,1.038978e+02,1.078806e+02,1.080301e+02,1.144724e+01,1.142884e+01,2.382649e+01,8.855276e+01,8.857116e+01,7.617351e+01,7.720373e+01,8.349273e+01,7.429282e+01,4.833214e+01,5.543723e+01,5.880968e+01,4.839193e+01,5.549775e+01,5.886605e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.666331e+01,1.604812e+01,1.602593e+01,7.320813e-01,7.050539e-01,7.040786e-01,1.071102e+02,1.071968e+02,1.072736e+02,5.498486e+01,4.740771e+01,4.384589e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.166798e-02,4.456298e-02,4.119081e-02,1.241079e+00,1.051480e+00,9.926072e-01,1.043741e+00,0.000000e+00,1.616098e-02,1.789838e-02,1.835210e-02,-3.688582e-01,-2.676115e-01,-2.331008e-01,-2.025927e-01,8.722206e-01,8.000293e-01,7.774048e-01,8.595007e-01
5.000000e+00,5.000000e-01,9.408861e-01,4.704431e-01,3.323058e+00,1.661529e+00,4.000000e+00,9.955328e+00,4.461486e+01,2.840184e+04,1.420092e+04,7.863832e+00,-1.882327e+00,5.981505e+00,2.393651e+01,5.006061e+01,9.911213e+01,4.370147e+02,4.383003e-01,5.025858e-01,1.043850e-01,1.271476e-03,2.117262e-02,9.232107e-02,2.191502e-01,2.326141e-01,1.384816e-01,1.314901e-01,5.623697e-01,3.785164e-01,1.755249e+01,1.687892e+01,1.684448e+01,1.823965e+01,1.057254e+02,1.112418e+02,1.117864e+02,1.099215e+01,1.087324e+01,2.333032e+01,8.900785e+01,8.912676e+01,7.666968e+01,7.909521e+01,8.476338e+01,7.505346e+01,4.999873e+01,5.626506e+01,5.916193e+01,5.006061e+01,5.632683e+01,5.921931e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.693993e+01,1.609988e+01,1.602146e+01,7.558062e-01,7.183261e-01,7.148270e-01,1.071102e+02,1.071933e+02,1.072667e+02,5.318787e+01,4.651181e+01,4.345953e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.000140e-02,4.373515e-02,4.083857e-02,1.225129e+00,1.044351e+00,9.910669e-01,1.055674e+00,0.000000e+00,1.616231e-02,1.798692e-02,1.842510e-02,-3.525967e-01,-2.608873e-01,-2.307551e-01,-2.014980e-01,8.725325e-01,7.996263e-01,7.782987e-01,8.726009e-01
5.000000e+00,5.166667e-01,9.376424e-01,4.844486e-01,3.338605e+00,1.724946e+00,4.000000e+00,1.029627e+01,4.535332e+01,2.840184e+04,1.467428e+04,8.108166e+00,-1.898361e+00,6.209805e+00,2.341296e+01,5.172929e+01,9.909744e+01,4.492828e+02,4.355104e-01,5.021320e-01,1.041493e-01,1.275815e-03,2.047902e-02,9.185105e-02,2.177552e-01,2.337023e-01,1.377766e-01,1.306531e-01,5.610531e-01,3.765893e-01,1.789593e+01,1.700502e+01,1.691559e+01,1.848334e+01,1.075487e+02,1.146313e+02,1.155770e+02,1.043540e+01,1.030517e+01,2.283966e+01,8.956460e+01,8.969483e+01,7.716034e+01,8.109465e+01,8.602792e+01,7.579751e+01,5.166532e+01,5.706174e+01,5.949449e+01,5.172929e+01,5.712480e+01,5.955295e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.720783e+01,1.614463e+01,1.601252e+01,7.804677e-01,7.322456e-01,7.262538e-01,1.071102e+02,1.071891e+02,1.072591e+02,5.139094e+01,4.564880e+01,4.309364e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.833483e-02,4.293848e-02,4.050603e-02,1.210228e+00,1.037954e+00,9.899530e-01,1.068340e+00,0.000000e+00,1.617410e-02,1.807884e-02,1.850081e-02,-3.369090e-01,-2.545930e-01,-2.286250e-01,-2.004974e-01,8.733193e-01,7.995351e-01,7.794069e-01,8.863434e-01
5.000000e+00,5.333333e-01,9.349747e-01,4.986532e-01,3.355800e+00,1.789760e+00,4.000000e+00,1.066144e+01,4.615220e+01,2.840184e+04,1.514765e+04,8.356862e+00,-1.913726e+00,6.443136e+00,2.290005e+01,5.339797e+01,9.908154e+01,4.616074e+02,4.330280e-01,5.019468e-01,1.039826e-01,1.280570e-03,1.982922e-02,9.142159e-02,2.165140e-01,2.349060e-01,1.371324e-01,1.299084e-01,5.601462e-01,3.748285e-01,1.824003e+01,1.713112e+01,1.698841e+01,1.873773e+01,1.093731e+02,1.180520e+02,1.194056e+02,9.769078e+00,9.726329e+00,2.235499e+01,9.023092e+01,9.027367e+01,7.764501e+01,8.321455e+01,8.728603e+01,7.652530e+01,5.333190e+01,5.782889e+01,5.980880e+01,5.339797e+01,5.789331e+01,5.986842e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.746663e+01,1.618252e+01,1.599907e+01,8.061606e-01,7.468936e-01,7.384264e-01,1.071102e+02,1.071841e+02,1.072506e+02,4.959408e+01,4.481684e+01,4.274660e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.666826e-02,4.217134e-02,4.019173e-02,1.196304e+00,1.032260e+00,9.892598e-01,1.081758e+00,0.000000e+00,1.619638e-02,1.817435e-02,1.857961e-02,-3.217470e-01,-2.486990e-01,-2.266983e-01,-1.995880e-01,8.745573e-01,7.997574e-01,7.807358e-01,9.007496e-01
5.000000e+00,5.500000e-01,9.328674e-01,5.130771e-01,3.374664e+00,1.856065e+00,4.000000e+00,1.105351e+01,4.701724e+01,2.840184e+04,1.562101e+04,8.610314e+00,-1.928480e+00,6.681834e+00,2.239732e+01,5.506664e+01,9.906432e+01,4.740039e+02,4.308408e-01,5.020267e-01,1.038833e-01,1.285760e-03,1.921930e-02,9.103198e-02,2.154204e-01,2.362265e-01,1.365480e-01,1.292522e-01,5.596363e-01,3.732311e-01,1.858516e+01,1.725790e+01,1.706341e+01,1.900336e+01,1.112045e+02,1.215071e+02,1.232760e+02,8.984187e+00,9.138372e+00,2.187686e+01,9.101581e+01,9.086163e+01,7.812314e+01,8.546900e+01,8.853727e+01,7.723704e+01,5.499847e+01,5.856802e+01,6.010615e+01,5.506664e+01,5.863388e+01,6.016701e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.771581e+01,1.621368e+01,1.598103e+01,8.329876e-01,7.623584e-01,7.514191e-01,1.071102e+02,1.071781e+02,1.072412e+02,4.779728e+01,4.401426e+01,4.241696e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.500171e-02,4.143221e-02,3.989440e-02,1.183294e+00,1.027249e+00,9.889861e-01,1.095950e+00,0.000000e+00,1.622930e-02,1.827372e-02,1.866197e-02,-3.070673e-01,-2.431796e-01,-2.249650e-01,-1.987678e-01,8.762264e-01,8.002983e-01,7.822948e-01,9.158441e-01
5.000000e+00,5.666667e-01,9.313101e-01,5.277424e-01,3.395227e+00,1.923962e+00,4.000000e+00,1.147558e+01,4.795493e+01,2.840184e+04,1.609438e+04,8.868948e+00,-1.942685e+00,6.926263e+00,2.190435e+01,5.673532e+01,9.904566e+01,4.864897e+02,4.289395e-01,5.023706e-01,1.038506e-01,1.291415e-03,1.864578e-02,9.068193e-02,2.144697e-01,2.376659e-01,1.360229e-01,1.286818e-01,5.595142e-01,3.717959e-01,1.893169e+01,1.738603e+01,1.714104e+01,1.928082e+01,1.130495e+02,1.250004e+02,1.271928e+02,8.070476e+00,8.542982e+00,2.140595e+01,9.192952e+01,9.145702e+01,7.859405e+01,8.787387e+01,8.978108e+01,7.793271e+01,5.666503e+01,5.928054e+01,6.038769e+01,5.673532e+01,5.934791e+01,6.044990e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.795476e+01,1.623816e+01,1.595827e+01,8.610606e-01,7.787371e-01,7.653143e-01,1.071102e+02,1.071712e+02,1.072307e+02,4.600057e+01,4.323948e+01,4.210342e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.333516e-02,4.071970e-02,3.961287e-02,1.171140e+00,1.022906e+00,9.891359e-01,1.110943e+00,0.000000e+00,1.627313e-02,1.837729e-02,1.874835e-02,-2.928304e-01,-2.380127e-01,-2.234174e-01,-1.980361e-01,8.783093e-01,8.011662e-01,7.840958e-01,9.316556e-01
5.000000e+00,5.833333e-01,9.302976e-01,5.426736e-01,3.417535e+00,1.993562e+00,4.000000e+00,1.193122e+01,4.897266e+01,2.840184e+04,1.656774e+04,9.133231e+00,-1.956408e+00,7.176823e+00,2.142076e+01,5.840399e+01,9.902541e+01,4.990844e+02,4.273175e-01,5.029801e-01,1.038840e-01,1.297565e-03,1.810559e-02,9.037161e-02,2.136587e-01,2.392274e-01,1.355574e-01,1.281952e-01,5.597740e-01,3.705236e-01,1.927997e+01,1.751623e+01,1.722182e+01,1.957076e+01,1.149152e+02,1.285359e+02,1.311608e+02,7.016216e+00,7.941872e+00,2.094301e+01,9.298378e+01,9.205813e+01,7.905699e+01,9.044721e+01,9.101674e+01,7.861215e+01,5.833158e+01,5.996772e+01,6.065444e+01,5.840399e+01,6.003671e+01,6.071810e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.818275e+01,1.625596e+01,1.593064e+01,8.905013e-01,7.961368e-01,7.802038e-01,1.071102e+02,1.071632e+02,1.072192e+02,4.420395e+01,4.249102e+01,4.180479e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.166862e-02,4.003252e-02,3.934614e-02,1.159792e+00,1.019224e+00,9.897173e-01,1.126771e+00,0.000000e+00,1.632835e-02,1.848545e-02,1.883930e-02,-2.790006e-01,-2.331792e-01,-2.220495e-01,-1.973933e-01,8.807911e-01,8.023735e-01,7.861532e-01,9.482170e-01
5.000000e+00,6.000000e-01,9.298299e-01,5.578980e-01,3.441647e+00,2.064988e+00,4.000000e+00,1.242461e+01,5.007888e+01,2.840184e+04,1.704110e+04,9.403675e+00,-1.969718e+00,7.433957e+00,2.094625e+01,6.007266e+01,9.900339e+01,5.118102e+02,4.259710e-01,5.038590e-01,1.039836e-01,1.304253e-03,1.759603e-02,9.010160e-02,2.129855e-01,2.409153e-01,1.351524e-01,1.277913e-01,5.604134e-01,3.694166e-01,1.963036e+01,1.764927e+01,1.730629e+01,1.987393e+01,1.168099e+02,1.321182e+02,1.351858e+02,5.807964e+00,7.336817e+00,2.048894e+01,9.419204e+01,9.266318e+01,7.951106e+01,9.320959e+01,9.224336e+01,7.927500e+01,5.999812e+01,6.063077e+01,6.090732e+01,6.007266e+01,6.070148e+01,6.097254e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.839891e+01,1.626705e+01,1.589793e+01,9.214429e-01,8.146766e-01,7.961902e-01,1.071102e+02,1.071541e+02,1.072064e+02,4.240743e+01,4.176753e+01,4.151999e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.000209e-02,3.936949e-02,3.909328e-02,1.149205e+00,1.016204e+00,9.907437e-01,1.143471e+00,0.000000e+00,1.639555e-02,1.859866e-02,1.893541e-02,-2.655451e-01,-2.286627e-01,-2.208575e-01,-1.968409e-01,8.836594e-01,8.039366e-01,7.884849e-01,9.655660e-01
1.138889e+01,3.000000e-01,1.208280e+00,3.624841e-01,3.960537e+00,1.188161e+00,4.000000e+00,1.623001e+01,9.174667e+01,2.840184e+04,8.520552e+03,6.260323e+00,-1.982943e+00,4.277380e+00,3.167478e+01,3.008429e+01,9.919839e+01,3.278320e+02,5.830026e-01,6.252779e-01,1.387366e-01,1.450299e-03,3.588809e-02,1.154263e-01,2.915013e-01,2.772376e-01,1.731395e-01,1.749008e-01,7.350325e-01,4.732480e-01,1.613710e+01,1.809479e+01,1.887747e+01,1.878423e+01,9.112667e+01,8.110550e+01,7.787885e+01,1.142161e+01,1.745920e+01,3.313536e+01,8.857839e+01,8.254080e+01,6.686464e+01,6.135325e+01,6.814558e+01,6.116383e+01,2.999704e+01,4.330886e+01,5.245962e+01,3.008429e+01,4.341965e+01,5.256833e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.179212e+01,1.324912e+01,1.379805e+01,1.081987e+00,1.215674e+00,1.266041e+00,1.061633e+02,1.063533e+02,1.066128e+02,7.383116e+01,5.967265e+01,5.006292e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.000306e-02,5.669195e-02,4.754248e-02,1.867142e+00,1.460669e+00,1.261182e+00,1.147633e+00,0.000000e+00,1.957406e-02,1.989459e-02,2.049983e-02,-7.494204e-01,-4.738944e-01,-3.424487e-01,-2.702951e-01,1.117722e+00,1.006349e+00,9.386281e-01,8.978381e-01
1.138889e+01,3.166667e-01,1.192722e+00,3.776953e-01,3.953067e+00,1.251805e+00,4.000000e+00,1.662332e+01,9.225693e+01,2.840184e+04,8.993916e+03,6.527956e+00,-2.021460e+00,4.506496e+00,3.096620e+01,3.175563e+01,9.919393e+01,3.418995e+02,5.730322e-01,6.196897e-01,1.370374e-01,1.448891e-03,3.398624e-02,1.140436e-01,2.865161e-01,2.767147e-01,1.710654e-01,1.719097e-01,7.251432e-01,4.675787e-01,1.665846e+01,1.830946e+01,1.896639e+01,1.894781e+01,9.319393e+01,8.480721e+01,8.204584e+01,1.176883e+01,1.724946e+01,3.272998e+01,8.823117e+01,8.275054e+01,6.727002e+01,6.259919e+01,6.942223e+01,6.203842e+01,3.166350e+01,4.462934e+01,5.319984e+01,3.175563e+01,4.474310e+01,5.330996e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.217112e+01,1.337474e+01,1.382489e+01,1.122974e+00,1.234027e+00,1.275560e+00,1.061633e+02,1.063591e+02,1.066145e+02,7.203560e+01,5.825571e+01,4.926715e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.833664e-02,5.537151e-02,4.680231e-02,1.829849e+00,1.435263e+00,1.249823e+00,1.151432e+00,0.000000e+00,1.932293e-02,1.997646e-02,2.061089e-02,-7.176945e-01,-4.548219e-01,-3.340466e-01,-2.666472e-01,1.112154e+00,9.997642e-01,9.357531e-01,9.053954e-01
1.138889e+01,3.333333e-01,1.178944e+00,3.929813e-01,3.949280e+00,1.316427e+00,4.000000e+00,1.703624e+01,9.281574e+01,2.840184e+04,9.467280e+03,6.797415e+00,-2.058279e+00,4.739136e+00,3.028033e+01,3.342698e+01,9.918905e+01,3.559073e+02,5.640954e-01,6.148485e-01,1.355443e-01,1.448286e-03,3.227491e-02,1.127802e-01,2.820477e-01,2.764496e-01,1.691703e-01,1.692286e-01,7.165450e-01,4.623989e-01,1.717929e+01,1.851138e+01,1.905196e+01,1.912038e+01,9.517618e+01,8.853146e+01,8.623287e+01,1.207445e+01,1.700302e+01,3.232391e+01,8.792555e+01,8.299698e+01,6.767609e+01,6.386385e+01,7.068488e+01,6.288167e+01,3.332995e+01,4.588842e+01,5.388360e+01,3.342698e+01,4.600503e+01,5.399511e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.254488e+01,1.348643e+01,1.384592e+01,1.164470e+00,1.251869e+00,1.285238e+00,1.061633e+02,1.063642e+02,1.066151e+02,7.024014e+01,5.690431e+01,4.853119e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.667023e-02,5.411248e-02,4.611860e-02,1.796227e+00,1.412177e+00,1.239845e+00,1.156379e+00,0.000000e+00,1.909761e-02,2.006734e-02,2.072031e-02,-6.880173e-01,-4.373423e-01,-3.265085e-01,-2.633648e-01,1.108210e+00,9.939324e-01,9.334034e-01,9.137343e-01
1.138889e+01,3.500000e-01,1.166737e+00,4.083581e-01,3.948846e+00,1.382096e+00,4.000000e+00,1.747028e+01,9.342426e+01,2.840184e+04,9.940644e+03,7.069050e+00,-2.093504e+00,4.975546e+00,2.961507e+01,3.509832e+01,9.918373e+01,3.698670e+02,5.560648e-01,6.106726e-01,1.342344e-01,1.448398e-03,3.072692e-02,1.116227e-01,2.780324e-01,2.764192e-01,1.674340e-01,1.668194e-01,7.090846e-01,4.576529e-01,1.770026e+01,1.870243e+01,1.913499e+01,1.930227e+01,9.708211e+01,9.227950e+01,9.044175e+01,1.233601e+01,1.672390e+01,3.191781e+01,8.766399e+01,8.327610e+01,6.808219e+01,6.515120e+01,7.193448e+01,6.369647e+01,3.499639e+01,4.709022e+01,5.451699e+01,3.509832e+01,4.720957e+01,5.462988e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.291352e+01,1.358559e+01,1.386165e+01,1.206549e+00,1.269343e+00,1.295135e+00,1.061633e+02,1.063686e+02,1.066147e+02,6.844480e+01,5.561398e+01,4.784851e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.500384e-02,5.291072e-02,4.548526e-02,1.765821e+00,1.391160e+00,1.231079e+00,1.162408e+00,0.000000e+00,1.889545e-02,2.016588e-02,2.082858e-02,-6.601181e-01,-4.212736e-01,-3.197214e-01,-2.603980e-01,1.105703e+00,9.887816e-01,9.315236e-01,9.228381e-01
1.138889e+01,3.666667e-01,1.155932e+00,4.238416e-01,3.951499e+00,1.448883e+00,4.000000e+00,1.792709e+01,9.408430e+01,2.840184e+04,1.041401e+04,7.343200e+00,-2.127221e+00,5.215979e+00,2.896858e+01,3.676966e+01,9.917797e+01,3.837901e+02,5.488361e-01,6.070954e-01,1.330891e-01,1.449165e-03,2.932004e-02,1.105598e-01,2.744181e-01,2.766049e-01,1.658396e-01,1.646508e-01,7.026365e-01,4.532950e-01,1.822188e+01,1.888426e+01,1.921617e+01,1.949383e+01,9.892022e+01,9.605261e+01,9.467438e+01,1.255088e+01,1.641569e+01,3.151214e+01,8.744912e+01,8.358431e+01,6.848786e+01,6.646553e+01,7.317181e+01,6.448539e+01,3.666282e+01,4.823849e+01,5.510522e+01,3.676966e+01,4.836050e+01,5.521951e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.327707e+01,1.367345e+01,1.387250e+01,1.249281e+00,1.286578e+00,1.305307e+00,1.061633e+02,1.063722e+02,1.066131e+02,6.664959e+01,5.438061e+01,4.721349e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.333745e-02,5.176250e-02,4.489707e-02,1.738246e+00,1.372003e+00,1.223393e+00,1.169467e+00,0.000000e+00,1.871435e-02,2.027106e-02,2.093618e-02,-6.337689e-01,-4.064624e-01,-3.135930e-01,-2.577066e-01,1.104477e+00,9.842546e-01,9.300707e-01,9.326970e-01
1.138889e+01,3.833333e-01,1.146385e+00,4.394476e-01,3.957023e+00,1.516859e+00,4.000000e+00,1.840851e+01,9.479830e+01,2.840184e+04,1.088737e+04,7.620198e+00,-2.159506e+00,5.460691e+00,2.833924e+01,3.844101e+01,9.917173e+01,3.976882e+02,5.423229e-01,6.040621e-01,1.320926e-01,1.450538e-03,2.803591e-02,1.095824e-01,2.711615e-01,2.769916e-01,1.643736e-01,1.626969e-01,6.970971e-01,4.492880e-01,1.874460e+01,1.905839e+01,1.929614e+01,1.969542e+01,1.006989e+02,9.985206e+01,9.893284e+01,1.271622e+01,1.608156e+01,3.110725e+01,8.728378e+01,8.391844e+01,6.889275e+01,6.781145e+01,7.439749e+01,6.525068e+01,3.832924e+01,4.933666e+01,5.565281e+01,3.844101e+01,4.946128e+01,5.576853e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.363539e+01,1.375103e+01,1.387880e+01,1.292735e+00,1.303698e+00,1.315811e+00,1.061633e+02,1.063749e+02,1.066105e+02,6.485450e+01,5.320049e+01,4.662128e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.167109e-02,5.066437e-02,4.434953e-02,1.713174e+00,1.354532e+00,1.216676e+00,1.177521e+00,0.000000e+00,1.855271e-02,2.038207e-02,2.104359e-02,-6.087765e-01,-3.927783e-01,-3.080469e-01,-2.552579e-01,1.104398e+00,9.803066e-01,9.290113e-01,9.433071e-01
1.138889e+01,4.000000e-01,1.137981e+00,4.551925e-01,3.965242e+00,1.586097e+00,4.000000e+00,1.891659e+01,9.556925e+01,2.840184e+04,1.136074e+04,7.900376e+00,-2.190428e+00,5.709948e+00,2.772562e+01,4.011235e+01,9.916499e+01,4.115736e+02,5.364535e-01,6.015277e-01,1.312319e-01,1.452484e-03,2.685922e-02,1.086832e-01,2.682267e-01,2.775669e-01,1.630247e-01,1.609360e-01,6.923802e-01,4.456010e-01,1.926876e+01,1.922616e+01,1.937551e+01,1.990741e+01,1.024264e+02,1.036792e+02,1.032193e+02,1.282901e+01,1.572437e+01,3.070338e+01,8.717099e+01,8.427563e+01,6.929662e+01,6.919394e+01,7.561204e+01,6.599434e+01,3.999565e+01,5.038787e+01,5.616367e+01,4.011235e+01,5.051504e+01,5.628084e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.398826e+01,1.381923e+01,1.388080e+01,1.336975e+00,1.320820e+00,1.326704e+00,1.061633e+02,1.063768e+02,1.066069e+02,6.305955e+01,5.207018e+01,4.606766e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.000474e-02,4.961320e-02,4.383871e-02,1.690325e+00,1.338603e+00,1.210842e+00,1.186543e+00,0.000000e+00,1.840925e-02,2.049832e-02,2.115128e-02,-5.849753e-01,-3.801100e-01,-3.030199e-01,-2.530253e-01,1.105350e+00,9.769022e-01,9.283201e-01,9.546694e-01
1.138889e+01,4.166667e-01,1.130623e+00,4.710928e-01,3.976014e+00,1.656673e+00,4.000000e+00,1.945360e+01,9.640072e+01,2.840184e+04,1.183410e+04,8.184068e+00,-2.220047e+00,5.964021e+00,2.712645e+01,4.178369e+01,9.915773e+01,4.254588e+02,5.311677e-01,5.994550e-01,1.304959e-01,1.454982e-03,2.577714e-02,1.078558e-01,2.655839e-01,2.783210e-01,1.617837e-01,1.593503e-01,6.884139e-01,4.422088e-01,1.979463e+01,1.938885e+01,1.945482e+01,2.013022e+01,1.041111e+02,1.075356e+02,1.075363e+02,1.288597e+01,1.534669e+01,3.030074e+01,8.711403e+01,8.465331e+01,6.969926e+01,7.061836e+01,7.681583e+01,6.671815e+01,4.166206e+01,5.139497e+01,5.664121e+01,4.178369e+01,5.152467e+01,5.675989e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.433532e+01,1.387880e+01,1.387871e+01,1.382068e+00,1.338055e+00,1.338046e+00,1.061633e+02,1.063778e+02,1.066022e+02,6.126476e+01,5.098655e+01,4.554895e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.833840e-02,4.860614e-02,4.336122e-02,1.669456e+00,1.324093e+00,1.205818e+00,1.196516e+00,0.000000e+00,1.828304e-02,2.061937e-02,2.125972e-02,-5.622235e-01,-3.683616e-01,-2.984590e-01,-2.509872e-01,1.107233e+00,9.740143e-01,9.279783e-01,9.667890e-01
1.138889e+01,4.333333e-01,1.124229e+00,4.871659e-01,3.989228e+00,1.728666e+00,4.000000e+00,2.002209e+01,9.729681e+01,2.840184e+04,1.230746e+04,8.471616e+00,-2.248420e+00,6.223196e+00,2.654062e+01,4.345502e+01,9.914990e+01,4.393571e+02,5.264155e-01,5.978136e-01,1.298756e-01,1.458019e-03,2.477879e-02,1.070953e-01,2.632077e-01,2.792460e-01,1.606429e-01,1.579246e-01,6.851383e-01,4.390907e-01,2.032242e+01,1.954759e+01,1.953463e+01,2.036426e+01,1.057612e+02,1.114229e+02,1.118864e+02,1.288355e+01,1.495084e+01,2.989944e+01,8.711645e+01,8.504916e+01,7.010056e+01,7.209054e+01,7.800916e+01,6.742368e+01,4.332844e+01,5.236060e+01,5.708841e+01,4.345502e+01,5.249282e+01,5.720865e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.467611e+01,1.393038e+01,1.387267e+01,1.428078e+00,1.355514e+00,1.349898e+00,1.061633e+02,1.063777e+02,1.065963e+02,5.947013e+01,4.994673e+01,4.506191e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.667209e-02,4.764056e-02,4.291408e-02,1.650357e+00,1.310900e+00,1.201548e+00,1.207431e+00,0.000000e+00,1.817338e-02,2.074495e-02,2.136938e-02,-5.403982e-01,-3.574505e-01,-2.943201e-01,-2.491259e-01,1.109958e+00,9.716225e-01,9.279726e-01,9.796748e-01
1.138889e+01,4.500000e-01,1.118733e+00,5.034298e-01,4.004796e+00,1.802158e+00,4.000000e+00,2.062490e+01,9.826222e+01,2.840184e+04,1.278083e+04,8.763368e+00,-2.275600e+00,6.487769e+00,2.596718e+01,4.512636e+01,9.914146e+01,4.532827e+02,5.221546e-01,5.965783e-01,1.293633e-01,1.461592e-03,2.385492e-02,1.063975e-01,2.610773e-01,2.803357e-01,1.595962e-01,1.566464e-01,6.825032e-01,4.362297e-01,2.085229e+01,1.970348e+01,1.961543e+01,2.060998e+01,1.073853e+02,1.153428e+02,1.162726e+02,1.281794e+01,1.453896e+01,2.949957e+01,8.718206e+01,8.546104e+01,7.050043e+01,7.361679e+01,7.919223e+01,6.811236e+01,4.499482e+01,5.328716e+01,5.750788e+01,4.512636e+01,5.342191e+01,5.762975e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.501009e+01,1.397453e+01,1.386278e+01,1.475069e+00,1.373303e+00,1.362322e+00,1.061633e+02,1.063766e+02,1.065893e+02,5.767568e+01,4.894805e+01,4.460369e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.500580e-02,4.671405e-02,4.249466e-02,1.632843e+00,1.298937e+00,1.197986e+00,1.219286e+00,0.000000e+00,1.807980e-02,2.087488e-02,2.148076e-02,-5.193933e-01,-3.473048e-01,-2.905661e-01,-2.474270e-01,1.113449e+00,9.697119e-01,9.282946e-01,9.933396e-01
1.138889e+01,4.666667e-01,1.114079e+00,5.199035e-01,4.022650e+00,1.877237e+00,4.000000e+00,2.126524e+01,9.930216e+01,2.840184e+04,1.325419e+04,9.059690e+00,-2.301639e+00,6.758052e+00,2.540527e+01,4.679770e+01,9.913237e+01,4.672502e+02,5.183498e-01,5.957290e-01,1.289526e-01,1.465703e-03,2.299760e-02,1.057590e-01,2.591749e-01,2.815855e-01,1.586386e-01,1.555050e-01,6.804668e-01,4.336121e-01,2.138436e+01,1.985752e+01,1.969774e+01,2.086784e+01,1.089915e+02,1.192975e+02,1.206980e+02,1.268500e+01,1.411301e+01,2.910119e+01,8.731500e+01,8.588699e+01,7.089881e+01,7.520395e+01,8.036514e+01,6.878547e+01,4.666118e+01,5.417687e+01,5.790193e+01,4.679770e+01,5.431417e+01,5.802551e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.533661e+01,1.401169e+01,1.384912e+01,1.523110e+00,1.391529e+00,1.375384e+00,1.061633e+02,1.063744e+02,1.065811e+02,5.588143e+01,4.798807e+01,4.417178e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.333952e-02,4.582438e-02,4.210066e-02,1.616755e+00,1.288133e+00,1.195096e+00,1.232084e+00,0.000000e+00,1.800200e-02,2.100909e-02,2.159434e-02,-4.991167e-01,-3.378619e-01,-2.871655e-01,-2.458789e-01,1.117638e+00,9.682729e-01,9.289396e-01,1.007799e+00
1.138889e+01,4.833333e-01,1.110221e+00,5.366068e-01,4.042744e+00,1.953993e+00,4.000000e+00,2.194672e+01,1.004224e+02,2.840184e+04,1.372756e+04,9.360964e+00,-2.326589e+00,7.034375e+00,2.485416e+01,4.846903e+01,9.912258e+01,4.812756e+02,5.149715e-01,5.952494e-01,1.286381e-01,1.470363e-03,2.220000e-02,1.051773e-01,2.574858e-01,2.829921e-01,1.577659e-01,1.544915e-01,6.789942e-01,4.312267e-01,2.191874e+01,2.001069e+01,1.978206e+01,2.113836e+01,1.105883e+02,1.232893e+02,1.251661e+02,1.248029e+01,1.367480e+01,2.870427e+01,8.751971e+01,8.632520e+01,7.129573e+01,7.685944e+01,8.152793e+01,6.944420e+01,4.832752e+01,5.503176e+01,5.827260e+01,4.846903e+01,5.517166e+01,5.839797e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.565498e+01,1.404225e+01,1.383169e+01,1.572269e+00,1.410298e+00,1.389151e+00,1.061633e+02,1.063710e+02,1.065717e+02,5.408739e+01,4.706454e+01,4.376393e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.167328e-02,4.496954e-02,4.173006e-02,1.601953e+00,1.278427e+00,1.192851e+00,1.245834e+00,0.000000e+00,1.793984e-02,2.114764e-02,2.171064e-02,-4.794885e-01,-3.290671e-01,-2.840922e-01,-2.444724e-01,1.122465e+00,9.672998e-01,9.299067e-01,1.023073e+00
1.138889e+01,5.000000e-01,1.107122e+00,5.535611e-01,4.065050e+00,2.032525e+00,4.000000e+00,2.267345e+01,1.016294e+02,2.840184e+04,1.420092e+04,9.667593e+00,-2.350503e+00,7.317089e+00,2.431322e+01,5.014036e+01,9.911204e+01,4.953753e+02,5.119951e-01,5.951270e-01,1.284158e-01,1.475587e-03,2.145622e-02,1.046500e-01,2.559976e-01,2.845535e-01,1.569750e-01,1.535985e-01,6.780572e-01,4.290649e-01,2.245554e+01,2.016392e+01,1.986887e+01,2.142207e+01,1.121841e+02,1.273206e+02,1.296808e+02,1.219899e+01,1.322600e+01,2.830876e+01,8.780101e+01,8.677400e+01,7.169124e+01,7.859128e+01,8.268060e+01,7.008968e+01,4.999384e+01,5.585372e+01,5.862167e+01,5.014036e+01,5.599628e+01,5.874894e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.596444e+01,1.406651e+01,1.381050e+01,1.622621e+00,1.429716e+00,1.403696e+00,1.061633e+02,1.063663e+02,1.065610e+02,5.229359e+01,4.617536e+01,4.337816e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.000706e-02,4.414763e-02,4.138105e-02,1.588318e+00,1.269770e+00,1.191231e+00,1.260552e+00,0.000000e+00,1.789329e-02,2.129064e-02,2.183021e-02,-4.604391e-01,-3.208724e-01,-2.813239e-01,-2.431999e-01,1.127879e+00,9.667908e-01,9.311978e-01,1.039183e+00
1.138889e+01,5.166667e-01,1.104753e+00,5.707888e-01,4.089555e+00,2.112937e+00,4.000000e+00,2.345008e+01,1.029300e+02,2.840184e+04,1.467428e+04,9.980010e+00,-2.373438e+00,7.606572e+00,2.378192e+01,5.181169e+01,9.910067e+01,5.095673e+02,5.094003e-01,5.953523e-01,1.282821e-01,1.481396e-03,2.076111e-02,1.041756e-01,2.547001e-01,2.862688e-01,1.562634e-01,1.528201e-01,6.776327e-01,4.271198e-01,2.299488e+01,2.031809e+01,1.995869e+01,2.171953e+01,1.137872e+02,1.313945e+02,1.342462e+02,1.183591e+01,1.276818e+01,2.791445e+01,8.816409e+01,8.723182e+01,7.208555e+01,8.040822e+01,8.382307e+01,7.072302e+01,5.166014e+01,5.664447e+01,5.895076e+01,5.181169e+01,5.678978e+01,5.908005e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.626417e+01,1.408471e+01,1.378552e+01,1.674244e+00,1.449890e+00,1.419090e+00,1.061633e+02,1.063602e+02,1.065489e+02,5.050004e+01,4.531859e+01,4.301268e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.834087e-02,4.335693e-02,4.105203e-02,1.575744e+00,1.262120e+00,1.190221e+00,1.276256e+00,0.000000e+00,1.786244e-02,2.143829e-02,2.195359e-02,-4.419085e-01,-3.132355e-01,-2.788421e-01,-2.420559e-01,1.133836e+00,9.667474e-01,9.328177e-01,1.056154e+00
1.138889e+01,5.333333e-01,1.103089e+00,5.883143e-01,4.116264e+00,2.195341e+00,4.000000e+00,2.428193e+01,1.043319e+02,2.840184e+04,1.514765e+04,1.029868e+01,-2.395452e+00,7.903226e+00,2.325980e+01,5.348302e+01,9.908842e+01,5.238701e+02,5.071705e-01,5.959188e-01,1.282345e-01,1.487814e-03,2.011017e-02,1.037528e-01,2.535852e-01,2.881385e-01,1.556292e-01,1.521511e-01,6.777029e-01,4.253864e-01,2.353694e+01,2.047408e+01,2.005199e+01,2.203137e+01,1.154056e+02,1.355142e+02,1.388672e+02,1.138547e+01,1.230274e+01,2.752104e+01,8.861453e+01,8.769726e+01,7.247896e+01,8.231972e+01,8.495526e+01,7.134539e+01,5.332641e+01,5.740561e+01,5.926128e+01,5.348302e+01,5.755377e+01,5.939271e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.655337e+01,1.409706e+01,1.375669e+01,1.727224e+00,1.470926e+00,1.435411e+00,1.061633e+02,1.063527e+02,1.065354e+02,4.870677e+01,4.449244e+01,4.266590e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.667471e-02,4.259584e-02,4.074158e-02,1.564145e+00,1.255446e+00,1.189814e+00,1.292971e+00,0.000000e+00,1.784745e-02,2.159088e-02,2.208138e-02,-4.238450e-01,-3.061194e-01,-2.766311e-01,-2.410358e-01,1.140300e+00,9.671737e-01,9.347735e-01,1.074016e+00
1.138889e+01,5.500000e-01,1.102115e+00,6.061634e-01,4.145198e+00,2.279859e+00,4.000000e+00,2.517511e+01,1.058430e+02,2.840184e+04,1.562101e+04,1.062410e+01,-2.416609e+00,8.207491e+00,2.274648e+01,5.515434e+01,9.907522e+01,5.383037e+02,5.052926e-01,5.968226e-01,1.282713e-01,1.494871e-03,1.949945e-02,1.033807e-01,2.526463e-01,2.901638e-01,1.550710e-01,1.515878e-01,6.782544e-01,4.238608e-01,2.408198e+01,2.063274e+01,2.014929e+01,2.235823e+01,1.170475e+02,1.396833e+02,1.435486e+02,1.084162e+01,1.183099e+01,2.712798e+01,8.915838e+01,8.816901e+01,7.287202e+01,8.433606e+01,8.607708e+01,7.195810e+01,5.499265e+01,5.813863e+01,5.955449e+01,5.515434e+01,5.828975e+01,5.968822e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.683120e+01,1.410368e+01,1.372392e+01,1.781654e+00,1.492935e+00,1.452735e+00,1.061633e+02,1.063436e+02,1.065203e+02,4.691381e+01,4.369523e+01,4.233636e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.500859e-02,4.186288e-02,4.044844e-02,1.553450e+00,1.249719e+00,1.190004e+00,1.310723e+00,0.000000e+00,1.784853e-02,2.174877e-02,2.221422e-02,-4.062043e-01,-2.994909e-01,-2.746781e-01,-2.401365e-01,1.147246e+00,9.680768e-01,9.370745e-01,1.092801e+00
1.138889e+01,5.666667e-01,1.101819e+00,6.243641e-01,4.176394e+00,2.366623e+00,4.000000e+00,2.613667e+01,1.074724e+02,2.840184e+04,1.609438e+04,1.095682e+01,-2.436979e+00,8.519844e+00,2.224166e+01,5.682566e+01,9.906098e+01,5.528888e+02,5.037564e-01,5.980627e-01,1.283913e-01,1.502600e-03,1.892548e-02,1.030588e-01,2.518782e-01,2.923476e-01,1.545881e-01,1.511269e-01,6.792781e-01,4.225409e-01,2.463037e+01,2.079489e+01,2.025108e+01,2.270078e+01,1.187204e+02,1.439060e+02,1.482962e+02,1.019787e+01,1.135406e+01,2.673442e+01,8.980213e+01,8.864594e+01,7.326558e+01,8.646840e+01,8.718850e+01,7.256270e+01,5.665886e+01,5.884487e+01,5.983153e+01,5.682566e+01,5.899910e+01,5.996771e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.709688e+01,1.410467e+01,1.368711e+01,1.837639e+00,1.516025e+00,1.471145e+00,1.061633e+02,1.063329e+02,1.065035e+02,4.512119e+01,4.292540e+01,4.202278e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.334251e-02,4.115669e-02,4.017148e-02,1.543602e+00,1.244921e+00,1.190792e+00,1.329546e+00,0.000000e+00,1.786594e-02,2.191240e-02,2.235277e-02,-3.889487e-01,-2.933210e-01,-2.729724e-01,-2.393555e-01,1.154654e+00,9.694656e-01,9.397320e-01,1.112543e+00
1.138889e+01,5.833333e-01,1.102194e+00,6.429468e-01,4.209908e+00,2.455780e+00,4.000000e+00,2.717477e+01,1.092292e+02,2.840184e+04,1.656774e+04,1.129744e+01,-2.456637e+00,8.840808e+00,2.174506e+01,5.849698e+01,9.904563e+01,5.676476e+02,5.025545e-01,5.996399e-01,1.285944e-01,1.511038e-03,1.838520e-02,1.027867e-01,2.512773e-01,2.946936e-01,1.541800e-01,1.507664e-01,6.807691e-01,4.214253e-01,2.518263e+01,2.096134e+01,2.035788e+01,2.305977e+01,1.204315e+02,1.481868e+02,1.531161e+02,9.447176e+00,1.087285e+01,2.633901e+01,9.055282e+01,8.912715e+01,7.366099e+01,8.872889e+01,8.828960e+01,7.316117e+01,5.832504e+01,5.952561e+01,6.009340e+01,5.849698e+01,5.968312e+01,6.023220e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.734966e+01,1.410007e+01,1.364615e+01,1.895297e+00,1.540308e+00,1.490721e+00,1.061633e+02,1.063204e+02,1.064850e+02,4.332895e+01,4.218151e+01,4.172397e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.167647e-02,4.047602e-02,3.990970e-02,1.534564e+00,1.241035e+00,1.192182e+00,1.349476e+00,0.000000e+00,1.789995e-02,2.208229e-02,2.249777e-02,-3.720467e-01,-2.875836e-01,-2.715052e-01,-2.386914e-01,1.162517e+00,9.713510e-01,9.427586e-01,1.133282e+00
1.138889e+01,6.000000e-01,1.103240e+00,6.619441e-01,4.245813e+00,2.547488e+00,4.000000e+00,2.829894e+01,1.111236e+02,2.840184e+04,1.704110e+04,1.164662e+01,-2.475663e+00,9.170957e+00,2.125650e+01,6.016830e+01,9.902908e+01,5.826031e+02,5.016822e-01,6.015581e-01,1.288807e-01,1.520224e-03,1.787588e-02,1.025643e-01,2.508411e-01,2.972069e-01,1.538465e-01,1.505047e-01,6.827265e-01,4.205137e-01,2.573950e+01,2.113289e+01,2.047018e+01,2.343594e+01,1.221873e+02,1.525309e+02,1.580150e+02,8.581924e+00,1.038799e+01,2.593969e+01,9.141808e+01,8.961201e+01,7.406031e+01,9.113075e+01,8.938066e+01,7.375617e+01,5.999117e+01,6.018201e+01,6.034099e+01,6.016830e+01,6.034299e+01,6.048261e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.758892e+01,1.408988e+01,1.360088e+01,1.954762e+00,1.565893e+00,1.511547e+00,1.061633e+02,1.063059e+02,1.064647e+02,4.153714e+01,4.146219e+01,4.143886e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.001048e-02,3.981968e-02,3.966221e-02,1.526312e+00,1.238050e+00,1.194179e+00,1.370553e+00,0.000000e+00,1.795080e-02,2.225903e-02,2.265001e-02,-3.554724e-01,-2.822555e-01,-2.702696e-01,-2.381429e-01,1.170839e+00,9.737452e-01,9.461687e-01,1.155060e+00
1.777778e+01,3.000000e-01,1.365439e+00,4.096317e-01,4.602315e+00,1.380695e+00,4.000000e+00,2.533139e+01,1.472444e+02,2.840184e+04,8.520552e+03,7.298367e+00,-2.327866e+00,4.970501e+00,3.189571e+01,3.013367e+01,9.917580e+01,3.631321e+02,6.549955e-01,7.104434e-01,1.617847e-01,1.647055e-03,3.621087e-02,1.278551e-01,3.274977e-01,3.221621e-01,1.917827e-01,1.964986e-01,8.412328e-01,5.242061e-01,1.859272e+01,2.095384e+01,2.169176e+01,2.143432e+01,1.007949e+02,8.924783e+01,8.637062e+01,1.142737e+01,1.840376e+01,3.552832e+01,8.857263e+01,8.159624e+01,6.447168e+01,6.179326e+01,6.749571e+01,5.887287e+01,2.999300e+01,4.299317e+01,5.198000e+01,3.013367e+01,4.316978e+01,5.214931e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.066088e+01,1.204020e+01,1.244129e+01,1.569986e+00,1.773113e+00,1.832180e+00,1.052503e+02,1.055371e+02,1.059518e+02,7.295596e+01,5.924389e+01,4.996652e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.000728e-02,5.700893e-02,4.802513e-02,2.170305e+00,1.717491e+00,1.473268e+00,1.328579e+00,0.000000e+00,2.245870e-02,2.253597e-02,2.310950e-02,-8.725768e-01,-5.616805e-01,-4.048467e-01,-3.163278e-01,1.297728e+00,1.178269e+00,1.090958e+00,1.035360e+00
