# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
1.777778e+01,3.166667e-01,1.348638e+00,4.270688e-01,4.594493e+00,1.454923e+00,4.000000e+00,2.594505e+01,1.479326e+02,2.840184e+04,8.993916e+03,7.612671e+00,-2.374950e+00,5.237722e+00,3.119732e+01,3.180776e+01,9.917195e+01,3.787302e+02,6.442542e-01,7.043839e-01,1.598525e-01,1.645280e-03,3.430053e-02,1.263288e-01,3.221271e-01,3.216145e-01,1.894932e-01,1.932763e-01,8.306902e-01,5.179480e-01,1.924804e+01,2.119624e+01,2.177521e+01,2.160416e+01,1.028107e+02,9.338647e+01,9.110579e+01,1.176686e+01,1.824758e+01,3.519623e+01,8.823314e+01,8.175242e+01,6.480377e+01,6.305060e+01,6.871330e+01,5.966213e+01,3.165917e+01,4.430613e+01,5.271896e+01,3.180776e+01,4.448752e+01,5.289039e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.103251e+01,1.214587e+01,1.244992e+01,1.632309e+00,1.797035e+00,1.842021e+00,1.052503e+02,1.055456e+02,1.059554e+02,7.116334e+01,5.783992e+01,4.917507e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.834120e-02,5.569609e-02,4.728629e-02,2.132724e+00,1.686851e+00,1.458478e+00,1.331698e+00,0.000000e+00,2.211846e-02,2.264657e-02,2.326576e-02,-8.380678e-01,-5.389426e-01,-3.945328e-01,-3.117461e-01,1.294656e+00,1.170027e+00,1.086592e+00,1.043217e+00
1.777778e+01,3.333333e-01,1.333819e+00,4.446064e-01,4.591224e+00,1.530408e+00,4.000000e+00,2.658931e+01,1.486750e+02,2.840184e+04,9.467280e+03,7.929719e+00,-2.420251e+00,5.509468e+00,3.052127e+01,3.348184e+01,9.916779e+01,3.942458e+02,6.346462e-01,6.991729e-01,1.581682e-01,1.644334e-03,3.258156e-02,1.249290e-01,3.173231e-01,3.213856e-01,1.873934e-01,1.903939e-01,8.216104e-01,5.122087e-01,1.991061e+01,2.142161e+01,2.185533e+01,2.178489e+01,1.046937e+02,9.756313e+01,9.586860e+01,1.207721e+01,1.805524e+01,3.485792e+01,8.792279e+01,8.194476e+01,6.514208e+01,6.431786e+01,6.991600e+01,6.042569e+01,3.332532e+01,4.555820e+01,5.340167e+01,3.348184e+01,4.574416e+01,5.357518e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.140430e+01,1.223779e+01,1.245410e+01,1.695786e+00,1.819725e+00,1.851889e+00,1.052503e+02,1.055535e+02,1.059576e+02,6.937095e+01,5.650086e+01,4.844286e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.667515e-02,5.444414e-02,4.660369e-02,2.099707e+00,1.658807e+00,1.445387e+00,1.336207e+00,0.000000e+00,2.180310e-02,2.276938e-02,2.341917e-02,-8.059473e-01,-5.180482e-01,-3.852712e-01,-3.076090e-01,1.293760e+00,1.162562e+00,1.082885e+00,1.052017e+00
1.777778e+01,3.500000e-01,1.320750e+00,4.622623e-01,4.592111e+00,1.607239e+00,4.000000e+00,2.726651e+01,1.494705e+02,2.840184e+04,9.940644e+03,8.249933e+00,-2.463873e+00,5.786060e+00,2.986537e+01,3.515593e+01,9.916334e+01,4.096887e+02,6.260316e-01,6.947180e-01,1.567045e-01,1.644109e-03,3.102669e-02,1.236405e-01,3.130158e-01,3.214478e-01,1.854607e-01,1.878095e-01,8.138236e-01,5.069260e-01,2.058171e+01,2.163219e+01,2.193275e+01,2.197658e+01,1.064515e+02,1.017787e+02,1.006607e+02,1.235734e+01,1.783062e+01,3.451361e+01,8.764266e+01,8.216938e+01,6.548639e+01,6.559737e+01,7.110488e+01,6.116689e+01,3.499146e+01,4.675350e+01,5.403420e+01,3.515593e+01,4.694382e+01,5.420975e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.177677e+01,1.231746e+01,1.245427e+01,1.760543e+00,1.841372e+00,1.861825e+00,1.052503e+02,1.055605e+02,1.059584e+02,6.757880e+01,5.522227e+01,4.776346e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.500912e-02,5.324897e-02,4.597127e-02,2.070736e+00,1.633072e+00,1.433771e+00,1.342005e+00,0.000000e+00,2.150942e-02,2.290258e-02,2.357035e-02,-7.758958e-01,-4.987885e-01,-3.769191e-01,-3.038510e-01,1.294840e+00,1.155793e+00,1.079754e+00,1.061724e+00
1.777778e+01,3.666667e-01,1.309239e+00,4.800543e-01,4.596833e+00,1.685505e+00,4.000000e+00,2.797925e+01,1.503189e+02,2.840184e+04,1.041401e+04,8.573716e+00,-2.505897e+00,6.067819e+00,2.922766e+01,3.683001e+01,9.915859e+01,4.250688e+02,6.182955e-01,6.909435e-01,1.554386e-01,1.644524e-03,2.961356e-02,1.224511e-01,3.091478e-01,3.217783e-01,1.836766e-01,1.854887e-01,8.071897e-01,5.020494e-01,2.126240e+01,2.182993e+01,2.200803e+01,2.217932e+01,1.080923e+02,1.060341e+02,1.054837e+02,1.260593e+01,1.757705e+01,3.416320e+01,8.739407e+01,8.242295e+01,6.583680e+01,6.689173e+01,7.228094e+01,6.188891e+01,3.665758e+01,4.789574e+01,5.462174e+01,3.683001e+01,4.809027e+01,5.479931e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.215029e+01,1.238614e+01,1.245076e+01,1.826693e+00,1.862151e+00,1.871867e+00,1.052503e+02,1.055668e+02,1.059580e+02,6.578693e+01,5.400011e+01,4.713130e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.334313e-02,5.210685e-02,4.538384e-02,2.045369e+00,1.609410e+00,1.423450e+00,1.349010e+00,0.000000e+00,2.123493e-02,2.304469e-02,2.371989e-02,-7.476404e-01,-4.809874e-01,-3.693599e-01,-3.004192e-01,1.297729e+00,1.149658e+00,1.077135e+00,1.072311e+00
1.777778e+01,3.833333e-01,1.299130e+00,4.980000e-01,4.605123e+00,1.765297e+00,4.000000e+00,2.873039e+01,1.512208e+02,2.840184e+04,1.088737e+04,8.901456e+00,-2.546387e+00,6.355070e+00,2.860640e+01,3.850410e+01,9.915354e+01,4.403966e+02,6.113429e-01,6.877875e-01,1.543515e-01,1.645519e-03,2.832373e-02,1.213507e-01,3.056714e-01,3.223586e-01,1.820260e-01,1.834029e-01,8.015926e-01,4.975377e-01,2.195360e+01,2.201664e+01,2.208171e+01,2.239330e+01,1.096243e+02,1.103299e+02,1.103394e+02,1.282138e+01,1.729739e+01,3.380626e+01,8.717862e+01,8.270261e+01,6.619374e+01,6.820384e+01,7.344514e+01,6.259476e+01,3.832369e+01,4.898831e+01,5.516879e+01,3.850410e+01,4.918691e+01,5.534838e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.252505e+01,1.244495e+01,1.244387e+01,1.894334e+00,1.882220e+00,1.882057e+00,1.052503e+02,1.055723e+02,1.059563e+02,6.399534e+01,5.283069e+01,4.654160e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.167717e-02,5.101440e-02,4.483690e-02,2.023222e+00,1.587625e+00,1.414279e+00,1.357164e+00,0.000000e+00,2.097776e-02,2.319455e-02,2.386836e-02,-7.209446e-01,-4.644953e-01,-3.624977e-01,-2.972701e-01,1.302278e+00,1.144107e+00,1.074976e+00,1.083762e+00
1.777778e+01,4.000000e-01,1.290293e+00,5.161172e-01,4.616763e+00,1.846705e+00,4.000000e+00,2.952314e+01,1.521779e+02,2.840184e+04,1.136074e+04,9.233527e+00,-2.585388e+00,6.648139e+00,2.800000e+01,4.017818e+01,9.914818e+01,4.556837e+02,6.050945e-01,6.851986e-01,1.534271e-01,1.647055e-03,2.714183e-02,1.203312e-01,3.025472e-01,3.231734e-01,1.804968e-01,1.815283e-01,7.969351e-01,4.933580e-01,2.265599e+01,2.219394e+01,2.215429e+01,2.261873e+01,1.110569e+02,1.146669e+02,1.152298e+02,1.300176e+01,1.699405e+01,3.344208e+01,8.699824e+01,8.300595e+01,6.655792e+01,6.953699e+01,7.459838e+01,6.328746e+01,3.998978e+01,5.003434e+01,5.567922e+01,4.017818e+01,5.023688e+01,5.586086e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.290102e+01,1.249486e+01,1.243383e+01,1.963550e+00,1.901732e+00,1.892443e+00,1.052503e+02,1.055768e+02,1.059533e+02,6.220406e+01,5.171062e+01,4.599017e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.001125e-02,4.996849e-02,4.432657e-02,2.003958e+00,1.567552e+00,1.406139e+00,1.366418e+00,0.000000e+00,2.073662e-02,2.335124e-02,2.401632e-02,-6.956019e-01,-4.491845e-01,-3.562532e-01,-2.943686e-01,1.308356e+00,1.139104e+00,1.073237e+00,1.096066e+00
1.777778e+01,4.166667e-01,1.282618e+00,5.344244e-01,4.631570e+00,1.929821e+00,4.000000e+00,3.036103e+01,1.531929e+02,2.840184e+04,1.183410e+04,9.570286e+00,-2.622932e+00,6.947354e+00,2.740703e+01,4.185226e+01,9.914250e+01,4.709430e+02,5.994840e-01,6.831345e-01,1.526516e-01,1.649107e-03,2.605498e-02,1.193863e-01,2.997420e-01,3.242099e-01,1.790794e-01,1.798452e-01,7.931348e-01,4.894837e-01,2.337004e+01,2.236336e+01,2.222630e+01,2.285585e+01,1.123998e+02,1.190459e+02,1.201567e+02,1.314474e+01,1.666901e+01,3.306956e+01,8.685526e+01,8.333099e+01,6.693044e+01,7.089492e+01,7.574164e+01,6.397010e+01,4.165585e+01,5.103664e+01,5.615644e+01,4.185226e+01,5.124304e+01,5.634015e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.327800e+01,1.253672e+01,1.242082e+01,2.034406e+00,1.920831e+00,1.903072e+00,1.052503e+02,1.055804e+02,1.059491e+02,6.041311e+01,5.063679e+01,4.547336e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.834537e-02,4.896631e-02,4.384946e-02,1.987271e+00,1.549054e+00,1.398936e+00,1.376741e+00,0.000000e+00,2.051067e-02,2.351404e-02,2.416431e-02,-6.714293e-01,-4.349454e-01,-3.505606e-01,-2.916857e-01,1.315841e+00,1.134620e+00,1.071889e+00,1.109220e+00
1.777778e+01,4.333333e-01,1.276016e+00,5.529402e-01,4.649388e+00,2.014735e+00,4.000000e+00,3.124806e+01,1.542692e+02,2.840184e+04,1.230746e+04,9.912082e+00,-2.659036e+00,7.253046e+00,2.682621e+01,4.352634e+01,9.913647e+01,4.861890e+02,5.944558e-01,6.815601e-01,1.520132e-01,1.651667e-03,2.505225e-02,1.185108e-01,2.972279e-01,3.254572e-01,1.777662e-01,1.783368e-01,7.901218e-01,4.858942e-01,2.409597e+01,2.252632e+01,2.229823e+01,2.310495e+01,1.136641e+02,1.234675e+02,1.251226e+02,1.324751e+01,1.632386e+01,3.268712e+01,8.675249e+01,8.367614e+01,6.731288e+01,7.228196e+01,7.687593e+01,6.464599e+01,4.332190e+01,5.199782e+01,5.660339e+01,4.352634e+01,5.220801e+01,5.678922e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.365552e+01,1.257126e+01,1.240498e+01,2.106952e+00,1.939658e+00,1.914001e+00,1.052503e+02,1.055830e+02,1.059436e+02,5.862252e+01,4.960634e+01,4.498797e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.667954e-02,4.800524e-02,4.340262e-02,1.972882e+00,1.532020e+00,1.392593e+00,1.388109e+00,0.000000e+00,2.029954e-02,2.368242e-02,2.431291e-02,-6.482635e-01,-4.216836e-01,-3.453654e-01,-2.891974e-01,1.324618e+00,1.130636e+00,1.070910e+00,1.123224e+00
1.777778e+01,4.500000e-01,1.270410e+00,5.716843e-01,4.670088e+00,2.101540e+00,4.000000e+00,3.218865e+01,1.554117e+02,2.840184e+04,1.278083e+04,1.025925e+01,-2.693707e+00,7.565543e+00,2.625637e+01,4.520042e+01,9.913008e+01,5.014383e+02,5.899632e-01,6.804464e-01,1.515016e-01,1.654740e-03,2.412437e-02,1.177009e-01,2.949816e-01,3.269062e-01,1.765513e-01,1.769890e-01,7.878360e-01,4.825736e-01,2.483373e+01,2.268417e+01,2.237061e+01,2.336638e+01,1.148616e+02,1.279329e+02,1.301298e+02,1.330673e+01,1.595977e+01,3.229261e+01,8.669327e+01,8.404023e+01,6.770739e+01,7.370305e+01,7.800245e+01,6.531883e+01,4.498792e+01,5.292025e+01,5.702266e+01,4.520042e+01,5.313419e+01,5.721068e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.403288e+01,1.259910e+01,1.238640e+01,2.181213e+00,1.958352e+00,1.925290e+00,1.052503e+02,1.055845e+02,1.059368e+02,5.683233e+01,4.861666e+01,4.453117e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.501375e-02,4.708292e-02,4.298345e-02,1.960533e+00,1.516356e+00,1.387051e+00,1.400508e+00,0.000000e+00,2.010320e-02,2.385600e-02,2.446274e-02,-6.259579e-01,-4.093177e-01,-3.406221e-01,-2.868842e-01,1.334575e+00,1.127141e+00,1.070285e+00,1.138086e+00
1.777778e+01,4.666667e-01,1.265736e+00,5.906770e-01,4.693555e+00,2.190326e+00,4.000000e+00,3.318782e+01,1.566259e+02,2.840184e+04,1.325419e+04,1.061211e+01,-2.726941e+00,7.885172e+00,2.569649e+01,4.687449e+01,9.912328e+01,5.167096e+02,5.859667e-01,6.797696e-01,1.511077e-01,1.658346e-03,2.326340e-02,1.169539e-01,2.929834e-01,3.285488e-01,1.754308e-01,1.757900e-01,7.862255e-01,4.795108e-01,2.558301e+01,2.283820e+01,2.244397e+01,2.364050e+01,1.160055e+02,1.324432e+02,1.351814e+02,1.331848e+01,1.557740e+01,3.188298e+01,8.668152e+01,8.442260e+01,6.811702e+01,7.516392e+01,7.912263e+01,6.599306e+01,4.665392e+01,5.380613e+01,5.741652e+01,4.687449e+01,5.402380e+01,5.760680e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.440912e+01,1.262079e+01,1.236514e+01,2.257196e+00,1.977052e+00,1.937005e+00,1.052503e+02,1.055848e+02,1.059286e+02,5.504255e+01,4.766529e+01,4.410046e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.334802e-02,4.619716e-02,4.258971e-02,1.949981e+00,1.501985e+00,1.382264e+00,1.413933e+00,0.000000e+00,1.992199e-02,2.403459e-02,2.461448e-02,-6.043801e-01,-3.977769e-01,-3.362927e-01,-2.847294e-01,1.345601e+00,1.124130e+00,1.070006e+00,1.153818e+00
1.777778e+01,4.833333e-01,1.261944e+00,6.099394e-01,4.719689e+00,2.281183e+00,4.000000e+00,3.425120e+01,1.579187e+02,2.840184e+04,1.372756e+04,1.097099e+01,-2.758726e+00,8.212259e+00,2.514566e+01,4.854857e+01,9.911604e+01,5.320248e+02,5.824334e-01,6.795101e-01,1.508238e-01,1.662520e-03,2.246251e-02,1.162679e-01,2.912167e-01,3.303782e-01,1.744019e-01,1.747300e-01,7.852451e-01,4.766984e-01,2.634321e+01,2.298963e+01,2.251884e+01,2.392769e+01,1.171097e+02,1.369999e+02,1.402807e+02,1.327814e+01,1.517680e+01,3.145398e+01,8.672186e+01,8.482320e+01,6.854602e+01,7.667119e+01,8.023834e+01,6.667418e+01,4.831988e+01,5.465744e+01,5.778694e+01,4.854857e+01,5.487886e+01,5.797960e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.478302e+01,1.263676e+01,1.234122e+01,2.334884e+00,1.995895e+00,1.949216e+00,1.052503e+02,1.055838e+02,1.059188e+02,5.325323e+01,4.674999e+01,4.369361e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.168234e-02,4.534597e-02,4.221940e-02,1.940993e+00,1.488844e+00,1.378198e+00,1.428385e+00,0.000000e+00,1.975656e-02,2.421816e-02,2.476890e-02,-5.834108e-01,-3.869991e-01,-3.323458e-01,-2.827192e-01,1.357582e+00,1.121602e+00,1.070071e+00,1.170434e+00
1.777778e+01,5.000000e-01,1.258988e+00,6.294938e-01,4.748401e+00,2.374200e+00,4.000000e+00,3.538520e+01,1.592977e+02,2.840184e+04,1.420092e+04,1.133617e+01,-2.789044e+00,8.547122e+00,2.460306e+01,5.022264e+01,9.910832e+01,5.474083e+02,5.793356e-01,6.796520e-01,1.506426e-01,1.667308e-03,2.171579e-02,1.156421e-01,2.896678e-01,3.323881e-01,1.734632e-01,1.738007e-01,7.848548e-01,4.741328e-01,2.711346e+01,2.313965e+01,2.259577e+01,2.422838e+01,1.181892e+02,1.416052e+02,1.454317e+02,1.318030e+01,1.475718e+01,3.099953e+01,8.681970e+01,8.524282e+01,6.900047e+01,7.823251e+01,8.135209e+01,6.736941e+01,4.998581e+01,5.547603e+01,5.813566e+01,5.022264e+01,5.570123e+01,5.833084e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.515309e+01,1.264736e+01,1.231459e+01,2.414236e+00,2.015016e+00,1.961998e+00,1.052503e+02,1.055813e+02,1.059073e+02,5.146442e+01,4.586867e+01,4.330861e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.001672e-02,4.452750e-02,4.187078e-02,1.933349e+00,1.476882e+00,1.374828e+00,1.443869e+00,0.000000e+00,1.960781e-02,2.440687e-02,2.492693e-02,-5.629423e-01,-3.769300e-01,-3.287550e-01,-2.808415e-01,1.370406e+00,1.119560e+00,1.070479e+00,1.187955e+00
1.777778e+01,5.166667e-01,1.256833e+00,6.493637e-01,4.779609e+00,2.469465e+00,4.000000e+00,3.659708e+01,1.607714e+02,2.840184e+04,1.467428e+04,1.170794e+01,-2.817869e+00,8.890073e+00,2.406801e+01,5.189671e+01,9.910007e+01,5.628883e+02,5.766504e-01,6.801825e-01,1.505578e-01,1.672773e-03,2.101813e-02,1.150765e-01,2.883252e-01,3.345726e-01,1.726147e-01,1.729951e-01,7.850194e-01,4.718135e-01,2.789262e+01,2.328933e+01,2.267528e+01,2.454297e+01,1.192599e+02,1.462618e+02,1.506391e+02,1.301865e+01,1.431663e+01,3.051092e+01,8.698135e+01,8.568337e+01,6.948908e+01,7.985675e+01,8.246744e+01,6.808857e+01,5.165170e+01,5.626357e+01,5.846420e+01,5.189671e+01,5.649263e+01,5.866205e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.551760e+01,1.265285e+01,1.228518e+01,2.495189e+00,2.034545e+00,1.975424e+00,1.052503e+02,1.055772e+02,1.058940e+02,4.967615e+01,4.501940e+01,4.294367e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.835118e-02,4.374007e-02,4.154236e-02,1.926837e+00,1.466054e+00,1.372134e+00,1.460400e+00,0.000000e+00,1.947686e-02,2.460107e-02,2.508965e-02,-5.428782e-01,-3.675210e-01,-3.254986e-01,-2.790855e-01,1.383959e+00,1.118010e+00,1.071236e+00,1.206404e+00
1.777778e+01,5.333333e-01,1.255451e+00,6.695736e-01,4.813239e+00,2.567061e+00,4.000000e+00,3.789514e+01,1.623491e+02,2.840184e+04,1.514765e+04,1.208659e+01,-2.845173e+00,9.241418e+00,2.353992e+01,5.357078e+01,9.909124e+01,5.784962e+02,5.743590e-01,6.810916e-01,1.505639e-01,1.678995e-03,2.036510e-02,1.145715e-01,2.871795e-01,3.369267e-01,1.718572e-01,1.723077e-01,7.857075e-01,4.697431e-01,2.867934e+01,2.343967e+01,2.275787e+01,2.487195e+01,1.203382e+02,1.509734e+02,1.559085e+02,1.278579e+01,1.385161e+01,2.997556e+01,8.721421e+01,8.614839e+01,7.002444e+01,8.155427e+01,8.358949e+01,6.884532e+01,5.331755e+01,5.702159e+01,5.877385e+01,5.357078e+01,5.725463e+01,5.897459e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.587464e+01,1.265339e+01,1.225286e+01,2.577652e+00,2.054600e+00,1.989564e+00,1.052503e+02,1.055714e+02,1.058785e+02,4.788848e+01,4.420035e+01,4.259716e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.668570e-02,4.298216e-02,4.123282e-02,1.921256e+00,1.456320e+00,1.370103e+00,1.477995e+00,0.000000e+00,1.936499e-02,2.480141e-02,2.525845e-02,-5.231331e-01,-3.587282e-01,-3.225580e-01,-2.774419e-01,1.398123e+00,1.116957e+00,1.072347e+00,1.225812e+00
1.777778e+01,5.500000e-01,1.254818e+00,6.901498e-01,4.849228e+00,2.667075e+00,4.000000e+00,3.928892e+01,1.640400e+02,2.840184e+04,1.562101e+04,1.247240e+01,-2.870934e+00,9.601471e+00,2.301829e+01,5.524484e+01,9.908177e+01,5.942658e+02,5.724458e-01,6.823719e-01,1.506558e-01,1.686070e-03,1.975283e-02,1.141282e-01,2.862229e-01,3.394459e-01,1.711923e-01,1.717337e-01,7.868923e-01,4.679255e-01,2.947210e+01,2.359150e+01,2.284397e+01,2.521593e+01,1.214403e+02,1.557449e+02,1.612466e+02,1.247306e+01,1.335633e+01,2.937551e+01,8.752694e+01,8.664367e+01,7.062449e+01,8.333716e+01,8.472557e+01,6.965875e+01,5.498334e+01,5.775150e+01,5.906571e+01,5.524484e+01,5.798868e+01,5.926960e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.622215e+01,1.264903e+01,1.221745e+01,2.661518e+00,2.075288e+00,2.004479e+00,1.052503e+02,1.055635e+02,1.058605e+02,4.610147e+01,4.340984e+01,4.226759e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.502032e-02,4.225237e-02,4.094107e-02,1.916421e+00,1.447641e+00,1.368725e+00,1.496691e+00,0.000000e+00,1.927356e-02,2.500879e-02,2.543504e-02,-5.036336e-01,-3.505108e-01,-3.199173e-01,-2.759048e-01,1.412787e+00,1.116403e+00,1.073816e+00,1.246221e+00
1.777778e+01,5.666667e-01,1.254917e+00,7.111197e-01,4.887544e+00,2.769608e+00,4.000000e+00,4.078940e+01,1.658530e+02,2.840184e+04,1.609438e+04,1.286574e+01,-2.895148e+00,9.970591e+00,2.250278e+01,5.691890e+01,9.907162e+01,6.102296e+02,5.708987e-01,6.840184e-01,1.508302e-01,1.694109e-03,1.917798e-02,1.137471e-01,2.854494e-01,3.421281e-01,1.706207e-01,1.712696e-01,7.885540e-01,4.663631e-01,3.026956e+01,2.374546e+01,2.293390e+01,2.557591e+01,1.225810e+02,1.605825e+02,1.666612e+02,1.207055e+01,1.282224e+01,2.868635e+01,8.792945e+01,8.717776e+01,7.131365e+01,8.521935e+01,8.588590e+01,7.055456e+01,5.664908e+01,5.845458e+01,5.934071e+01,5.691890e+01,5.869609e+01,5.954807e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.655819e+01,1.263972e+01,1.217871e+01,2.746680e+00,2.096684e+00,2.020211e+00,1.052503e+02,1.055533e+02,1.058396e+02,4.431519e+01,4.264629e+01,4.195357e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.335502e-02,4.154940e-02,4.066617e-02,1.912177e+00,1.439972e+00,1.367987e+00,1.516549e+00,0.000000e+00,1.920375e-02,2.522449e-02,2.562156e-02,-4.843222e-01,-3.428300e-01,-3.175623e-01,-2.744759e-01,1.427855e+00,1.116346e+00,1.075649e+00,1.267695e+00
1.777778e+01,5.833333e-01,1.255737e+00,7.325131e-01,4.928225e+00,2.874798e+00,4.000000e+00,4.240933e+01,1.677951e+02,2.840184e+04,1.656774e+04,1.326715e+01,-2.917875e+00,1.034927e+01,2.199323e+01,5.859296e+01,9.906075e+01,6.264104e+02,5.697079e-01,6.860288e-01,1.510860e-01,1.703223e-03,1.863762e-02,1.134271e-01,2.848539e-01,3.449758e-01,1.701407e-01,1.709124e-01,7.906855e-01,4.650512e-01,3.107112e+01,2.390192e+01,2.302785e+01,2.595369e+01,1.237705e+02,1.654936e+02,1.721608e+02,1.156767e+01,1.223825e+01,2.787834e+01,8.843233e+01,8.776175e+01,7.212166e+01,8.721614e+01,8.708339e+01,7.156403e+01,5.831474e+01,5.913199e+01,5.959959e+01,5.859296e+01,5.937809e+01,5.981082e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.688136e+01,1.262536e+01,1.213642e+01,2.833086e+00,2.118829e+00,2.036773e+00,1.052503e+02,1.055406e+02,1.058153e+02,4.252971e+01,4.190823e+01,4.165385e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.168982e-02,4.087209e-02,4.040738e-02,1.908436e+00,1.433263e+00,1.367874e+00,1.537689e+00,0.000000e+00,1.915614e-02,2.545002e-02,2.582051e-02,-4.651638e-01,-3.356479e-01,-3.154795e-01,-2.731730e-01,1.443273e+00,1.116771e+00,1.077845e+00,1.290336e+00
1.777778e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
2.416667e+01,3.000000e-01,1.515494e+00,4.546482e-01,5.215986e+00,1.564796e+00,4.000000e+00,3.442979e+01,2.052837e+02,2.840184e+04,8.520552e+03,8.291449e+00,-2.658184e+00,5.633265e+00,3.205934e+01,3.018453e+01,9.915467e+01,3.967105e+02,7.237372e-01,7.917568e-01,1.838257e-01,1.843985e-03,3.652116e-02,1.396777e-01,3.618686e-01,3.651190e-01,2.095166e-01,2.171212e-01,9.428152e-01,5.726787e-01,2.080161e+01,2.373936e+01,2.444628e+01,2.395428e+01,1.108211e+02,9.677158e+01,9.405814e+01,1.140752e+01,1.907040e+01,3.702522e+01,8.859248e+01,8.092960e+01,6.297478e+01,6.223357e+01,6.706518e+01,5.740993e+01,2.998742e+01,4.269252e+01,5.152766e+01,3.018453e+01,4.293737e+01,5.175795e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.696232e+00,1.110395e+01,1.142429e+01,1.990887e+00,2.279928e+00,2.345701e+00,1.043693e+02,1.047456e+02,1.053137e+02,7.212518e+01,5.883791e+01,4.987644e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.001315e-02,5.731148e-02,4.848164e-02,2.443007e+00,1.970916e+00,1.684074e+00,1.503024e+00,0.000000e+00,2.557662e-02,2.511708e-02,2.555333e-02,-9.827382e-01,-6.491977e-01,-4.679432e-01,-3.614025e-01,1.460269e+00,1.347294e+00,1.241247e+00,1.167175e+00
2.416667e+01,3.166667e-01,1.497403e+00,4.741776e-01,5.206439e+00,1.648706e+00,4.000000e+00,3.526346e+01,2.061406e+02,2.840184e+04,8.993916e+03,8.648090e+00,-2.712750e+00,5.935340e+00,3.136819e+01,3.186145e+01,9.915114e+01,4.138516e+02,7.122203e-01,7.851826e-01,1.816213e-01,1.842192e-03,3.460277e-02,1.380439e-01,3.561102e-01,3.644507e-01,2.070658e-01,2.136661e-01,9.314231e-01,5.659798e-01,2.156917e+01,2.401233e+01,2.451885e+01,2.412030e+01,1.128834e+02,1.012947e+02,9.932999e+01,1.171937e+01,1.894448e+01,3.669333e+01,8.828063e+01,8.105552e+01,6.330667e+01,6.351685e+01,6.824700e+01,5.818847e+01,3.165318e+01,4.399829e+01,5.226533e+01,3.186145e+01,4.424988e+01,5.249855e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.004792e+01,1.119747e+01,1.141895e+01,2.071712e+00,2.308729e+00,2.354394e+00,1.043693e+02,1.047560e+02,1.053185e+02,7.033642e+01,5.744625e+01,4.908900e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.834754e-02,5.600595e-02,4.774417e-02,2.404201e+00,1.935387e+00,1.665443e+00,1.504840e+00,0.000000e+00,2.516166e-02,2.525160e-02,2.575962e-02,-9.453533e-01,-6.229400e-01,-4.555857e-01,-3.557260e-01,1.458848e+00,1.337609e+00,1.235108e+00,1.174874e+00
2.416667e+01,3.333333e-01,1.481479e+00,4.938264e-01,5.202181e+00,1.734060e+00,4.000000e+00,3.613868e+01,2.070502e+02,2.840184e+04,9.467280e+03,9.008020e+00,-2.765403e+00,6.242617e+00,3.069934e+01,3.353836e+01,9.914739e+01,4.309015e+02,7.019307e-01,7.795485e-01,1.797030e-01,1.841273e-03,3.287665e-02,1.365444e-01,3.509653e-01,3.641527e-01,2.048166e-01,2.105792e-01,9.216470e-01,5.598322e-01,2.235224e+01,2.426219e+01,2.458734e+01,2.429768e+01,1.147613e+02,1.058757e+02,1.046406e+02,1.200994e+01,1.877764e+01,3.633958e+01,8.799006e+01,8.122236e+01,6.366042e+01,6.480515e+01,6.941806e+01,5.895696e+01,3.331893e+01,4.524370e+01,5.294693e+01,3.353836e+01,4.550173e+01,5.318300e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.040368e+01,1.127682e+01,1.140992e+01,2.154530e+00,2.335350e+00,2.362916e+00,1.043693e+02,1.047657e+02,1.053215e+02,6.854806e+01,5.611891e+01,4.836022e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.668197e-02,5.476078e-02,4.706277e-02,2.370999e+00,1.902552e+00,1.648790e+00,1.508209e+00,0.000000e+00,2.476848e-02,2.540335e-02,2.596309e-02,-9.107800e-01,-5.987085e-01,-4.444619e-01,-3.505519e-01,1.460218e+00,1.328612e+00,1.229731e+00,1.183620e+00
2.416667e+01,3.500000e-01,1.467466e+00,5.136130e-01,5.202732e+00,1.820956e+00,4.000000e+00,3.705864e+01,2.080054e+02,2.840184e+04,9.940644e+03,9.371685e+00,-2.816243e+00,6.555442e+00,3.005055e+01,3.521527e+01,9.914346e+01,4.478688e+02,6.927155e-01,7.747502e-01,1.780383e-01,1.841098e-03,3.131539e-02,1.351629e-01,3.463577e-01,3.641912e-01,2.027444e-01,2.078146e-01,9.132978e-01,5.541679e-01,2.315326e+01,2.449110e+01,2.465196e+01,2.448580e+01,1.164584e+02,1.105168e+02,1.099919e+02,1.227955e+01,1.857229e+01,3.596060e+01,8.772045e+01,8.142771e+01,6.403940e+01,6.609937e+01,7.058091e+01,5.972235e+01,3.498465e+01,4.643283e+01,5.357846e+01,3.521527e+01,4.669700e+01,5.381734e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.076468e+01,1.134341e+01,1.139755e+01,2.239577e+00,2.359981e+00,2.371244e+00,1.043693e+02,1.047746e+02,1.053228e+02,6.676012e+01,5.485152e+01,4.768372e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.501646e-02,5.357189e-02,4.643142e-02,2.342858e+00,1.872074e+00,1.633818e+00,1.512968e+00,0.000000e+00,2.439275e-02,2.557021e-02,2.616468e-02,-8.786607e-01,-5.762667e-01,-4.343942e-01,-3.457918e-01,1.464197e+00,1.320200e+00,1.224994e+00,1.193341e+00
2.416667e+01,3.666667e-01,1.455151e+00,5.335552e-01,5.207693e+00,1.909487e+00,4.000000e+00,3.802687e+01,2.090000e+02,2.840184e+04,1.041401e+04,9.739490e+00,-2.865336e+00,6.874155e+00,2.941977e+01,3.689218e+01,9.913936e+01,4.647629e+02,6.844486e-01,7.707019e-01,1.766003e-01,1.841567e-03,2.989656e-02,1.338859e-01,3.422243e-01,3.645385e-01,2.008289e-01,2.053346e-01,9.062183e-01,5.489322e-01,2.397446e+01,2.470096e+01,2.471288e+01,2.468419e+01,1.179788e+02,1.152199e+02,1.153859e+02,1.252812e+01,1.832977e+01,3.555152e+01,8.747188e+01,8.167023e+01,6.444848e+01,6.740066e+01,7.173853e+01,6.049259e+01,3.665035e+01,4.756938e+01,5.416510e+01,3.689218e+01,4.783944e+01,5.440676e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.113195e+01,1.139850e+01,1.138210e+01,2.327063e+00,2.382784e+00,2.379357e+00,1.043693e+02,1.047829e+02,1.053225e+02,6.497263e+01,5.364008e+01,4.705399e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.335100e-02,5.243556e-02,4.584497e-02,2.319314e+00,1.843671e+00,1.620282e+00,1.518987e+00,0.000000e+00,2.403116e-02,2.575053e-02,2.636537e-02,-8.486843e-01,-5.554146e-01,-4.252370e-01,-3.413731e-01,1.470629e+00,1.312288e+00,1.220796e+00,1.203979e+00
2.416667e+01,3.833333e-01,1.444358e+00,5.536706e-01,5.216734e+00,1.999748e+00,4.000000e+00,3.904727e+01,2.100285e+02,2.840184e+04,1.088737e+04,1.011181e+01,-2.912717e+00,7.199093e+00,2.880510e+01,3.856908e+01,9.913512e+01,4.815943e+02,6.770253e-01,7.673329e-01,1.753657e-01,1.842614e-03,2.860166e-02,1.327026e-01,3.385126e-01,3.651714e-01,1.990539e-01,2.031076e-01,9.002774e-01,5.440808e-01,2.481777e+01,2.489340e+01,2.477022e+01,2.489248e+01,1.193282e+02,1.199868e+02,1.208245e+02,1.275506e+01,1.805034e+01,3.510568e+01,8.724494e+01,8.194966e+01,6.489432e+01,6.871060e+01,7.289446e+01,6.127701e+01,3.831602e+01,4.865673e+01,5.471127e+01,3.856908e+01,4.893245e+01,5.495574e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.150633e+01,1.144318e+01,1.136384e+01,2.417165e+00,2.403898e+00,2.387231e+00,1.043693e+02,1.047905e+02,1.053205e+02,6.318563e+01,5.248095e+01,4.646627e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.168561e-02,5.134842e-02,4.529896e-02,2.299953e+00,1.817106e+00,1.607983e+00,1.526166e+00,0.000000e+00,2.368127e-02,2.594298e-02,2.656609e-02,-8.205749e-01,-5.359820e-01,-4.168706e-01,-3.372369e-01,1.479378e+00,1.304805e+00,1.217056e+00,1.215495e+00
2.416667e+01,4.000000e-01,1.434942e+00,5.739768e-01,5.229584e+00,2.091834e+00,4.000000e+00,4.012417e+01,2.110861e+02,2.840184e+04,1.136074e+04,1.048900e+01,-2.958396e+00,7.530601e+00,2.820476e+01,4.024599e+01,9.913077e+01,4.983733e+02,6.703577e-01,7.645844e-01,1.743152e-01,1.844198e-03,2.741531e-02,1.316041e-01,3.351789e-01,3.660709e-01,1.974062e-01,2.011073e-01,8.953652e-01,5.395769e-01,2.568476e+01,2.506995e+01,2.482414e+01,2.511064e+01,1.205141e+02,1.248189e+02,1.263097e+02,1.295904e+01,1.773313e+01,3.461441e+01,8.704096e+01,8.226687e+01,6.538559e+01,7.003140e+01,7.405297e+01,6.208663e+01,3.998167e+01,4.969797e+01,5.522081e+01,4.024599e+01,4.997915e+01,5.546813e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.188847e+01,1.147845e+01,1.134298e+01,2.510019e+00,2.423452e+00,2.394850e+00,1.043693e+02,1.047973e+02,1.053168e+02,6.139914e+01,5.137076e+01,4.591638e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.002028e-02,5.030740e-02,4.478957e-02,2.284399e+00,1.792179e+00,1.596756e+00,1.534436e+00,0.000000e+00,2.334147e-02,2.614651e-02,2.676785e-02,-7.940830e-01,-5.178247e-01,-4.091959e-01,-3.333382e-01,1.490316e+00,1.297696e+00,1.213706e+00,1.227866e+00
2.416667e+01,4.166667e-01,1.426780e+00,5.944916e-01,5.246034e+00,2.185847e+00,4.000000e+00,4.126241e+01,2.121689e+02,2.840184e+04,1.183410e+04,1.087142e+01,-3.002373e+00,7.869051e+00,2.761711e+01,4.192289e+01,9.912631e+01,5.151089e+02,6.643720e-01,7.624078e-01,1.734326e-01,1.846301e-03,2.632459e-02,1.305825e-01,3.321860e-01,3.672224e-01,1.958738e-01,1.993116e-01,8.913914e-01,5.353884e-01,2.657664e+01,2.523204e+01,2.487482e+01,2.533909e+01,1.215453e+02,1.297170e+02,1.318429e+02,1.313795e+01,1.737615e+01,3.406711e+01,8.686205e+01,8.262385e+01,6.593289e+01,7.136605e+01,7.521912e+01,6.293419e+01,4.164729e+01,5.069589e+01,5.569703e+01,4.192289e+01,5.098238e+01,5.594728e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.227875e+01,1.150523e+01,1.131971e+01,2.605721e+00,2.441570e+00,2.402200e+00,1.043693e+02,1.048032e+02,1.053112e+02,5.961321e+01,5.030643e+01,4.540068e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.835503e-02,4.930967e-02,4.431350e-02,2.272301e+00,1.768730e+00,1.586467e+00,1.543776e+00,0.000000e+00,2.301085e-02,2.636026e-02,2.697169e-02,-7.689825e-01,-5.008204e-01,-4.021316e-01,-3.296476e-01,1.503318e+00,1.290920e+00,1.210695e+00,1.241100e+00
2.416667e+01,4.333333e-01,1.419769e+00,6.152331e-01,5.265945e+00,2.281909e+00,4.000000e+00,4.246738e+01,2.132737e+02,2.840184e+04,1.230746e+04,1.125953e+01,-3.044654e+00,8.214874e+00,2.704069e+01,4.359980e+01,9.912176e+01,5.318061e+02,6.590056e-01,7.607630e-01,1.727051e-01,1.848919e-03,2.531862e-02,1.296301e-01,3.295028e-01,3.686161e-01,1.944452e-01,1.977017e-01,8.882851e-01,5.314835e-01,2.749437e+01,2.538109e+01,2.492253e+01,2.557895e+01,1.224320e+02,1.346812e+02,1.374257e+02,1.328892e+01,1.697659e+01,3.345197e+01,8.671108e+01,8.302341e+01,6.654803e+01,7.271832e+01,7.639856e+01,6.383352e+01,4.331287e+01,5.165306e+01,5.614277e+01,4.359980e+01,5.194473e+01,5.639607e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.267741e+01,1.152440e+01,1.129425e+01,2.704336e+00,2.458376e+00,2.409281e+00,1.043693e+02,1.048082e+02,1.053037e+02,5.782789e+01,4.928513e+01,4.491595e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.668985e-02,4.835268e-02,4.386788e-02,2.263343e+00,1.746628e+00,1.577010e+00,1.554213e+00,0.000000e+00,2.268895e-02,2.658348e-02,2.717865e-02,-7.450712e-01,-4.848656e-01,-3.956107e-01,-3.261538e-01,1.518272e+00,1.284451e+00,1.207983e+00,1.255238e+00
2.416667e+01,4.500000e-01,1.413824e+00,6.362206e-01,5.289256e+00,2.380165e+00,4.000000e+00,4.374513e+01,2.143985e+02,2.840184e+04,1.278083e+04,1.165387e+01,-3.085271e+00,8.568595e+00,2.647423e+01,4.527670e+01,9.911713e+01,5.484626e+02,6.542058e-01,7.596178e-01,1.721240e-01,1.852054e-03,2.438813e-02,1.287387e-01,3.271029e-01,3.702479e-01,1.931081e-01,1.962617e-01,8.859948e-01,5.278288e-01,2.843890e+01,2.551855e+01,2.496761e+01,2.583204e+01,1.231839e+02,1.397110e+02,1.430590e+02,1.340870e+01,1.653148e+01,3.275778e+01,8.659130e+01,8.346852e+01,6.724222e+01,7.409250e+01,7.759698e+01,6.479783e+01,4.497843e+01,5.257183e+01,5.656055e+01,4.527670e+01,5.286859e+01,5.681706e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.308464e+01,1.153679e+01,1.126680e+01,2.805929e+00,2.474001e+00,2.416104e+00,1.043693e+02,1.048122e+02,1.052940e+02,5.604321e+01,4.830423e+01,4.445934e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.502476e-02,4.743408e-02,4.345021e-02,2.257255e+00,1.725773e+00,1.568305e+00,1.565831e+00,0.000000e+00,2.237547e-02,2.681548e-02,2.738972e-02,-7.221739e-01,-4.698731e-01,-3.895786e-01,-3.228629e-01,1.535082e+00,1.278276e+00,1.205541e+00,1.270358e+00
2.416667e+01,4.666667e-01,1.408874e+00,6.574747e-01,5.315976e+00,2.480789e+00,4.000000e+00,4.510247e+01,2.155423e+02,2.840184e+04,1.325419e+04,1.205513e+01,-3.124287e+00,8.930839e+00,2.591666e+01,4.695360e+01,9.911241e+01,5.650697e+02,6.499279e-01,7.589464e-01,1.716832e-01,1.855697e-03,2.352518e-02,1.278998e-01,3.249639e-01,3.721183e-01,1.918498e-01,1.949784e-01,8.844849e-01,5.243894e-01,2.941137e+01,2.564589e+01,2.501051e+01,2.610065e+01,1.238102e+02,1.448050e+02,1.487432e+02,1.349417e+01,1.603873e+01,3.197659e+01,8.650583e+01,8.396127e+01,6.802341e+01,7.549300e+01,7.881912e+01,6.583708e+01,4.664394e+01,5.345436e+01,5.695256e+01,4.695360e+01,5.375614e+01,5.721249e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.350061e+01,1.154321e+01,1.123758e+01,2.910579e+00,2.488586e+00,2.422696e+00,1.043693e+02,1.048151e+02,1.052819e+02,5.425924e+01,4.736132e+01,4.402837e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.335976e-02,4.655170e-02,4.305828e-02,2.253819e+00,1.706089e+00,1.560289e+00,1.578742e+00,0.000000e+00,2.207014e-02,2.705555e-02,2.760563e-02,-7.001419e-01,-4.557689e-01,-3.839906e-01,-3.197929e-01,1.553677e+00,1.272390e+00,1.203354e+00,1.286555e+00
2.416667e+01,4.833333e-01,1.404863e+00,6.790172e-01,5.346142e+00,2.583968e+00,4.000000e+00,4.654705e+01,2.167060e+02,2.840184e+04,1.372756e+04,1.246406e+01,-3.161772e+00,9.302287e+00,2.536711e+01,4.863050e+01,9.910762e+01,5.816170e+02,6.461344e-01,7.587288e-01,1.713787e-01,1.859839e-03,2.272289e-02,1.271057e-01,3.230672e-01,3.742299e-01,1.906586e-01,1.938403e-01,8.837297e-01,5.211335e-01,3.041294e+01,2.576465e+01,2.505181e+01,2.638693e+01,1.243202e+02,1.499608e+02,1.544783e+02,1.354270e+01,1.549805e+01,3.110612e+01,8.645730e+01,8.450195e+01,6.889388e+01,7.692403e+01,8.006784e+01,6.695557e+01,4.830942e+01,5.430264e+01,5.732079e+01,4.863050e+01,5.460943e+01,5.758437e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.392541e+01,1.154441e+01,1.120681e+01,3.018375e+00,2.502286e+00,2.429111e+00,1.043693e+02,1.048167e+02,1.052674e+02,5.247603e+01,4.645418e+01,4.362081e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.169486e-02,4.570355e-02,4.269011e-02,2.252849e+00,1.687523e+00,1.552922e+00,1.593055e+00,0.000000e+00,2.177285e-02,2.730290e-02,2.782683e-02,-6.788458e-01,-4.424910e-01,-3.788107e-01,-3.169626e-01,1.574004e+00,1.266804e+00,1.201414e+00,1.303919e+00
2.416667e+01,5.000000e-01,1.401744e+00,7.008719e-01,5.379781e+00,2.689891e+00,4.000000e+00,4.808758e+01,2.178936e+02,2.840184e+04,1.420092e+04,1.288138e+01,-3.197775e+00,9.683606e+00,2.482478e+01,5.030740e+01,9.910273e+01,5.980997e+02,6.427944e-01,7.589494e-01,1.712065e-01,1.864472e-03,2.197531e-02,1.263509e-01,3.213972e-01,3.765847e-01,1.895263e-01,1.928383e-01,8.837051e-01,5.180387e-01,3.144446e+01,2.587650e+01,2.509223e+01,2.669247e+01,1.247253e+02,1.551761e+02,1.602641e+02,1.355195e+01,1.491132e+01,3.015028e+01,8.644805e+01,8.508868e+01,6.984972e+01,7.838965e+01,8.134374e+01,6.815130e+01,4.997485e+01,5.511852e+01,5.766704e+01,5.030740e+01,5.543031e+01,5.793452e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.435880e+01,1.154112e+01,1.117472e+01,3.129372e+00,2.515283e+00,2.435430e+00,1.043693e+02,1.048170e+02,1.052505e+02,5.069364e+01,4.558077e+01,4.323473e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.003007e-02,4.488778e-02,4.234391e-02,2.254164e+00,1.670043e+00,1.546180e+00,1.608842e+00,0.000000e+00,2.148398e-02,2.755673e-02,2.805346e-02,-6.581622e-01,-4.299876e-01,-3.740103e-01,-3.143815e-01,1.596001e+00,1.261539e+00,1.199727e+00,1.322514e+00
2.416667e+01,5.166667e-01,1.399478e+00,7.230635e-01,5.416883e+00,2.798723e+00,4.000000e+00,4.973392e+01,2.191121e+02,2.840184e+04,1.467428e+04,1.330770e+01,-3.232299e+00,1.007540e+01,2.428894e+01,5.198430e+01,9.909771e+01,6.145234e+02,6.398823e-01,7.595956e-01,1.711616e-01,1.869606e-03,2.127718e-02,1.256327e-01,3.199411e-01,3.791818e-01,1.884491e-01,1.919647e-01,8.843837e-01,5.150942e-01,3.250601e+01,2.598321e+01,2.513265e+01,2.701808e+01,1.250415e+02,1.604482e+02,1.661005e+02,1.351946e+01,1.428215e+01,2.911764e+01,8.648054e+01,8.571785e+01,7.088236e+01,7.989425e+01,8.264546e+01,6.941742e+01,5.164023e+01,5.590370e+01,5.799292e+01,5.198430e+01,5.622053e+01,5.826456e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.479991e+01,1.153395e+01,1.114147e+01,3.243550e+00,2.527783e+00,2.441765e+00,1.043693e+02,1.048159e+02,1.052311e+02,4.891216e+01,4.473918e+01,4.286842e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.836540e-02,4.410268e-02,4.201804e-02,2.257545e+00,1.653639e+00,1.540058e+00,1.626129e+00,0.000000e+00,2.120470e-02,2.781627e-02,2.828546e-02,-6.379652e-01,-4.182157e-01,-3.695676e-01,-3.120468e-01,1.619580e+00,1.256628e+00,1.198307e+00,1.342368e+00
2.416667e+01,5.333333e-01,1.398034e+00,7.456183e-01,5.457395e+00,2.910611e+00,4.000000e+00,5.149735e+01,2.203723e+02,2.840184e+04,1.514765e+04,1.374350e+01,-3.265302e+00,1.047820e+01,2.375888e+01,5.366120e+01,9.909252e+01,6.309054e+02,6.373769e-01,7.606574e-01,1.712381e-01,1.875271e-03,2.062395e-02,1.249512e-01,3.186884e-01,3.820177e-01,1.874267e-01,1.912131e-01,8.857346e-01,5.122997e-01,3.359668e+01,2.608667e+01,2.517407e+01,2.736408e+01,1.252890e+02,1.657746e+02,1.719877e+02,1.344208e+01,1.361500e+01,2.801896e+01,8.655792e+01,8.638500e+01,7.198104e+01,8.144303e+01,8.397054e+01,7.074460e+01,5.330555e+01,5.665976e+01,5.829989e+01,5.366120e+01,5.698168e+01,5.857597e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.524714e+01,1.152347e+01,1.110718e+01,3.360787e+00,2.540014e+00,2.448255e+00,1.043693e+02,1.048133e+02,1.052093e+02,4.713167e+01,4.392766e+01,4.252032e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.670086e-02,4.334669e-02,4.171106e-02,2.262738e+00,1.638318e+00,1.534564e+00,1.644912e+00,0.000000e+00,2.093702e-02,2.808086e-02,2.852281e-02,-6.181252e-01,-4.071402e-01,-3.654667e-01,-3.099462e-01,1.644613e+00,1.252115e+00,1.197178e+00,1.363489e+00
2.416667e+01,5.500000e-01,1.397388e+00,7.685634e-01,5.501243e+00,3.025684e+00,4.000000e+00,5.339080e+01,2.216873e+02,2.840184e+04,1.562101e+04,1.418917e+01,-3.296712e+00,1.089246e+01,2.323400e+01,5.533809e+01,9.908711e+01,6.472713e+02,6.352609e-01,7.621270e-01,1.714296e-01,1.881520e-03,2.001159e-02,1.243078e-01,3.176305e-01,3.850870e-01,1.864617e-01,1.905783e-01,8.877259e-01,5.096620e-01,3.471472e+01,2.618880e+01,2.521756e+01,2.773057e+01,1.254914e+02,1.711531e+02,1.779271e+02,1.331590e+01,1.291447e+01,2.686516e+01,8.668410e+01,8.708553e+01,7.313484e+01,8.304217e+01,8.531613e+01,7.212312e+01,5.497081e+01,5.738814e+01,5.858925e+01,5.533809e+01,5.771523e+01,5.887005e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.569825e+01,1.151013e+01,1.107193e+01,3.480874e+00,2.552216e+00,2.455049e+00,1.043693e+02,1.048091e+02,1.051850e+02,4.535226e+01,4.314455e+01,4.218907e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.503646e-02,4.261837e-02,4.142167e-02,2.269459e+00,1.624096e+00,1.529716e+00,1.665179e+00,0.000000e+00,2.068345e-02,2.835005e-02,2.876557e-02,-5.985155e-01,-3.967306e-01,-3.616957e-01,-3.080644e-01,1.670944e+00,1.248049e+00,1.196370e+00,1.385881e+00
2.416667e+01,5.666667e-01,1.397518e+00,7.919269e-01,5.548350e+00,3.144065e+00,4.000000e+00,5.542918e+01,2.230718e+02,2.840184e+04,1.609438e+04,1.464508e+01,-3.326450e+00,1.131863e+01,2.271377e+01,5.701499e+01,9.908140e+01,6.636514e+02,6.335201e-01,7.639979e-01,1.717301e-01,1.888416e-03,1.943658e-02,1.237050e-01,3.167601e-01,3.883845e-01,1.855574e-01,1.900560e-01,8.903277e-01,5.071904e-01,3.585792e+01,2.629142e+01,2.526417e+01,2.811767e+01,1.256728e+02,1.765826e+02,1.839205e+02,1.313641e+01,1.218484e+01,2.566611e+01,8.686359e+01,8.781516e+01,7.433389e+01,8.469871e+01,8.667946e+01,7.354401e+01,5.663601e+01,5.809015e+01,5.886214e+01,5.701499e+01,5.842255e+01,5.914796e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.615060e+01,1.149429e+01,1.103570e+01,3.603546e+00,2.564622e+00,2.462302e+00,1.043693e+02,1.048032e+02,1.051583e+02,4.357403e+01,4.238831e+01,4.187342e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.337223e-02,4.191639e-02,4.114873e-02,2.277429e+00,1.610991e+00,1.525536e+00,1.686921e+00,0.000000e+00,2.044660e-02,2.862361e-02,2.901401e-02,-5.790218e-01,-3.869591e-01,-3.582454e-01,-3.063864e-01,1.698407e+00,1.244479e+00,1.195914e+00,1.409549e+00
2.416667e+01,5.833333e-01,1.398529e+00,8.158084e-01,5.632216e+00,3.285459e+00,4.000000e+00,5.763122e+01,2.234810e+02,2.840184e+04,1.656774e+04,1.521382e+01,-3.386172e+00,1.182765e+01,2.225720e+01,5.869189e+01,9.907972e+01,6.729576e+02,6.319155e-01,7.666132e-01,1.733210e-01,1.886778e-03,1.889427e-02,1.218557e-01,3.159577e-01,3.942551e-01,1.827835e-01,1.895746e-01,8.989205e-01,4.996082e-01,3.745355e+01,2.633440e+01,2.526615e+01,2.899104e+01,1.238854e+02,1.819067e+02,1.897410e+02,1.321476e+01,1.126904e+01,2.406538e+01,8.678524e+01,8.873096e+01,7.593462e+01,8.609966e+01,8.821907e+01,7.536877e+01,5.830134e+01,5.877201e+01,5.912364e+01,5.869189e+01,5.910863e+01,5.941440e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.686549e+01,1.148604e+01,1.101179e+01,3.769958e+00,2.567486e+00,2.461475e+00,1.043693e+02,1.048058e+02,1.051338e+02,4.179706e+01,4.166099e+01,4.157170e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.170818e-02,4.123443e-02,4.088697e-02,2.313670e+00,1.594992e+00,1.518889e+00,1.739111e+00,0.000000e+00,1.990159e-02,2.887125e-02,2.924366e-02,-5.665705e-01,-3.767752e-01,-3.543206e-01,-3.147964e-01,1.747099e+00,1.238118e+00,1.193440e+00,1.453559e+00
2.416667e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.055556e+01,3.000000e-01,1.659928e+00,4.979783e-01,5.798893e+00,1.739668e+00,4.000000e+00,4.352480e+01,2.654430e+02,2.840184e+04,8.520552e+03,9.235688e+00,-2.972884e+00,6.262804e+00,3.218909e+01,3.023686e+01,9.913545e+01,4.298668e+02,7.899826e-01,8.699449e-01,2.047669e-01,2.047052e-03,3.682557e-02,1.513518e-01,3.949913e-01,4.059225e-01,2.270276e-01,2.369948e-01,1.039385e+00,6.205422e-01,2.280567e+01,2.641375e+01,2.711787e+01,2.628413e+01,1.211862e+02,1.040865e+02,1.013078e+02,1.134128e+01,1.934445e+01,3.737347e+01,8.865872e+01,8.065555e+01,6.262653e+01,6.269141e+01,6.695775e+01,5.701270e+01,2.998039e+01,4.240488e+01,5.109411e+01,3.023686e+01,4.272049e+01,5.138719e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.866782e+00,1.032344e+01,1.060661e+01,2.354250e+00,2.741013e+00,2.816196e+00,1.035185e+02,1.039763e+02,1.046852e+02,7.133542e+01,5.845189e+01,4.978730e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.002056e-02,5.760148e-02,4.892019e-02,2.690422e+00,2.217399e+00,1.891845e+00,1.667254e+00,0.000000e+00,2.893292e-02,2.774692e-02,2.796383e-02,-1.082084e+00,-7.350500e-01,-5.311265e-01,-4.044099e-01,1.608338e+00,1.511282e+00,1.388465e+00,1.290808e+00
3.055556e+01,3.166667e-01,1.640462e+00,5.194797e-01,5.784942e+00,1.831898e+00,4.000000e+00,4.457808e+01,2.664534e+02,2.840184e+04,8.993916e+03,9.627536e+00,-3.032703e+00,6.594833e+00,3.150030e+01,3.191668e+01,9.913216e+01,4.487782e+02,7.776734e-01,8.627888e-01,2.021951e-01,2.046773e-03,3.490094e-02,1.496939e-01,3.888367e-01,4.049459e-01,2.245409e-01,2.333020e-01,1.026717e+00,6.137451e-01,2.364934e+01,2.671450e+01,2.717204e+01,2.643513e+01,1.234704e+02,1.089919e+02,1.071207e+02,1.159043e+01,1.917919e+01,3.685900e+01,8.840957e+01,8.082081e+01,6.314100e+01,6.402743e+01,6.816929e+01,5.795984e+01,3.164564e+01,4.370328e+01,5.182874e+01,3.191668e+01,4.402791e+01,5.212605e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.186229e+00,1.040652e+01,1.058831e+01,2.448354e+00,2.773593e+00,2.822044e+00,1.035185e+02,1.039865e+02,1.046875e+02,6.955133e+01,5.707138e+01,4.900265e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.835553e-02,5.630345e-02,4.818584e-02,2.647496e+00,2.176982e+00,1.868890e+00,1.667207e+00,0.000000e+00,2.847930e-02,2.791281e-02,2.824004e-02,-1.040846e+00,-7.053318e-01,-5.165922e-01,-3.974956e-01,1.606650e+00,1.500130e+00,1.380211e+00,1.297951e+00
3.055556e+01,3.333333e-01,1.623344e+00,5.411147e-01,5.777070e+00,1.925690e+00,4.000000e+00,4.568384e+01,2.675119e+02,2.840184e+04,9.467280e+03,1.002290e+01,-3.090413e+00,6.932484e+00,3.083353e+01,3.359649e+01,9.912871e+01,4.676019e+02,7.666831e-01,8.566610e-01,1.999501e-01,2.047577e-03,3.316974e-02,1.481741e-01,3.833416e-01,4.043949e-01,2.222612e-01,2.300049e-01,1.015830e+00,6.075138e-01,2.451185e+01,2.698599e+01,2.722179e+01,2.660251e+01,1.255401e+02,1.139759e+02,1.129867e+02,1.181456e+01,1.895682e+01,3.628167e+01,8.818544e+01,8.104318e+01,6.371833e+01,6.537354e+01,6.938587e+01,5.893848e+01,3.331085e+01,4.494164e+01,5.250699e+01,3.359649e+01,4.527493e+01,5.280854e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.510297e+00,1.047523e+01,1.056694e+01,2.544799e+00,2.802998e+00,2.827539e+00,1.035185e+02,1.039956e+02,1.046869e+02,6.776781e+01,5.575451e+01,4.827592e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.669058e-02,5.506544e-02,4.750785e-02,2.610955e+00,2.139343e+00,1.848247e+00,1.669204e+00,0.000000e+00,2.804689e-02,2.810236e-02,2.851614e-02,-1.002800e+00,-6.778155e-01,-5.034964e-01,-3.912323e-01,1.608155e+00,1.489575e+00,1.372853e+00,1.306488e+00
3.055556e+01,3.500000e-01,1.608296e+00,5.629036e-01,5.774901e+00,2.021215e+00,4.000000e+00,4.684608e+01,2.686049e+02,2.840184e+04,9.940644e+03,1.042263e+01,-3.146260e+00,7.276375e+00,3.018680e+01,3.527631e+01,9.912515e+01,4.863223e+02,7.568471e-01,8.514490e-01,1.980020e-01,2.049244e-03,3.160442e-02,1.467679e-01,3.784236e-01,4.042430e-01,2.201518e-01,2.270541e-01,1.006548e+00,6.017482e-01,2.539778e+01,2.723074e+01,2.726713e+01,2.678692e+01,1.273871e+02,1.190399e+02,1.189069e+02,1.201529e+01,1.867981e+01,3.563976e+01,8.798471e+01,8.132019e+01,6.436024e+01,6.672983e+01,7.061049e+01,5.995455e+01,3.497601e+01,4.612403e+01,5.313486e+01,3.527631e+01,4.646565e+01,5.344071e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.841018e+00,1.053109e+01,1.054286e+01,2.644056e+00,2.829462e+00,2.832626e+00,1.035185e+02,1.040038e+02,1.046835e+02,6.598492e+01,5.449697e+01,4.760080e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.502570e-02,5.388338e-02,4.688020e-02,2.580374e+00,2.104128e+00,1.829555e+00,1.673142e+00,0.000000e+00,2.762851e-02,2.831272e-02,2.879306e-02,-9.676145e-01,-6.522479e-01,-4.916285e-01,-3.855407e-01,1.612759e+00,1.479508e+00,1.366239e+00,1.316394e+00
