# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
3.055556e+01,3.666667e-01,1.595091e+00,5.848667e-01,5.778162e+00,2.118659e+00,4.000000e+00,4.806927e+01,2.697188e+02,2.840184e+04,1.041401e+04,1.082765e+01,-3.200478e+00,7.627174e+00,2.955837e+01,3.695612e+01,9.912152e+01,5.049195e+02,7.480298e-01,8.470612e-01,1.963270e-01,2.051561e-03,3.018238e-02,1.454539e-01,3.740149e-01,4.044714e-01,2.181809e-01,2.244089e-01,9.987298e-01,5.963611e-01,2.631248e+01,2.745077e+01,2.730799e+01,2.698874e+01,1.289998e+02,1.241853e+02,1.248822e+02,1.219517e+01,1.835113e+01,3.493436e+01,8.780483e+01,8.164887e+01,6.506564e+01,6.809547e+01,7.184512e+01,6.101081e+01,3.664114e+01,4.725416e+01,5.371757e+01,3.695612e+01,4.760381e+01,5.402780e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.018075e+01,1.057545e+01,1.051643e+01,2.746680e+00,2.853166e+00,2.837244e+00,1.035185e+02,1.040111e+02,1.046775e+02,6.420270e+01,5.329485e+01,4.697189e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.336092e-02,5.275356e-02,4.629769e-02,2.555478e+00,2.071025e+00,1.812511e+00,1.678923e+00,0.000000e+00,2.721727e-02,2.854148e-02,2.907136e-02,-9.350286e-01,-6.284104e-01,-4.808136e-01,-3.803517e-01,1.620449e+00,1.469832e+00,1.360239e+00,1.327642e+00
3.055556e+01,3.833333e-01,1.583541e+00,6.070240e-01,5.786659e+00,2.218219e+00,4.000000e+00,4.935833e+01,2.708391e+02,2.840184e+04,1.088737e+04,1.123887e+01,-3.253284e+00,7.985590e+00,2.894671e+01,3.863594e+01,9.911787e+01,5.233709e+02,7.401182e-01,8.434228e-01,1.949057e-01,2.054325e-03,2.888495e-02,1.442141e-01,3.700591e-01,4.050662e-01,2.163212e-01,2.220354e-01,9.922631e-01,5.912778e-01,2.726210e+01,2.764765e+01,2.734416e+01,2.720783e+01,1.303630e+02,1.294135e+02,1.309130e+02,1.235791e+01,1.797427e+01,3.416914e+01,8.764209e+01,8.202573e+01,6.583086e+01,6.946855e+01,7.309071e+01,6.210699e+01,3.830622e+01,4.833545e+01,5.425968e+01,3.863594e+01,4.869285e+01,5.457437e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.053221e+01,1.060949e+01,1.048796e+01,2.853308e+00,2.874243e+00,2.841320e+00,1.035185e+02,1.040178e+02,1.046692e+02,6.242118e+01,5.214463e+01,4.638452e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.169623e-02,5.167256e-02,4.575575e-02,2.536121e+00,2.039756e+00,1.796855e+00,1.686435e+00,0.000000e+00,2.680650e-02,2.878658e-02,2.935133e-02,-9.048371e-01,-6.061112e-01,-4.709039e-01,-3.755998e-01,1.631284e+00,1.460451e+00,1.354738e+00,1.340187e+00
3.055556e+01,4.000000e-01,1.573489e+00,6.293957e-01,5.800250e+00,2.320100e+00,4.000000e+00,5.071875e+01,2.719503e+02,2.840184e+04,1.136074e+04,1.165723e+01,-3.304868e+00,8.352360e+00,2.835038e+01,4.031575e+01,9.911425e+01,5.416523e+02,7.330174e-01,8.404718e-01,1.937222e-01,2.057335e-03,2.769651e-02,1.430327e-01,3.665087e-01,4.060175e-01,2.145491e-01,2.199052e-01,9.870551e-01,5.864341e-01,2.825368e+01,2.782251e+01,2.737528e+01,2.744352e+01,1.314585e+02,1.347258e+02,1.369993e+02,1.250834e+01,1.755303e+01,3.334957e+01,8.749166e+01,8.244697e+01,6.665043e+01,7.084594e+01,7.434741e+01,6.324061e+01,3.997127e+01,4.937106e+01,5.476522e+01,4.031575e+01,4.973594e+01,5.508443e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.089854e+01,1.063424e+01,1.045776e+01,2.964668e+00,2.892771e+00,2.844766e+00,1.035185e+02,1.040239e+02,1.046590e+02,6.064043e+01,5.104308e+01,4.583466e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.003164e-02,5.063721e-02,4.525035e-02,2.522262e+00,2.010062e+00,1.782356e+00,1.695549e+00,0.000000e+00,2.638972e-02,2.904624e-02,2.963291e-02,-8.768753e-01,-5.851796e-01,-4.617725e-01,-3.712198e-01,1.645387e+00,1.451272e+00,1.349630e+00,1.353962e+00
3.055556e+01,4.166667e-01,1.564804e+00,6.520016e-01,5.818839e+00,2.424516e+00,4.000000e+00,5.215661e+01,2.730341e+02,2.840184e+04,1.183410e+04,1.208365e+01,-3.355391e+00,8.728258e+00,2.776803e+01,4.199556e+01,9.911072e+01,5.597376e+02,7.266470e-01,8.381570e-01,1.927631e-01,2.060392e-03,2.660392e-02,1.418961e-01,3.633235e-01,4.073187e-01,2.128442e-01,2.179941e-01,9.830299e-01,5.817741e-01,2.929512e+01,2.797604e+01,2.740083e+01,2.769475e+01,1.322664e+02,1.401234e+02,1.431401e+02,1.265242e+01,1.709124e+01,3.248194e+01,8.734758e+01,8.290876e+01,6.751806e+01,7.222321e+01,7.561487e+01,6.440794e+01,4.163628e+01,5.036390e+01,5.523774e+01,4.199556e+01,5.073599e+01,5.556155e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.128330e+01,1.065063e+01,1.042616e+01,3.081568e+00,2.908778e+00,2.847476e+00,1.035185e+02,1.040298e+02,1.046470e+02,5.886049e+01,4.998725e+01,4.531880e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.836717e-02,4.964460e-02,4.477794e-02,2.513944e+00,1.981702e+00,1.768804e+00,1.706121e+00,0.000000e+00,2.596071e-02,2.931878e-02,2.991577e-02,-8.510074e-01,-5.654629e-01,-4.533086e-01,-3.671485e-01,1.662937e+00,1.442199e+00,1.344814e+00,1.368888e+00
3.055556e+01,4.333333e-01,1.557372e+00,6.748614e-01,5.842369e+00,2.531693e+00,4.000000e+00,5.367876e+01,2.740694e+02,2.840184e+04,1.230746e+04,1.251908e+01,-3.404980e+00,9.114096e+00,2.719833e+01,4.367537e+01,9.910734e+01,5.775978e+02,7.209373e-01,8.364352e-01,1.920173e-01,2.063300e-03,2.559602e-02,1.407921e-01,3.604687e-01,4.089659e-01,2.111881e-01,2.162812e-01,9.801250e-01,5.772475e-01,3.039514e+01,2.810861e+01,2.742016e+01,2.796020e+01,1.327659e+02,1.456064e+02,1.493333e+02,1.279707e+01,1.659251e+01,3.157263e+01,8.720293e+01,8.340749e+01,6.842737e+01,7.359470e+01,7.689253e+01,6.560479e+01,4.330127e+01,5.131672e+01,5.568043e+01,4.367537e+01,5.169571e+01,5.600887e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.169048e+01,1.065954e+01,1.039351e+01,3.204881e+00,2.922254e+00,2.849324e+00,1.035185e+02,1.040357e+02,1.046339e+02,5.708143e+01,4.897446e+01,4.483385e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.670281e-02,4.869200e-02,4.433532e-02,2.511272e+00,1.954450e+00,1.756007e+00,1.718003e+00,0.000000e+00,2.551367e-02,2.960253e-02,3.019929e-02,-8.271143e-01,-5.468244e-01,-4.454146e-01,-3.633259e-01,1.684158e+00,1.433139e+00,1.340195e+00,1.384877e+00
3.055556e+01,4.500000e-01,1.551098e+00,6.979943e-01,5.870818e+00,2.641868e+00,4.000000e+00,5.529282e+01,2.750317e+02,2.840184e+04,1.278083e+04,1.296444e+01,-3.453719e+00,9.510726e+00,2.663993e+01,4.535518e+01,9.910421e+01,5.952017e+02,7.158282e-01,8.352702e-01,1.914753e-01,2.065870e-03,2.466331e-02,1.397097e-01,3.579141e-01,4.109573e-01,2.095645e-01,2.147485e-01,9.782888e-01,5.728096e-01,3.156294e+01,2.822040e+01,2.743254e+01,2.823843e+01,1.329381e+02,1.511735e+02,1.555752e+02,1.294999e+01,1.606015e+01,3.062755e+01,8.705001e+01,8.393985e+01,6.937245e+01,7.495358e+01,7.817976e+01,6.682702e+01,4.496623e+01,5.223202e+01,5.609613e+01,4.535518e+01,5.261763e+01,5.642921e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.212439e+01,1.066187e+01,1.036022e+01,3.335510e+00,2.933160e+00,2.850173e+00,1.035185e+02,1.040419e+02,1.046198e+02,5.530331e+01,4.800225e+01,4.437711e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.503858e-02,4.777687e-02,4.391965e-02,2.514378e+00,1.928103e+00,1.743792e+00,1.731048e+00,0.000000e+00,2.504363e-02,2.989566e-02,3.048248e-02,-8.050795e-01,-5.291438e-01,-4.380049e-01,-3.596969e-01,1.709299e+00,1.424003e+00,1.335683e+00,1.401834e+00
3.055556e+01,4.666667e-01,1.545921e+00,7.214298e-01,5.919161e+00,2.762275e+00,4.000000e+00,5.700777e+01,2.755000e+02,2.840184e+04,1.325419e+04,1.345807e+01,-3.513878e+00,9.944190e+00,2.610983e+01,4.703500e+01,9.910268e+01,6.099005e+02,7.111609e-01,8.347601e-01,1.916702e-01,2.064674e-03,2.379857e-02,1.380470e-01,3.555805e-01,4.143413e-01,2.070705e-01,2.133483e-01,9.799282e-01,5.659928e-01,3.293334e+01,2.829309e+01,2.742150e+01,2.875841e+01,1.320724e+02,1.567635e+02,1.617994e+02,1.316380e+01,1.539284e+01,2.939585e+01,8.683620e+01,8.460716e+01,7.060415e+01,7.625189e+01,7.957608e+01,6.832380e+01,4.663120e+01,5.311291e+01,5.648657e+01,4.703500e+01,5.350465e+01,5.682467e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.265585e+01,1.066249e+01,1.033063e+01,3.487648e+00,2.938326e+00,2.846872e+00,1.035185e+02,1.040507e+02,1.046031e+02,5.352619e+01,4.706904e+01,4.394502e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.337449e-02,4.689605e-02,4.352911e-02,2.533340e+00,1.901170e+00,1.730989e+00,1.759883e+00,0.000000e+00,2.441606e-02,3.018852e-02,3.076773e-02,-7.880865e-01,-5.119483e-01,-4.307546e-01,-3.608048e-01,1.745254e+00,1.413638e+00,1.330423e+00,1.429846e+00
3.055556e+01,4.833333e-01,1.542084e+00,7.453405e-01,6.006984e+00,2.903375e+00,4.000000e+00,5.883407e+01,2.746825e+02,2.840184e+04,1.372756e+04,1.405525e+01,-3.603099e+00,1.045215e+01,2.563525e+01,4.871483e+01,9.910535e+01,6.181738e+02,7.068867e-01,8.351971e-01,1.933012e-01,2.053489e-03,2.299393e-02,1.350948e-01,3.534434e-01,4.204888e-01,2.026422e-01,2.120660e-01,9.881951e-01,5.538887e-01,3.479584e+01,2.827417e+01,2.734794e+01,2.975595e+01,1.288444e+02,1.623471e+02,1.679054e+02,1.362058e+01,1.448313e+01,2.763950e+01,8.637942e+01,8.551687e+01,7.236050e+01,7.731892e+01,8.118946e+01,7.033642e+01,4.829635e+01,5.396467e+01,5.685627e+01,4.871483e+01,5.436124e+01,5.719960e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.343625e+01,1.066348e+01,1.031048e+01,3.691715e+00,2.929876e+00,2.832886e+00,1.035185e+02,1.040694e+02,1.045864e+02,5.175011e+01,4.617529e+01,4.353487e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.171056e-02,4.604412e-02,4.315900e-02,2.588704e+00,1.869845e+00,1.714909e+00,1.819362e+00,0.000000e+00,2.338861e-02,3.047290e-02,3.104834e-02,-7.822261e-01,-4.941293e-01,-4.229329e-01,-3.714583e-01,1.806478e+00,1.399104e+00,1.322449e+00,1.478952e+00
3.055556e+01,5.000000e-01,1.539552e+00,7.697762e-01,6.100190e+00,3.050095e+00,4.000000e+00,6.078229e+01,2.732419e+02,2.840184e+04,1.420092e+04,1.467412e+01,-3.693781e+00,1.098034e+01,2.517207e+01,5.039467e+01,9.911004e+01,6.258861e+02,7.032368e-01,8.363157e-01,1.951192e-01,2.038668e-03,2.223967e-02,1.322209e-01,3.516184e-01,4.270133e-01,1.983313e-01,2.109710e-01,9.974468e-01,5.421056e-01,3.694793e+01,2.819100e+01,2.723660e+01,3.066481e+01,1.246986e+02,1.680425e+02,1.739819e+02,1.430693e+01,1.358553e+01,2.599379e+01,8.569307e+01,8.641447e+01,7.400621e+01,7.815466e+01,8.277732e+01,7.223941e+01,4.996168e+01,5.478931e+01,5.721149e+01,5.039467e+01,5.518922e+01,5.755886e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.436169e+01,1.065732e+01,1.029350e+01,3.925288e+00,2.912822e+00,2.813384e+00,1.035185e+02,1.040974e+02,1.045788e+02,4.997520e+01,4.531854e+01,4.314796e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.004680e-02,4.521927e-02,4.280330e-02,2.661828e+00,1.836069e+00,1.697026e+00,1.873070e+00,0.000000e+00,2.223855e-02,3.075711e-02,3.130134e-02,-7.805252e-01,-4.762311e-01,-4.148669e-01,-3.804772e-01,1.881303e+00,1.382077e+00,1.312916e+00,1.523894e+00
3.055556e+01,5.166667e-01,1.538182e+00,7.947274e-01,6.197240e+00,3.201907e+00,4.000000e+00,6.286497e+01,2.712158e+02,2.840184e+04,1.467428e+04,1.531038e+01,-3.783514e+00,1.152687e+01,2.471209e+01,5.207452e+01,9.911664e+01,6.332741e+02,7.001355e-01,8.380466e-01,1.970493e-01,2.021402e-03,2.153091e-02,1.294661e-01,3.500677e-01,4.338068e-01,1.941991e-01,2.100406e-01,1.007371e+00,5.308110e-01,3.934987e+01,2.806007e+01,2.709589e+01,3.148208e+01,1.200227e+02,1.737661e+02,1.799783e+02,1.519780e+01,1.270594e+01,2.445995e+01,8.480220e+01,8.729406e+01,7.554005e+01,7.877128e+01,8.433416e+01,7.402994e+01,5.162720e+01,5.558822e+01,5.755348e+01,5.207452e+01,5.599009e+01,5.790372e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.541857e+01,1.064983e+01,1.028223e+01,4.182895e+00,2.889185e+00,2.789461e+00,1.035185e+02,1.041339e+02,1.045798e+02,4.820155e+01,4.449635e+01,4.278252e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.838322e-02,4.442010e-02,4.246078e-02,2.748145e+00,1.800955e+00,1.677865e+00,1.920840e+00,0.000000e+00,2.103930e-02,3.102535e-02,3.151840e-02,-7.810625e-01,-4.585680e-01,-4.066906e-01,-3.878263e-01,1.967082e+00,1.363426e+00,1.302199e+00,1.564533e+00
3.055556e+01,5.333333e-01,1.537860e+00,8.201921e-01,6.296191e+00,3.357968e+00,4.000000e+00,6.509621e+01,2.688631e+02,2.840184e+04,1.514765e+04,1.595822e+01,-3.869529e+00,1.208869e+01,2.424788e+01,5.375437e+01,9.912431e+01,6.406999e+02,6.975310e-01,8.403291e-01,1.990059e-01,2.004042e-03,2.086462e-02,1.268910e-01,3.487655e-01,4.407334e-01,1.903365e-01,2.092593e-01,1.017607e+00,5.202530e-01,4.188849e+01,2.791380e+01,2.694588e+01,3.223913e+01,1.154051e+02,1.794259e+02,1.858708e+02,1.618878e+01,1.184126e+01,2.301119e+01,8.381122e+01,8.815874e+01,7.698881e+01,7.925979e+01,8.586398e+01,7.573336e+01,5.329283e+01,5.636118e+01,5.788115e+01,5.375437e+01,5.676414e+01,5.823354e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.655279e+01,1.064661e+01,1.027744e+01,4.451632e+00,2.863249e+00,2.763968e+00,1.035185e+02,1.041746e+02,1.045857e+02,4.642931e+01,4.370533e+01,4.243649e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.671985e-02,4.364687e-02,4.213254e-02,2.838558e+00,1.766645e+00,1.658748e+00,1.964754e+00,0.000000e+00,1.989710e-02,3.126649e-02,3.170164e-02,-7.808231e-01,-4.417170e-01,-3.987519e-01,-3.940879e-01,2.057735e+00,1.344826e+00,1.291263e+00,1.602368e+00
3.055556e+01,5.500000e-01,1.538520e+00,8.461862e-01,6.395713e+00,3.517642e+00,4.000000e+00,6.749200e+01,2.665372e+02,2.840184e+04,1.562101e+04,1.661362e+01,-3.950104e+00,1.266351e+01,2.377630e+01,5.543423e+01,9.913188e+01,6.484590e+02,6.953974e-01,8.431230e-01,2.009351e-01,1.988845e-03,2.023880e-02,1.245359e-01,3.476987e-01,4.476999e-01,1.868039e-01,2.086192e-01,1.027923e+00,5.105972e-01,4.443672e+01,2.778405e+01,2.680815e+01,3.298599e+01,1.113209e+02,1.849733e+02,1.916768e+02,1.714818e+01,1.098105e+01,2.160535e+01,8.285182e+01,8.901895e+01,7.839465e+01,7.974529e+01,8.737859e+01,7.739116e+01,5.495848e+01,5.710720e+01,5.819239e+01,5.543423e+01,5.751108e+01,5.854685e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.769635e+01,1.065004e+01,1.027758e+01,4.717994e+00,2.839389e+00,2.740087e+00,1.035185e+02,1.042141e+02,1.045912e+02,4.465861e+01,4.294199e+01,4.210780e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.505669e-02,4.290058e-02,4.182073e-02,2.924139e+00,1.735154e+00,1.641092e+00,2.008093e+00,0.000000e+00,1.889296e-02,3.148066e-02,3.186323e-02,-7.772352e-01,-4.261810e-01,-3.914155e-01,-4.001702e-01,2.146904e+00,1.327866e+00,1.281157e+00,1.639786e+00
3.055556e+01,5.666667e-01,1.540136e+00,8.727440e-01,6.495522e+00,3.680796e+00,4.000000e+00,7.007084e+01,2.645029e+02,2.840184e+04,1.609438e+04,1.727590e+01,-4.025034e+00,1.325087e+01,2.329855e+01,5.711408e+01,9.913851e+01,6.566742e+02,6.937256e-01,8.464109e-01,2.028300e-01,1.976997e-03,1.965136e-02,1.224044e-01,3.468628e-01,4.546865e-01,1.836066e-01,2.081177e-01,1.038278e+00,5.018581e-01,4.691437e+01,2.768857e+01,2.669583e+01,3.376411e+01,1.079589e+02,1.904135e+02,1.974373e+02,1.798294e+01,1.011470e+01,2.020752e+01,8.201706e+01,8.988530e+01,7.979248e+01,8.032294e+01,8.889007e+01,7.903841e+01,5.662404e+01,5.782582e+01,5.848581e+01,5.711408e+01,5.823100e+01,5.884277e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.880041e+01,1.065928e+01,1.028008e+01,4.974078e+00,2.820157e+00,2.719830e+00,1.035185e+02,1.042484e+02,1.045926e+02,4.288963e+01,4.220362e+01,4.179464e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.339379e-02,4.218168e-02,4.152675e-02,3.000073e+00,1.707472e+00,1.625726e+00,2.053560e+00,0.000000e+00,1.805349e-02,3.167602e-02,3.201745e-02,-7.692018e-01,-4.121592e-01,-3.848805e-01,-4.068145e-01,2.230872e+00,1.313366e+00,1.272521e+00,1.678763e+00
3.055556e+01,5.833333e-01,1.625747e+00,9.309356e-01,7.133829e+00,4.065133e+00,4.000000e+00,6.936978e+01,2.792882e+02,2.840184e+04,1.656774e+04,1.953657e+01,-4.902088e+00,1.463448e+01,2.337816e+01,5.880051e+01,9.905619e+01,6.333270e+02,7.332757e-01,8.924715e-01,2.281859e-01,2.536873e-03,2.050127e-02,1.154138e-01,3.666378e-01,4.993681e-01,1.731207e-01,2.199827e-01,1.152551e+00,4.731966e-01,3.882634e+01,2.920618e+01,3.165306e+01,4.208577e+01,1.367894e+02,1.822548e+02,1.713557e+02,8.467228e+00,8.140445e+00,1.729313e+01,9.153277e+01,9.185955e+01,8.270687e+01,9.119358e+01,9.158442e+01,9.267288e+01,5.825678e+01,5.847684e+01,5.866524e+01,5.880051e+01,5.897416e+01,5.912462e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.568154e+01,1.210983e+01,1.238281e+01,3.739806e+00,2.717328e+00,3.050068e+00,1.037640e+02,1.040659e+02,1.042573e+02,4.149178e+01,4.148558e+01,4.145526e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.175543e-02,4.152854e-02,4.134996e-02,2.453832e+00,1.815838e+00,1.975719e+00,3.189882e+00,0.000000e+00,2.361456e-02,3.165171e-02,4.963105e-02,-6.196906e-01,-4.449960e-01,-4.883962e-01,-8.532560e-01,1.834141e+00,1.394456e+00,1.518975e+00,2.386257e+00
3.055556e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.694444e+01,3.000000e-01,1.799516e+00,5.398549e-01,6.357305e+00,1.907192e+00,4.000000e+00,5.261620e+01,3.270187e+02,2.840184e+04,8.520552e+03,1.014110e+01,-3.275207e+00,6.865889e+00,3.229638e+01,3.029063e+01,9.911904e+01,4.624175e+02,8.540664e-01,9.454500e-01,2.248280e-01,2.260683e-03,3.713200e-02,1.628125e-01,4.270332e-01,4.450114e-01,2.442187e-01,2.562199e-01,1.131985e+00,6.675312e-01,2.465057e+01,2.893013e+01,2.967295e+01,2.857042e+01,1.317084e+02,1.114502e+02,1.083621e+02,1.118731e+01,1.911786e+01,3.635960e+01,8.881269e+01,8.088214e+01,6.364040e+01,6.319959e+01,6.727311e+01,5.788410e+01,2.997199e+01,4.212774e+01,5.066972e+01,3.029063e+01,4.251709e+01,5.102969e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.158294e+00,9.641221e+00,9.915967e+00,2.668788e+00,3.153891e+00,3.243768e+00,1.026963e+02,1.032250e+02,1.040500e+02,7.058366e+01,5.808258e+01,4.969312e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.002940e-02,5.788116e-02,4.935001e-02,2.918187e+00,2.452568e+00,2.094184e+00,1.831488e+00,0.000000e+00,3.249501e-02,3.051465e-02,3.046746e-02,-1.173054e+00,-8.175826e-01,-5.936465e-01,-4.483159e-01,1.745133e+00,1.667480e+00,1.531052e+00,1.413640e+00
3.694444e+01,3.166667e-01,1.778713e+00,5.632590e-01,6.340819e+00,2.007926e+00,4.000000e+00,5.388868e+01,3.281284e+02,2.840184e+04,8.993916e+03,1.056945e+01,-3.340914e+00,7.228533e+00,3.160916e+01,3.197343e+01,9.911605e+01,4.828550e+02,8.409728e-01,9.377399e-01,2.219618e-01,2.262036e-03,3.520200e-02,1.610605e-01,4.204864e-01,4.438573e-01,2.415908e-01,2.522918e-01,1.118365e+00,6.603482e-01,2.555448e+01,2.926813e+01,2.971227e+01,2.874113e+01,1.342647e+02,1.166832e+02,1.146788e+02,1.136562e+01,1.890028e+01,3.565849e+01,8.863438e+01,8.109972e+01,6.434151e+01,6.459649e+01,6.853306e+01,5.901507e+01,3.163660e+01,4.341872e+01,5.140031e+01,3.197343e+01,4.381966e+01,5.176623e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.447567e+00,9.720427e+00,9.890322e+00,2.772797e+00,3.190595e+00,3.246361e+00,1.026963e+02,1.032335e+02,1.040476e+02,6.880489e+01,5.671245e+01,4.891075e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.836506e-02,5.659068e-02,4.861975e-02,2.870319e+00,2.408430e+00,2.067229e+00,1.831934e+00,0.000000e+00,3.201422e-02,3.070220e-02,3.081663e-02,-1.127817e+00,-7.849129e-01,-5.770542e-01,-4.408414e-01,1.742501e+00,1.655532e+00,1.520877e+00,1.421909e+00
3.694444e+01,3.333333e-01,1.760472e+00,5.868239e-01,6.331565e+00,2.110522e+00,4.000000e+00,5.522449e+01,3.293035e+02,2.840184e+04,9.467280e+03,1.100258e+01,-3.404702e+00,7.597878e+00,3.094458e+01,3.365624e+01,9.911289e+01,5.031678e+02,8.293044e-01,9.311672e-01,2.194775e-01,2.264389e-03,3.346607e-02,1.594443e-01,4.146522e-01,4.432096e-01,2.391664e-01,2.487913e-01,1.106750e+00,6.537214e-01,2.648334e+01,2.957438e+01,2.974918e+01,2.893170e+01,1.365648e+02,1.220013e+02,1.210551e+02,1.152202e+01,1.863417e+01,3.492149e+01,8.847798e+01,8.136583e+01,6.507851e+01,6.600366e+01,6.979218e+01,6.015460e+01,3.330114e+01,4.465009e+01,5.207477e+01,3.365624e+01,4.506218e+01,5.244663e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.742409e+00,9.786008e+00,9.862495e+00,2.879854e+00,3.223628e+00,3.248824e+00,1.026963e+02,1.032410e+02,1.040422e+02,6.702691e+01,5.540543e+01,4.818595e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.670083e-02,5.535978e-02,4.794558e-02,2.830010e+00,2.367367e+00,2.043056e+00,1.834753e+00,0.000000e+00,3.155028e-02,3.091639e-02,3.116369e-02,-1.086333e+00,-7.546680e-01,-5.621372e-01,-4.341138e-01,1.743677e+00,1.644250e+00,1.511835e+00,1.431803e+00
3.694444e+01,3.500000e-01,1.744492e+00,6.105721e-01,6.329021e+00,2.215157e+00,4.000000e+00,5.662848e+01,3.305263e+02,2.840184e+04,9.940644e+03,1.144140e+01,-3.466830e+00,7.974566e+00,3.030076e+01,3.533904e+01,9.910959e+01,5.233430e+02,8.188843e-01,9.256073e-01,2.173379e-01,2.267461e-03,3.189645e-02,1.579404e-01,4.094422e-01,4.430315e-01,2.369106e-01,2.456653e-01,1.096936e+00,6.475555e-01,2.744421e+01,2.985080e+01,2.978300e+01,2.914051e+01,1.385894e+02,1.274093e+02,1.274936e+02,1.166084e+01,1.832431e+01,3.415280e+01,8.833916e+01,8.167569e+01,6.584720e+01,6.741883e+01,7.105094e+01,6.130226e+01,3.496563e+01,4.582592e+01,5.269921e+01,3.533904e+01,4.624876e+01,5.307701e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.045427e+00,9.839158e+00,9.832655e+00,2.990740e+00,3.253176e+00,3.251026e+00,1.026963e+02,1.032476e+02,1.040343e+02,6.524978e+01,5.415733e+01,4.751252e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.503672e-02,5.418439e-02,4.732141e-02,2.796927e+00,2.328920e+00,2.021200e+00,1.839669e+00,0.000000e+00,3.109327e-02,3.115452e-02,3.150960e-02,-1.048273e+00,-7.265455e-01,-5.486367e-01,-4.279975e-01,1.748655e+00,1.633467e+00,1.503718e+00,1.443181e+00
3.694444e+01,3.666667e-01,1.730523e+00,6.345252e-01,6.332805e+00,2.322028e+00,4.000000e+00,5.810602e+01,3.317759e+02,2.840184e+04,1.041401e+04,1.188684e+01,-3.527542e+00,8.359302e+00,2.967602e+01,3.702184e+01,9.910623e+01,5.433607e+02,8.095655e-01,9.209577e-01,2.155136e-01,2.270975e-03,3.047041e-02,1.565278e-01,4.047828e-01,4.432963e-01,2.347917e-01,2.428697e-01,1.088759e+00,6.417641e-01,2.844540e+01,3.009856e+01,2.981283e+01,2.936597e+01,1.403130e+02,1.329126e+02,1.339964e+02,1.178738e+01,1.797472e+01,3.335592e+01,8.821262e+01,8.202528e+01,6.664408e+01,6.883864e+01,7.230987e+01,6.245771e+01,3.663006e+01,4.694998e+01,5.327893e+01,3.702184e+01,4.738315e+01,5.366265e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.359756e+00,9.880892e+00,9.800972e+00,3.106372e+00,3.279329e+00,3.252805e+00,1.026963e+02,1.032537e+02,1.040241e+02,6.347354e+01,5.296434e+01,4.688515e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.337273e-02,5.306076e-02,4.674192e-02,2.770925e+00,2.292662e+00,2.001255e+00,1.846441e+00,0.000000e+00,3.063317e-02,3.141446e-02,3.185504e-02,-1.013390e+00,-7.002784e-01,-5.363345e-01,-4.223778e-01,1.757535e+00,1.623017e+00,1.496335e+00,1.455918e+00
3.694444e+01,3.833333e-01,1.718470e+00,6.587470e-01,6.375512e+00,2.443946e+00,4.000000e+00,5.966348e+01,3.323142e+02,2.840184e+04,1.088737e+04,1.240674e+01,-3.608531e+00,8.798207e+00,2.908525e+01,3.870464e+01,9.910477e+01,5.585478e+02,8.010184e-01,9.174520e-01,2.151562e-01,2.270527e-03,2.917544e-02,1.539070e-01,4.005092e-01,4.462859e-01,2.308606e-01,2.403055e-01,1.087452e+00,6.310189e-01,2.959312e+01,3.032228e+01,2.983072e+01,3.019876e+01,1.409518e+02,1.382719e+02,1.404054e+02,1.183404e+01,1.732344e+01,3.185713e+01,8.816596e+01,8.267656e+01,6.814287e+01,7.031956e+01,7.381382e+01,6.427282e+01,3.829438e+01,4.802402e+01,5.381099e+01,3.870464e+01,4.846780e+01,5.420279e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.740851e+00,9.929641e+00,9.778758e+00,3.238099e+00,3.300857e+00,3.250700e+00,1.026963e+02,1.032559e+02,1.039977e+02,6.169824e+01,5.182149e+01,4.629455e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.170888e-02,5.198689e-02,4.620979e-02,2.761340e+00,2.258584e+00,1.982650e+00,1.893932e+00,0.000000e+00,3.000466e-02,3.166001e-02,3.221947e-02,-9.851513e-01,-6.758171e-01,-5.250889e-01,-4.288205e-01,1.776189e+00,1.612772e+00,1.489221e+00,1.497331e+00
3.694444e+01,4.000000e-01,1.708779e+00,6.835115e-01,6.458163e+00,2.583265e+00,4.000000e+00,6.130765e+01,3.319933e+02,2.840184e+04,1.136074e+04,1.301406e+01,-3.714306e+00,9.299755e+00,2.854071e+01,4.038746e+01,9.910564e+01,5.686358e+02,7.934384e-01,9.153402e-01,2.163031e-01,2.264000e-03,2.799397e-02,1.501582e-01,3.967192e-01,4.520714e-01,2.252372e-01,2.380315e-01,1.093130e+00,6.156485e-01,3.100646e+01,3.049140e+01,2.981600e+01,3.160171e+01,1.399511e+02,1.435766e+02,1.467584e+02,1.188515e+01,1.639051e+01,2.973591e+01,8.811485e+01,8.360949e+01,7.026409e+01,7.179476e+01,7.555567e+01,6.668589e+01,3.995865e+01,4.905271e+01,5.430183e+01,4.038746e+01,4.950693e+01,5.470344e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.023704e+01,9.978547e+00,9.762204e+00,3.399758e+00,3.313911e+00,3.242063e+00,1.026963e+02,1.032584e+02,1.039593e+02,5.992393e+01,5.072727e+01,4.573763e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.004517e-02,5.095812e-02,4.571854e-02,2.777149e+00,2.223925e+00,1.963655e+00,1.979199e+00,0.000000e+00,2.909598e-02,3.190859e-02,3.260969e-02,-9.663966e-01,-6.521690e-01,-5.143173e-01,-4.464964e-01,1.810753e+00,1.600852e+00,1.481247e+00,1.565313e+00
3.694444e+01,4.166667e-01,1.701287e+00,7.088696e-01,6.549435e+00,2.728931e+00,4.000000e+00,6.304567e+01,3.312510e+02,2.840184e+04,1.183410e+04,1.365062e+01,-3.826464e+00,9.824153e+00,2.803144e+01,4.207028e+01,9.910764e+01,5.778953e+02,7.869829e-01,9.143041e-01,2.178345e-01,2.253045e-03,2.690477e-02,1.464992e-01,3.934915e-01,4.584605e-01,2.197488e-01,2.360949e-01,1.100640e+00,6.006466e-01,3.272051e+01,3.056845e+01,2.975496e+01,3.294332e+01,1.375175e+02,1.491583e+02,1.532267e+02,1.211282e+01,1.545019e+01,2.770898e+01,8.788718e+01,8.454981e+01,7.229102e+01,7.311599e+01,7.728658e+01,6.900952e+01,4.162302e+01,5.004254e+01,5.476525e+01,4.207028e+01,5.050583e+01,5.517574e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.085230e+01,1.000535e+01,9.739696e+00,3.596026e+00,3.315382e+00,3.227353e+00,1.026963e+02,1.032693e+02,1.039280e+02,5.815070e+01,4.968191e+01,4.521616e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.838161e-02,4.996813e-02,4.525457e-02,2.818423e+00,2.185587e+00,1.942846e+00,2.060394e+00,0.000000e+00,2.795365e-02,3.220479e-02,3.300285e-02,-9.562841e-01,-6.282555e-01,-5.034519e-01,-4.629849e-01,1.862139e+00,1.585285e+00,1.471598e+00,1.630412e+00
3.694444e+01,4.333333e-01,1.695710e+00,7.348075e-01,6.650202e+00,2.881754e+00,4.000000e+00,6.488616e+01,3.296354e+02,2.840184e+04,1.230746e+04,1.432109e+01,-3.946775e+00,1.037432e+01,2.755918e+01,4.375310e+01,9.911199e+01,5.859829e+02,7.814935e-01,9.142162e-01,2.197823e-01,2.234509e-03,2.589395e-02,1.428360e-01,3.907468e-01,4.655141e-01,2.142540e-01,2.344481e-01,1.110082e+00,5.856276e-01,3.491245e+01,3.051030e+01,2.962015e+01,3.414027e+01,1.330517e+02,1.551080e+02,1.597957e+02,1.266690e+01,1.452135e+01,2.583443e+01,8.733310e+01,8.547865e+01,7.416557e+01,7.414255e+01,7.898839e+01,7.118520e+01,4.328768e+01,5.099931e+01,5.520893e+01,4.375310e+01,5.146932e+01,5.562637e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.166522e+01,1.000643e+01,9.712884e+00,3.846537e+00,3.299561e+00,3.202766e+00,1.026963e+02,1.032958e+02,1.039111e+02,5.637860e+01,4.868515e+01,4.472801e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.671823e-02,4.901110e-02,4.481022e-02,2.897368e+00,2.140333e+00,1.918135e+00,2.131955e+00,0.000000e+00,2.646101e-02,3.255177e-02,3.338208e-02,-9.582908e-01,-6.030928e-01,-4.918618e-01,-4.767388e-01,1.939077e+00,1.563701e+00,1.458825e+00,1.688598e+00
3.694444e+01,4.500000e-01,1.691708e+00,7.612686e-01,6.760687e+00,3.042309e+00,4.000000e+00,6.683908e+01,3.263763e+02,2.840184e+04,1.278083e+04,1.502860e+01,-4.076286e+00,1.095231e+01,2.712353e+01,4.543595e+01,9.912077e+01,5.925637e+02,7.767878e-01,9.149201e-01,2.221518e-01,2.204317e-03,2.494738e-02,1.390904e-01,3.883939e-01,4.732481e-01,2.086357e-01,2.330363e-01,1.121437e+00,5.702708e-01,3.784050e+01,3.026009e+01,2.937022e+01,3.504573e+01,1.259266e+02,1.614784e+02,1.663928e+02,1.379239e+01,1.364335e+01,2.421606e+01,8.620761e+01,8.635665e+01,7.578394e+01,7.463850e+01,8.062132e+01,7.310793e+01,4.495291e+01,5.193075e+01,5.564340e+01,4.543595e+01,5.240349e+01,5.606417e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.279931e+01,9.981357e+00,9.686555e+00,4.178755e+00,3.258742e+00,3.162495e+00,1.026963e+02,1.033498e+02,1.039212e+02,5.460770e+01,4.773840e+01,4.427219e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.505503e-02,4.807930e-02,4.437494e-02,3.031050e+00,2.084107e+00,1.886492e+00,2.184118e+00,0.000000e+00,2.450175e-02,3.293531e-02,3.370934e-02,-9.769871e-01,-5.755216e-01,-4.786667e-01,-4.850506e-01,2.054063e+00,1.533087e+00,1.440760e+00,1.732777e+00
3.694444e+01,4.666667e-01,1.688871e+00,7.881397e-01,6.876864e+00,3.209203e+00,4.000000e+00,6.891557e+01,3.208615e+02,2.840184e+04,1.325419e+04,1.576318e+01,-4.210045e+00,1.155313e+01,2.670810e+01,4.711883e+01,9.913563e+01,5.980164e+02,7.726575e-01,9.162134e-01,2.247555e-01,2.162478e-03,2.405369e-02,1.353571e-01,3.863288e-01,4.813805e-01,2.030357e-01,2.317973e-01,1.133907e+00,5.549641e-01,4.159698e+01,2.981675e+01,2.899067e+01,3.553275e+01,1.166644e+02,1.680646e+02,1.728266e+02,1.564913e+01,1.286535e+01,2.294884e+01,8.435087e+01,8.713465e+01,7.705116e+01,7.442930e+01,8.213508e+01,7.467923e+01,4.661895e+01,5.284297e+01,5.607695e+01,4.711883e+01,5.331325e+01,5.649602e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.432717e+01,9.945408e+00,9.671374e+00,4.598514e+00,3.192123e+00,3.104168e+00,1.026963e+02,1.034391e+02,1.039678e+02,5.283806e+01,4.684149e+01,4.384775e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.339203e-02,4.716666e-02,4.394047e-02,3.220931e+00,2.017108e+00,1.846840e+00,2.208548e+00,0.000000e+00,2.219651e-02,3.329240e-02,3.392750e-02,-1.011033e+00,-5.457338e-01,-4.635759e-01,-4.856365e-01,2.209898e+00,1.493571e+00,1.416557e+00,1.756839e+00
3.694444e+01,4.833333e-01,1.686860e+00,8.153155e-01,6.989525e+00,3.378271e+00,4.000000e+00,7.112673e+01,3.141449e+02,2.840184e+04,1.372756e+04,1.649600e+01,-4.334227e+00,1.216177e+01,2.627441e+01,4.880172e+01,9.915373e+01,6.039157e+02,7.689421e-01,9.179177e-01,2.271586e-01,2.120147e-03,2.321341e-02,1.319789e-01,3.844710e-01,4.892668e-01,1.979683e-01,2.306826e-01,1.145746e+00,5.411133e-01,4.563799e+01,2.933712e+01,2.857594e+01,3.576914e+01,1.079328e+02,1.743710e+02,1.789256e+02,1.783697e+01,1.216759e+01,2.191691e+01,8.216303e+01,8.783241e+01,7.808309e+01,7.384978e+01,8.355050e+01,7.600902e+01,4.828546e+01,5.373015e+01,5.650029e+01,4.880172e+01,5.419512e+01,5.691482e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.603932e+01,9.928078e+00,9.675360e+00,5.040255e+00,3.119835e+00,3.040420e+00,1.026963e+02,1.035448e+02,1.040336e+02,5.106982e+01,4.598460e+01,4.345011e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.172926e-02,4.627905e-02,4.351622e-02,3.419520e+00,1.950810e+00,1.805835e+00,2.216629e+00,0.000000e+00,2.008509e-02,3.354844e-02,3.403255e-02,-1.043524e+00,-5.171994e-01,-4.484948e-01,-4.817168e-01,2.375996e+00,1.453695e+00,1.390889e+00,1.768945e+00
3.694444e+01,5.000000e-01,1.685596e+00,8.427979e-01,7.094899e+00,3.547449e+00,4.000000e+00,7.348431e+01,3.079951e+02,2.840184e+04,1.420092e+04,1.721225e+01,-4.441429e+00,1.277082e+01,2.580389e+01,5.048461e+01,9.917030e+01,6.111663e+02,7.656046e-01,9.199912e-01,2.291722e-01,2.087192e-03,2.243157e-02,1.291113e-01,3.828023e-01,4.966429e-01,1.936669e-01,2.296814e-01,1.156240e+00,5.293562e-01,4.936063e+01,2.896631e+01,2.823222e+01,3.605902e+01,1.014600e+02,1.802240e+02,1.847699e+02,1.978382e+01,1.147138e+01,2.089091e+01,8.021618e+01,8.852862e+01,7.910909e+01,7.342341e+01,8.494958e+01,7.732388e+01,4.995185e+01,5.458196e+01,5.689724e+01,5.048461e+01,5.504247e+01,5.730808e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.765096e+01,9.936895e+00,9.692420e+00,5.438085e+00,3.061457e+00,2.986137e+00,1.026963e+02,1.036392e+02,1.040905e+02,4.930320e+01,4.515570e+01,4.307325e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.006672e-02,4.542686e-02,4.311843e-02,3.581287e+00,1.895257e+00,1.770875e+00,2.228636e+00,0.000000e+00,1.849367e-02,3.371751e-02,3.409226e-02,-1.060319e+00,-4.927287e-01,-4.354737e-01,-4.789390e-01,2.520968e+00,1.421022e+00,1.369119e+00,1.783790e+00
3.694444e+01,5.166667e-01,1.685158e+00,8.706652e-01,7.195533e+00,3.717692e+00,4.000000e+00,7.600262e+01,3.030187e+02,2.840184e+04,1.467428e+04,1.791794e+01,-4.534250e+00,1.338369e+01,2.530564e+01,5.216750e+01,9.918371e+01,6.195408e+02,7.626796e-01,9.224789e-01,2.309110e-01,2.064119e-03,2.170620e-02,1.266585e-01,3.813398e-01,5.036873e-01,1.899877e-01,2.288039e-01,1.165859e+00,5.192997e-01,5.265907e+01,2.871836e+01,2.797835e+01,3.651226e+01,9.698004e+01,1.857712e+02,1.905104e+02,2.132641e+01,1.073740e+01,1.977842e+01,7.867359e+01,8.926260e+01,8.022158e+01,7.331884e+01,8.637414e+01,7.871747e+01,5.161789e+01,5.539621e+01,5.726362e+01,5.216750e+01,5.585431e+01,5.767289e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.908192e+01,9.961526e+00,9.713720e+00,5.783930e+00,3.019443e+00,2.944331e+00,1.026963e+02,1.037143e+02,1.041295e+02,4.753837e+01,4.435050e+01,4.271407e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.840443e-02,4.461226e-02,4.275127e-02,3.702210e+00,1.850854e+00,1.743125e+00,2.251763e+00,0.000000e+00,1.734576e-02,3.384828e-02,3.415533e-02,-1.061505e+00,-4.722209e-01,-4.247670e-01,-4.792763e-01,2.640705e+00,1.395979e+00,1.352207e+00,1.806642e+00
3.694444e+01,5.333333e-01,1.685638e+00,8.990071e-01,7.294395e+00,3.890344e+00,4.000000e+00,7.869867e+01,2.991521e+02,2.840184e+04,1.514765e+04,1.862207e+01,-4.616829e+00,1.400524e+01,2.479225e+01,5.385037e+01,9.919413e+01,6.286662e+02,7.602069e-01,9.254313e-01,2.325152e-01,2.048661e-03,2.103194e-02,1.245077e-01,3.801035e-01,5.106077e-01,1.867615e-01,2.280621e-01,1.175157e+00,5.104815e-01,5.562012e+01,2.856533e+01,2.779816e+01,3.712613e+01,9.386836e+01,1.911568e+02,1.962357e+02,2.250648e+01,9.960460e+00,1.857573e+01,7.749352e+01,9.003954e+01,8.142427e+01,7.351547e+01,8.783100e+01,8.019552e+01,5.328359e+01,5.617501e+01,5.760172e+01,5.385037e+01,5.663260e+01,5.801144e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,2.035044e+01,9.993171e+00,9.734530e+00,6.089698e+00,2.990372e+00,2.912976e+00,1.026963e+02,1.037719e+02,1.041519e+02,4.577547e+01,4.356842e+01,4.237118e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.674241e-02,4.383314e-02,4.241245e-02,3.792144e+00,1.815120e+00,1.721296e+00,2.285724e+00,0.000000e+00,1.650174e-02,3.396985e-02,3.423862e-02,-1.051237e+00,-4.547873e-01,-4.159515e-01,-4.826228e-01,2.740907e+00,1.376834e+00,1.339314e+00,1.837340e+00
3.694444e+01,5.500000e-01,1.687097e+00,9.279034e-01,7.393469e+00,4.066408e+00,4.000000e+00,8.159214e+01,2.962100e+02,2.840184e+04,1.562101e+04,1.933129e+01,-4.692219e+00,1.463907e+01,2.427267e+01,5.553323e+01,9.920206e+01,6.382989e+02,7.582132e-01,9.288838e-01,2.340796e-01,2.038882e-03,2.040346e-02,1.225847e-01,3.791066e-01,5.175428e-01,1.838770e-01,2.274640e-01,1.184500e+00,5.025972e-01,5.833555e+01,2.848198e+01,2.767427e+01,3.787774e+01,9.168131e+01,1.964656e+02,2.019890e+02,2.339278e+01,9.144752e+00,1.729874e+01,7.660722e+01,9.085525e+01,8.270126e+01,7.396330e+01,8.931721e+01,8.174379e+01,5.494900e+01,5.692108e+01,5.791472e+01,5.553323e+01,5.737974e+01,5.832659e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,2.148704e+01,1.002700e+01,9.752809e+00,6.366561e+00,2.970977e+00,2.889736e+00,1.026963e+02,1.038152e+02,1.041605e+02,4.401467e+01,4.280934e+01,4.204361e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.508070e-02,4.308677e-02,4.209874e-02,3.860087e+00,1.785906e+00,1.704049e+00,2.328928e+00,0.000000e+00,1.586429e-02,3.409531e-02,3.434627e-02,-1.032989e+00,-4.396918e-01,-4.086084e-01,-4.885182e-01,2.827098e+00,1.362079e+00,1.329536e+00,1.874756e+00
3.694444e+01,5.666667e-01,1.689571e+00,9.574234e-01,7.494001e+00,4.246601e+00,4.000000e+00,8.470566e+01,2.940249e+02,2.840184e+04,1.609438e+04,2.005025e+01,-4.762491e+00,1.528776e+01,2.375277e+01,5.721609e+01,9.920795e+01,6.482972e+02,7.567125e-01,9.328583e-01,2.356638e-01,2.033451e-03,1.981610e-02,1.208429e-01,3.783563e-01,5.245801e-01,1.812644e-01,2.270138e-01,1.194115e+00,4.954560e-01,6.087305e+01,2.845068e+01,2.759364e+01,3.874679e+01,9.014132e+01,2.017447e+02,2.077919e+02,2.404218e+01,8.295653e+00,1.596369e+01,7.595782e+01,9.170435e+01,8.403631e+01,7.461979e+01,9.082847e+01,8.334732e+01,5.661416e+01,5.763686e+01,5.820542e+01,5.721609e+01,5.809787e+01,5.862087e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,2.251638e+01,1.006052e+01,9.767737e+00,6.622324e+00,2.958913e+00,2.872803e+00,1.026963e+02,1.038470e+02,1.041578e+02,4.225616e+01,4.207301e+01,4.173045e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.341933e-02,4.237068e-02,4.180733e-02,3.912405e+00,1.761707e+00,1.690377e+00,2.379986e+00,0.000000e+00,1.537262e-02,3.423024e-02,3.447842e-02,-1.009148e+00,-4.264184e-01,-4.024246e-01,-4.965638e-01,2.903257e+00,1.350661e+00,1.322183e+00,1.917901e+00
3.694444e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.694444e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.333333e+01,3.000000e-01,1.935892e+00,5.807675e-01,6.911529e+00,2.073459e+00,4.000000e+00,6.170363e+01,3.897574e+02,2.840184e+04,8.520552e+03,1.104178e+01,-3.577327e+00,7.464451e+00,3.239811e+01,3.034583e+01,9.910479e+01,4.931441e+02,9.166448e-01,1.019247e+00,2.447793e-01,2.478286e-03,3.743375e-02,1.736310e-01,4.583224e-01,4.838070e-01,2.604466e-01,2.749934e-01,1.224005e+00,7.118873e-01,2.644416e+01,3.136865e+01,3.217082e+01,3.094286e+01,1.419352e+02,1.186375e+02,1.151020e+02,1.106236e+01,1.881017e+01,3.518229e+01,8.893764e+01,8.118983e+01,6.481771e+01,6.367421e+01,6.765706e+01,5.891728e+01,2.996235e+01,4.186190e+01,5.026065e+01,3.034583e+01,4.232735e+01,5.069005e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.570353e+00,9.056997e+00,9.335190e+00,2.951751e+00,3.531408e+00,3.639878e+00,1.019012e+02,1.024953e+02,1.034225e+02,6.986716e+01,5.773074e+01,4.959908e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.003957e-02,5.814977e-02,4.976488e-02,3.139619e+00,2.683051e+00,2.294923e+00,2.003801e+00,0.000000e+00,3.614549e-02,3.334209e-02,3.298723e-02,-1.261428e+00,-8.990693e-01,-6.565314e-01,-4.953109e-01,1.878191e+00,1.820127e+00,1.671733e+00,1.541477e+00
4.333333e+01,3.166667e-01,1.914092e+00,6.061292e-01,6.938871e+00,2.197309e+00,4.000000e+00,6.319534e+01,3.898236e+02,2.840184e+04,8.993916e+03,1.158339e+01,-3.673076e+00,7.910313e+00,3.170986e+01,3.203171e+01,9.910464e+01,5.097566e+02,9.025542e-01,1.011538e+00,2.432571e-01,2.476893e-03,3.550931e-02,1.700338e-01,4.512771e-01,4.857210e-01,2.550507e-01,2.707663e-01,1.216954e+00,6.971386e-01,2.742836e+01,3.178596e+01,3.221627e+01,3.200492e+01,1.442929e+02,1.237399e+02,1.215916e+02,1.102693e+01,1.821938e+01,3.350274e+01,8.897307e+01,8.178062e+01,6.649726e+01,6.524109e+01,6.924917e+01,6.097809e+01,3.162608e+01,4.314231e+01,5.097496e+01,3.203171e+01,4.362339e+01,5.141566e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.860357e+00,9.165952e+00,9.327895e+00,3.065348e+00,3.574498e+00,3.637652e+00,1.019012e+02,1.024934e+02,1.033912e+02,6.809424e+01,5.636669e+01,4.881136e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.837604e-02,5.686968e-02,4.905058e-02,3.089486e+00,2.639139e+00,2.265987e+00,2.063839e+00,0.000000e+00,3.553779e-02,3.346751e-02,3.341189e-02,-1.213529e+00,-8.650080e-01,-6.386847e-01,-5.047751e-01,1.875957e+00,1.809669e+00,1.660769e+00,1.592475e+00
4.333333e+01,3.333333e-01,1.896290e+00,6.320967e-01,7.014336e+00,2.338112e+00,4.000000e+00,6.476173e+01,3.890547e+02,2.840184e+04,9.467280e+03,1.220867e+01,-3.791465e+00,8.417204e+00,3.105551e+01,3.371760e+01,9.910641e+01,5.216306e+02,8.902649e-01,1.006025e+00,2.435759e-01,2.473010e-03,3.378878e-02,1.652948e-01,4.451325e-01,4.910035e-01,2.479422e-01,2.670795e-01,1.218582e+00,6.777086e-01,2.850535e+01,3.218339e+01,3.225581e+01,3.384252e+01,1.457132e+02,1.286078e+02,1.279544e+02,1.084858e+01,1.727525e+01,3.103235e+01,8.915142e+01,8.272475e+01,6.896765e+01,6.692028e+01,7.112236e+01,6.377862e+01,3.328959e+01,4.436047e+01,5.162219e+01,3.371760e+01,4.485786e+01,5.207750e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.193413e+00,9.283172e+00,9.330574e+00,3.188926e+00,3.613067e+00,3.631516e+00,1.019012e+02,1.024837e+02,1.033356e+02,6.632230e+01,5.506246e+01,4.807446e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.671264e-02,5.565150e-02,4.840289e-02,3.054677e+00,2.599715e+00,2.240290e+00,2.176951e+00,0.000000e+00,3.480650e-02,3.357965e-02,3.387046e-02,-1.172717e+00,-8.340087e-01,-6.228858e-01,-5.299421e-01,1.881960e+00,1.800513e+00,1.650984e+00,1.680880e+00
4.333333e+01,3.500000e-01,1.882151e+00,6.587528e-01,7.099566e+00,2.484848e+00,4.000000e+00,6.640805e+01,3.883851e+02,2.840184e+04,9.940644e+03,1.286050e+01,-3.915043e+00,8.945453e+00,3.044240e+01,3.540348e+01,9.910794e+01,5.330625e+02,8.799007e-01,1.002250e+00,2.443749e-01,2.468588e-03,3.223327e-02,1.608736e-01,4.399503e-01,4.969696e-01,2.413104e-01,2.639702e-01,1.222569e+00,6.595819e-01,2.971484e+01,3.252336e+01,3.226854e+01,3.569716e+01,1.463247e+02,1.336378e+02,1.344643e+02,1.070276e+01,1.630790e+01,2.861718e+01,8.929724e+01,8.369210e+01,7.138282e+01,6.857939e+01,7.299361e+01,6.653089e+01,3.495303e+01,4.552422e+01,5.222104e+01,3.540348e+01,4.603729e+01,5.269089e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.567133e+00,9.380450e+00,9.322792e+00,3.328640e+00,3.644643e+00,3.622241e+00,1.019012e+02,1.024758e+02,1.032802e+02,6.455144e+01,5.381825e+01,4.738979e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.504940e-02,5.448764e-02,4.780340e-02,3.037205e+00,2.560788e+00,2.215377e+00,2.291299e+00,0.000000e+00,3.397302e-02,3.374546e-02,3.435531e-02,-1.139254e+00,-8.044222e-01,-6.080824e-01,-5.554189e-01,1.897951e+00,1.790339e+00,1.641040e+00,1.770236e+00
4.333333e+01,3.666667e-01,1.871254e+00,6.861265e-01,7.195083e+00,2.638197e+00,4.000000e+00,6.814066e+01,3.876622e+02,2.840184e+04,1.041401e+04,1.354310e+01,-4.045592e+00,9.497509e+00,2.987198e+01,3.708937e+01,9.910961e+01,5.438410e+02,8.712300e-01,1.000024e+00,2.456677e-01,2.461880e-03,3.081921e-02,1.566662e-01,4.356150e-01,5.036558e-01,2.349993e-01,2.613690e-01,1.228923e+00,6.423314e-01,3.113561e+01,3.278345e+01,3.224439e+01,3.754339e+01,1.457689e+02,1.389131e+02,1.411419e+02,1.063424e+01,1.531957e+01,2.627288e+01,8.936576e+01,8.468043e+01,7.372712e+01,7.018012e+01,7.486282e+01,6.921884e+01,3.661646e+01,4.663823e+01,5.277807e+01,3.708937e+01,4.716605e+01,5.326209e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.009314e+00,9.453952e+00,9.304658e+00,3.493925e+00,3.666361e+00,3.608463e+00,1.019012e+02,1.024721e+02,1.032274e+02,6.278172e+01,5.263107e+01,4.675220e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.338633e-02,5.337344e-02,4.724556e-02,3.042662e+00,2.520158e+00,2.190175e+00,2.405134e+00,0.000000e+00,3.295566e-02,3.397570e-02,3.486504e-02,-1.114840e+00,-7.754314e-01,-5.938620e-01,-5.807087e-01,1.927822e+00,1.777682e+00,1.630288e+00,1.859290e+00
4.333333e+01,3.833333e-01,1.863215e+00,7.142325e-01,7.302298e+00,2.799214e+00,4.000000e+00,6.996669e+01,3.865817e+02,2.840184e+04,1.088737e+04,1.426340e+01,-4.186227e+00,1.007717e+01,2.934944e+01,3.877526e+01,9.911209e+01,5.535562e+02,8.640438e-01,9.991714e-01,2.475149e-01,2.449598e-03,2.952578e-02,1.525316e-01,4.320219e-01,5.111609e-01,2.287974e-01,2.592131e-01,1.237836e+00,6.253797e-01,3.292705e+01,3.291874e+01,3.216098e+01,3.931939e+01,1.433580e+02,1.445794e+02,1.480157e+02,1.074081e+01,1.431804e+01,2.403619e+01,8.925919e+01,8.568196e+01,7.596381e+01,7.163688e+01,7.672386e+01,7.180556e+01,3.827999e+01,4.770805e+01,5.330099e+01,3.877526e+01,4.824900e+01,5.379812e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.577228e+00,9.496320e+00,9.275857e+00,3.703813e+00,3.672524e+00,3.587264e+00,1.019012e+02,1.024778e+02,1.031824e+02,6.101321e+01,5.149932e+01,4.615769e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.172343e-02,5.230332e-02,4.672167e-02,3.083459e+00,2.474051e+00,2.162772e+00,2.514225e+00,0.000000e+00,3.160386e-02,3.429027e-02,3.539443e-02,-1.103538e+00,-7.457642e-01,-5.795817e-01,-6.046139e-01,1.979920e+00,1.759891e+00,1.617481e+00,1.945006e+00
4.333333e+01,4.000000e-01,1.857616e+00,7.430462e-01,7.424688e+00,2.969875e+00,4.000000e+00,7.189444e+01,3.843419e+02,2.840184e+04,1.136074e+04,1.503532e+01,-4.343773e+00,1.069155e+01,2.889045e+01,4.046116e+01,9.911723e+01,5.612853e+02,8.581244e-01,9.994912e-01,2.500895e-01,2.424049e-03,2.833149e-02,1.482172e-01,4.290622e-01,5.197281e-01,2.223257e-01,2.574373e-01,1.249925e+00,6.076903e-01,3.548375e+01,3.282280e+01,3.195866e+01,4.084795e+01,1.375371e+02,1.509320e+02,1.551266e+02,1.128477e+01,1.333292e+01,2.201149e+01,8.871523e+01,8.666708e+01,7.798851e+01,7.271716e+01,7.854774e+01,7.418699e+01,3.994396e+01,4.874274e+01,5.380270e+01,4.046116e+01,4.929327e+01,5.430986e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.041659e+01,9.492139e+00,9.235475e+00,4.005073e+00,3.649629e+00,3.550945e+00,1.019012e+02,1.025074e+02,1.031596e+02,5.924596e+01,5.042506e+01,4.560428e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.006072e-02,5.126821e-02,4.621881e-02,3.191713e+00,2.414196e+00,2.128584e+00,2.606473e+00,0.000000e+00,2.958279e-02,3.472628e-02,3.592309e-02,-1.116180e+00,-7.127912e-01,-5.638231e-01,-6.237145e-01,2.075532e+00,1.730987e+00,1.599487e+00,2.018681e+00
4.333333e+01,4.166667e-01,1.853785e+00,7.724104e-01,7.567515e+00,3.153131e+00,4.000000e+00,7.393459e+01,3.782108e+02,2.840184e+04,1.183410e+04,1.588560e+01,-4.534326e+00,1.135127e+01,2.854363e+01,4.214710e+01,9.913132e+01,5.651477e+02,8.531981e-01,1.000587e+00,2.537555e-01,2.366346e-03,2.720956e-02,1.432676e-01,4.265991e-01,5.297260e-01,2.149014e-01,2.559594e-01,1.266388e+00,5.873972e-01,3.997109e+01,3.220702e+01,3.144936e+01,4.144726e+01,1.245591e+02,1.585696e+02,1.624715e+02,1.315658e+01,1.253105e+01,2.061103e+01,8.684342e+01,8.746895e+01,7.938897e+01,7.262559e+01,8.016682e+01,7.599983e+01,4.160952e+01,4.976579e+01,5.431908e+01,4.214710e+01,5.031559e+01,5.482569e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.198118e+01,9.411416e+00,9.185390e+00,4.533125e+00,3.560846e+00,3.475328e+00,1.019012e+02,1.026095e+02,1.032114e+02,5.747994e+01,4.942337e+01,4.509666e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.839823e-02,5.024463e-02,4.570122e-02,3.462919e+00,2.318826e+00,2.073624e+00,2.637183e+00,0.000000e+00,2.609233e-02,3.532213e-02,3.643170e-02,-1.184922e+00,-6.698016e-01,-5.424083e-01,-6.257524e-01,2.277997e+00,1.675117e+00,1.566538e+00,2.047863e+00
