# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
4.333333e+01,4.333333e-01,1.850329e+00,8.018091e-01,7.721137e+00,3.345826e+00,4.000000e+00,7.610102e+01,3.632623e+02,2.840184e+04,1.230746e+04,1.679857e+01,-4.753599e+00,1.204497e+01,2.829764e+01,4.383315e+01,9.916566e+01,5.652316e+02,8.486019e-01,1.001727e+00,2.581665e-01,2.258213e-03,2.609850e-02,1.377778e-01,4.243010e-01,5.404796e-01,2.066666e-01,2.545806e-01,1.285440e+00,5.648888e-01,4.749083e+01,3.088883e+01,3.041429e+01,4.027831e+01,1.045016e+02,1.668700e+02,1.693716e+02,1.757551e+01,1.215199e+01,2.043021e+01,8.242449e+01,8.784801e+01,7.956979e+01,7.022027e+01,8.133283e+01,7.650394e+01,4.327836e+01,5.080992e+01,5.489907e+01,4.383315e+01,5.133909e+01,5.538422e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.485206e+01,9.301040e+00,9.163661e+00,5.397154e+00,3.379945e+00,3.330022e+00,1.019012e+02,1.028521e+02,1.034112e+02,5.571504e+01,4.851532e+01,4.464278e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.673599e-02,4.919990e-02,4.511994e-02,3.972443e+00,2.175388e+00,1.982061e+00,2.545049e+00,0.000000e+00,2.121076e-02,3.579726e-02,3.636696e-02,-1.330214e+00,-6.135061e-01,-5.108494e-01,-5.926092e-01,2.642228e+00,1.583093e+00,1.507009e+00,1.988807e+00
4.333333e+01,4.500000e-01,1.846630e+00,8.309836e-01,7.834734e+00,3.525630e+00,4.000000e+00,7.839707e+01,3.504178e+02,2.840184e+04,1.278083e+04,1.760465e+01,-4.912384e+00,1.269227e+01,2.790390e+01,4.551918e+01,9.919517e+01,5.711423e+02,8.439272e-01,1.002703e+00,2.606226e-01,2.190446e-03,2.508832e-02,1.340623e-01,4.219636e-01,5.484314e-01,2.010934e-01,2.531782e-01,1.296975e+00,5.496553e-01,5.339920e+01,3.004845e+01,2.966535e+01,3.942875e+01,9.339142e+01,1.733661e+02,1.753976e+02,2.115546e+01,1.179889e+01,2.016558e+01,7.884454e+01,8.820111e+01,7.983442e+01,6.842403e+01,8.245529e+01,7.711608e+01,4.494646e+01,5.180092e+01,5.542858e+01,4.551918e+01,5.231417e+01,5.589681e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.725816e+01,9.296882e+00,9.189202e+00,6.049687e+00,3.258935e+00,3.221189e+00,1.019012e+02,1.030505e+02,1.035736e+02,5.395181e+01,4.762644e+01,4.421205e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.507398e-02,4.820850e-02,4.458938e-02,4.311601e+00,2.073889e+00,1.913206e+00,2.477801e+00,0.000000e+00,1.842468e-02,3.590754e-02,3.624065e-02,-1.406496e+00,-5.720477e-01,-4.866525e-01,-5.671396e-01,2.905105e+00,1.520266e+00,1.462461e+00,1.946902e+00
4.333333e+01,4.666667e-01,1.843358e+00,8.602335e-01,7.932282e+00,3.701732e+00,4.000000e+00,8.083305e+01,3.414784e+02,2.840184e+04,1.325419e+04,1.835877e+01,-5.032536e+00,1.332623e+01,2.741216e+01,4.720517e+01,9.921571e+01,5.798565e+02,8.394059e-01,1.003952e+00,2.621307e-01,2.152003e-03,2.417354e-02,1.312467e-01,4.197030e-01,5.552598e-01,1.968701e-01,2.518218e-01,1.305246e+00,5.381117e-01,5.779055e+01,2.959703e+01,2.920883e+01,3.929629e+01,8.757501e+01,1.790658e+02,1.811928e+02,2.352985e+01,1.127291e+01,1.947212e+01,7.647015e+01,8.872709e+01,8.052788e+01,6.761077e+01,8.373318e+01,7.813660e+01,4.661328e+01,5.273033e+01,5.589225e+01,4.720517e+01,5.323563e+01,5.635215e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.908607e+01,9.334352e+00,9.224773e+00,6.519707e+00,3.188568e+00,3.151137e+00,1.019012e+02,1.031829e+02,1.036700e+02,5.219046e+01,4.674780e+01,4.379694e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.341223e-02,4.727875e-02,4.412479e-02,4.506135e+00,2.005732e+00,1.867135e+00,2.459854e+00,0.000000e+00,1.686210e-02,3.594388e-02,3.617732e-02,-1.428260e+00,-5.420159e-01,-4.695989e-01,-5.556820e-01,3.077874e+00,1.480579e+00,1.433480e+00,1.940349e+00
4.333333e+01,4.833333e-01,1.840929e+00,8.897825e-01,8.025461e+00,3.878973e+00,4.000000e+00,8.342336e+01,3.349435e+02,2.840184e+04,1.372756e+04,1.909740e+01,-5.133096e+00,1.396430e+01,2.687851e+01,4.889115e+01,9.923072e+01,5.896627e+02,8.352701e-01,1.005659e+00,2.633075e-01,2.128176e-03,2.333530e-02,1.288640e-01,4.176350e-01,5.617823e-01,1.932960e-01,2.505810e-01,1.312587e+00,5.283425e-01,6.141833e+01,2.933839e+01,2.891007e+01,3.957621e+01,8.406949e+01,1.844947e+02,1.869548e+02,2.520840e+01,1.063252e+01,1.852442e+01,7.479160e+01,8.936748e+01,8.147558e+01,6.736452e+01,8.510966e+01,7.939814e+01,4.827937e+01,5.361101e+01,5.630923e+01,4.889115e+01,5.411284e+01,5.676574e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,2.059202e+01,9.383252e+00,9.259782e+00,6.899474e+00,3.143913e+00,3.102543e+00,1.019012e+02,1.032770e+02,1.037277e+02,5.043107e+01,4.588880e+01,4.339960e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.175075e-02,4.639773e-02,4.370697e-02,4.628741e+00,1.954969e+00,1.833673e+00,2.470134e+00,0.000000e+00,1.584233e-02,3.598282e-02,3.617294e-02,-1.423171e+00,-5.181151e-01,-4.565616e-01,-5.522071e-01,3.205570e+00,1.452697e+00,1.413094e+00,1.954100e+00
4.333333e+01,5.000000e-01,1.839543e+00,9.197717e-01,8.118448e+00,4.059224e+00,4.000000e+00,8.618383e+01,3.300174e+02,2.840184e+04,1.420092e+04,1.983507e+01,-5.221860e+00,1.461321e+01,2.632641e+01,5.057711e+01,9.924204e+01,6.000110e+02,8.316307e-01,1.007913e+00,2.643859e-01,2.113085e-03,2.256167e-02,1.267547e-01,4.158153e-01,5.682914e-01,1.901320e-01,2.494892e-01,1.319849e+00,5.196942e-01,6.460485e+01,2.919226e+01,2.870803e+01,4.012182e+01,8.180104e+01,1.898208e+02,1.927415e+02,2.643902e+01,9.913737e+00,1.741685e+01,7.356098e+01,9.008626e+01,8.258315e+01,6.748499e+01,8.655067e+01,8.081052e+01,4.994497e+01,5.445017e+01,5.668984e+01,5.057711e+01,5.495134e+01,5.714612e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,2.189285e+01,9.434465e+00,9.291502e+00,7.227407e+00,3.114566e+00,3.067370e+00,1.019012e+02,1.033462e+02,1.037604e+02,4.867377e+01,4.505318e+01,4.302029e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.008957e-02,4.555825e-02,4.332553e-02,4.710489e+00,1.914925e+00,1.808155e+00,2.498539e+00,0.000000e+00,1.511832e-02,3.603992e-02,3.621584e-02,-1.402999e+00,-4.981038e-01,-4.461002e-01,-5.538308e-01,3.307490e+00,1.431939e+00,1.398095e+00,1.980924e+00
4.333333e+01,5.166667e-01,1.839844e+00,9.505862e-01,8.201128e+00,4.237250e+00,4.000000e+00,8.912460e+01,3.334374e+02,2.840184e+04,1.467428e+04,2.054001e+01,-5.285916e+00,1.525410e+01,2.573473e+01,5.226297e+01,9.923418e+01,6.137824e+02,8.288796e-01,1.010965e+00,2.649255e-01,2.142739e-03,2.189035e-02,1.254812e-01,4.144398e-01,5.740790e-01,1.882218e-01,2.486639e-01,1.325371e+00,5.144730e-01,6.499999e+01,2.957985e+01,2.894207e+01,4.233385e+01,8.494987e+01,1.954654e+02,1.995897e+02,2.536456e+01,8.725610e+00,1.521216e+01,7.463544e+01,9.127439e+01,8.478784e+01,6.978573e+01,8.847345e+01,8.332597e+01,5.160735e+01,5.520182e+01,5.696389e+01,5.226297e+01,5.572022e+01,5.743927e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,2.178404e+01,9.467410e+00,9.271777e+00,7.266038e+00,3.157842e+00,3.092589e+00,1.019012e+02,1.032858e+02,1.036544e+02,4.691903e+01,4.420421e+01,4.264039e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.842869e-02,4.480623e-02,4.305057e-02,4.586863e+00,1.914722e+00,1.814529e+00,2.638304e+00,0.000000e+00,1.550680e-02,3.637799e-02,3.671547e-02,-1.320623e+00,-4.900091e-01,-4.448629e-01,-5.863954e-01,3.266240e+00,1.440220e+00,1.406044e+00,2.088624e+00
4.333333e+01,5.333333e-01,1.842571e+00,9.827045e-01,8.276085e+00,4.413912e+00,4.000000e+00,9.227165e+01,3.383145e+02,2.840184e+04,1.514765e+04,2.124249e+01,-5.352405e+00,1.589008e+01,2.519670e+01,5.394881e+01,9.922298e+01,6.305981e+02,8.276227e-01,1.014948e+00,2.653660e-01,2.204702e-03,2.135034e-02,1.248903e-01,4.138113e-01,5.793259e-01,1.873354e-01,2.482868e-01,1.330521e+00,5.120502e-01,6.500000e+01,3.003569e+01,2.924506e+01,4.430092e+01,8.901014e+01,2.013138e+02,2.066878e+02,2.412757e+01,7.778381e+00,1.305935e+01,7.587243e+01,9.222162e+01,8.694065e+01,7.228447e+01,9.015037e+01,8.642769e+01,5.326927e+01,5.592130e+01,5.721990e+01,5.394881e+01,5.645808e+01,5.771417e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,2.146098e+01,9.488892e+00,9.242175e+00,7.263016e+00,3.211316e+00,3.127820e+00,1.019012e+02,1.032164e+02,1.035493e+02,4.516672e+01,4.338345e+01,4.228150e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.676816e-02,4.408662e-02,4.279388e-02,4.443524e+00,1.920138e+00,1.825879e+00,2.783092e+00,0.000000e+00,1.606855e-02,3.674939e-02,3.834440e-02,-1.235068e+00,-4.837112e-01,-4.450443e-01,-6.238882e-01,3.208457e+00,1.452496e+00,1.417585e+00,2.197548e+00
4.333333e+01,5.500000e-01,1.847307e+00,1.016019e+00,8.354277e+00,4.594852e+00,4.000000e+00,9.564902e+01,3.433416e+02,2.840184e+04,1.562101e+04,2.196842e+01,-5.426950e+00,1.654147e+01,2.470342e+01,5.563465e+01,9.921143e+01,6.484238e+02,8.274723e-01,1.019835e+00,2.660514e-01,2.277887e-03,2.087774e-02,1.245291e-01,4.137361e-01,5.847994e-01,1.867937e-01,2.482417e-01,1.336738e+00,5.105695e-01,6.500000e+01,3.049111e+01,2.955074e+01,4.613092e+01,9.322638e+01,2.072415e+02,2.138879e+02,2.292647e+01,6.936120e+00,1.098802e+01,7.707353e+01,9.306388e+01,8.901198e+01,7.479141e+01,9.171118e+01,8.970784e+01,5.493100e+01,5.661498e+01,5.746317e+01,5.563465e+01,5.716988e+01,5.797566e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,2.113069e+01,9.505516e+00,9.210138e+00,7.257536e+00,3.264760e+00,3.163310e+00,1.019012e+02,1.031492e+02,1.034497e+02,4.341701e+01,4.259304e+01,4.194150e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.510803e-02,4.339289e-02,4.254997e-02,4.308872e+00,1.926265e+00,1.837710e+00,2.928126e+00,0.000000e+00,1.665566e-02,3.712305e-02,4.040975e-02,-1.154727e+00,-4.778154e-01,-4.454416e-01,-6.629001e-01,3.154145e+00,1.465105e+00,1.429392e+00,2.305636e+00
4.333333e+01,5.666667e-01,1.853979e+00,1.050588e+00,8.441404e+00,4.783462e+00,4.000000e+00,9.928305e+01,3.484121e+02,2.840184e+04,1.609438e+04,2.273176e+01,-5.511291e+00,1.722046e+01,2.424490e+01,5.732047e+01,9.919978e+01,6.663811e+02,8.282766e-01,1.025702e+00,2.671338e-01,2.352826e-03,2.043793e-02,1.242138e-01,4.141383e-01,5.908983e-01,1.863207e-01,2.484830e-01,1.344702e+00,5.092765e-01,6.500000e+01,3.094926e+01,2.985377e+01,4.804981e+01,9.758930e+01,2.131993e+02,2.212070e+02,2.168663e+01,6.075499e+00,8.926670e+00,7.831337e+01,9.392450e+01,9.107333e+01,7.738071e+01,9.328116e+01,9.299417e+01,5.659242e+01,5.728228e+01,5.768971e+01,5.732047e+01,5.785580e+01,5.822125e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,2.079767e+01,9.519873e+00,9.175253e+00,7.248685e+00,3.317995e+00,3.197883e+00,1.019012e+02,1.030800e+02,1.033465e+02,4.167011e+01,4.183005e+01,4.161693e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.344834e-02,4.272548e-02,4.232266e-02,4.182140e+00,1.933300e+00,1.849795e+00,3.080495e+00,0.000000e+00,1.726957e-02,3.750527e-02,4.251231e-02,-1.079144e+00,-4.723779e-01,-4.460324e-01,-7.040586e-01,3.102996e+00,1.478192e+00,1.441268e+00,2.418948e+00
4.333333e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.333333e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.972222e+01,3.000000e-01,2.077692e+00,6.233076e-01,7.757020e+00,2.327106e+00,4.000000e+00,7.079032e+01,4.450235e+02,2.840184e+04,8.520552e+03,1.239710e+01,-4.019523e+00,8.377581e+00,3.242308e+01,3.040251e+01,9.910915e+01,4.950284e+02,9.794299e-01,1.098262e+00,2.749233e-01,2.684016e-03,3.781314e-02,1.742945e-01,4.897149e-01,5.429914e-01,2.614417e-01,2.938290e-01,1.363085e+00,7.146074e-01,2.812997e+01,3.389339e+01,3.473544e+01,3.923687e+01,1.499790e+02,1.233070e+02,1.197613e+02,9.897486e+00,1.624008e+01,2.853325e+01,9.010251e+01,8.375992e+01,7.146675e+01,6.491991e+01,7.001160e+01,6.508049e+01,2.995047e+01,4.158050e+01,4.977409e+01,3.040251e+01,4.213453e+01,5.030289e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.164236e+00,8.713901e+00,8.971889e+00,3.189673e+00,3.879617e+00,3.994479e+00,1.011319e+02,1.017223e+02,1.026229e+02,6.918319e+01,5.736463e+01,4.944831e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.005102e-02,5.843166e-02,5.025425e-02,3.347744e+00,2.924756e+00,2.507295e+00,2.588024e+00,0.000000e+00,3.949065e-02,3.583566e-02,3.565520e-02,-1.345065e+00,-9.861280e-01,-7.253320e-01,-6.652561e-01,2.002679e+00,1.978119e+00,1.817799e+00,1.958423e+00
4.972222e+01,3.166667e-01,2.060462e+00,6.524795e-01,7.849465e+00,2.485664e+00,4.000000e+00,7.250123e+01,4.435808e+02,2.840184e+04,8.993916e+03,1.311146e+01,-4.163073e+00,8.948390e+00,3.175140e+01,3.209155e+01,9.911204e+01,5.078059e+02,9.668649e-01,1.093597e+00,2.754685e-01,2.682529e-03,3.589830e-02,1.693831e-01,4.834325e-01,5.494625e-01,2.540747e-01,2.900595e-01,1.365991e+00,6.944708e-01,2.920796e+01,3.437499e+01,3.474019e+01,4.166625e+01,1.519112e+02,1.282102e+02,1.265075e+02,9.626426e+00,1.521061e+01,2.583268e+01,9.037357e+01,8.478939e+01,7.416732e+01,6.669507e+01,7.203042e+01,6.817369e+01,3.161304e+01,4.284841e+01,5.046548e+01,3.209155e+01,4.342354e+01,5.101447e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.466066e+00,8.846248e+00,8.965308e+00,3.313274e+00,3.925768e+00,3.978604e+00,1.011319e+02,1.017059e+02,1.025505e+02,6.741658e+01,5.600579e+01,4.865312e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.838837e-02,5.716350e-02,4.956172e-02,3.297627e+00,2.879618e+00,2.473076e+00,2.740043e+00,0.000000e+00,3.871752e-02,3.592799e-02,3.627452e-02,-1.295594e+00,-9.501028e-01,-7.052336e-01,-7.008886e-01,2.002033e+00,1.968232e+00,1.803770e+00,2.075429e+00
4.972222e+01,3.333333e-01,2.047226e+00,6.824087e-01,7.908467e+00,2.636156e+00,4.000000e+00,7.429621e+01,4.442886e+02,2.840184e+04,9.467280e+03,1.379476e+01,-4.304596e+00,9.490161e+00,3.120458e+01,3.378057e+01,9.911063e+01,5.246348e+02,9.571255e-01,1.090100e+00,2.752975e-01,2.716861e-03,3.430171e-02,1.662467e-01,4.785628e-01,5.535927e-01,2.493701e-01,2.871377e-01,1.365614e+00,6.816116e-01,3.047556e+01,3.485308e+01,3.479690e+01,4.263398e+01,1.532347e+02,1.334556e+02,1.334463e+02,9.667371e+00,1.484166e+01,2.422098e+01,9.033263e+01,8.515834e+01,7.577902e+01,6.823322e+01,7.343113e+01,7.106250e+01,3.327583e+01,4.406564e+01,5.113019e+01,3.378057e+01,4.465807e+01,5.169048e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.791134e+00,8.945838e+00,8.946465e+00,3.463051e+00,3.976301e+00,3.976580e+00,1.011319e+02,1.017084e+02,1.025318e+02,6.565127e+01,5.471847e+01,4.793273e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.672591e-02,5.594678e-02,4.889693e-02,3.273590e+00,2.840121e+00,2.444941e+00,2.824639e+00,0.000000e+00,3.786642e-02,3.604657e-02,3.842665e-02,-1.257348e+00,-9.173050e-01,-6.875736e-01,-7.249369e-01,2.016242e+00,1.960683e+00,1.793414e+00,2.138128e+00
4.972222e+01,3.500000e-01,2.036864e+00,7.129022e-01,7.971902e+00,2.790166e+00,4.000000e+00,7.618253e+01,4.452311e+02,2.840184e+04,9.940644e+03,1.449490e+01,-4.450307e+00,1.004460e+01,3.070256e+01,3.546959e+01,9.910874e+01,5.414549e+02,9.490160e-01,1.087848e+00,2.754562e-01,2.757964e-03,3.288747e-02,1.634064e-01,4.745080e-01,5.580332e-01,2.451096e-01,2.847048e-01,1.366897e+00,6.699662e-01,3.190930e+01,3.525530e+01,3.483749e+01,4.340434e+01,1.536697e+02,1.389695e+02,1.405233e+02,9.789521e+00,1.452969e+01,2.274262e+01,9.021048e+01,8.547031e+01,7.725738e+01,6.970383e+01,7.474036e+01,7.397454e+01,3.493863e+01,4.523045e+01,5.175099e+01,3.546959e+01,4.583877e+01,5.232091e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.157534e+00,9.020438e+00,8.920697e+00,3.633606e+00,4.017969e+00,3.973541e+00,1.011319e+02,1.017158e+02,1.025207e+02,6.388730e+01,5.349159e+01,4.726560e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.506363e-02,5.478253e-02,4.827613e-02,3.269423e+00,2.799804e+00,2.418443e+00,2.902182e+00,0.000000e+00,3.689241e-02,3.623241e-02,4.091438e-02,-1.227222e+00,-8.855125e-01,-6.711950e-01,-7.480607e-01,2.042202e+00,1.951184e+00,1.783481e+00,2.195036e+00
4.972222e+01,3.666667e-01,2.029092e+00,7.440002e-01,8.050018e+00,2.951673e+00,4.000000e+00,7.816766e+01,4.458188e+02,2.840184e+04,1.041401e+04,1.523015e+01,-4.604129e+00,1.062602e+01,3.023035e+01,3.715861e+01,9.910756e+01,5.570376e+02,9.422220e-01,1.086870e+00,2.762430e-01,2.795858e-03,3.160437e-02,1.604678e-01,4.711110e-01,5.635013e-01,2.407017e-01,2.826666e-01,1.371174e+00,6.579179e-01,3.359273e+01,3.554115e+01,3.483186e+01,4.426234e+01,1.527519e+02,1.448164e+02,1.477578e+02,9.981688e+00,1.412986e+01,2.119489e+01,9.001831e+01,8.587014e+01,7.880511e+01,7.111182e+01,7.609191e+01,7.692473e+01,3.660144e+01,4.634609e+01,5.232874e+01,3.715861e+01,4.696917e+01,5.290821e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.597333e+00,9.068445e+00,8.887919e+00,3.834562e+00,4.044687e+00,3.964169e+00,1.011319e+02,1.017274e+02,1.025085e+02,6.212472e+01,5.232078e+01,4.664325e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.340156e-02,5.366734e-02,4.769819e-02,3.290856e+00,2.755154e+00,2.391266e+00,2.985112e+00,0.000000e+00,3.569226e-02,3.650700e-02,4.340684e-02,-1.206924e+00,-8.535304e-01,-6.553761e-01,-7.721457e-01,2.083932e+00,1.937316e+00,1.772397e+00,2.256373e+00
4.972222e+01,3.833333e-01,2.023641e+00,7.757290e-01,8.145293e+00,3.122362e+00,4.000000e+00,8.025983e+01,4.456317e+02,2.840184e+04,1.088737e+04,1.601088e+01,-4.770375e+00,1.124050e+01,2.979458e+01,3.884764e+01,9.910794e+01,5.707689e+02,9.365834e-01,1.087057e+00,2.777640e-01,2.824935e-03,3.042820e-02,1.572746e-01,4.682917e-01,5.701705e-01,2.359119e-01,2.809750e-01,1.378815e+00,6.448258e-01,3.574427e+01,3.564832e+01,3.474610e+01,4.514238e+01,1.495639e+02,1.511877e+02,1.551931e+02,1.036264e+01,1.364289e+01,1.961471e+01,8.963736e+01,8.635711e+01,8.038529e+01,7.235356e+01,7.748917e+01,7.985722e+01,3.826445e+01,4.741872e+01,5.287189e+01,3.884764e+01,4.805450e+01,5.345994e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.179706e+00,9.081114e+00,8.846737e+00,4.092591e+00,4.048636e+00,3.944144e+00,1.011319e+02,1.017504e+02,1.025017e+02,6.036361e+01,5.120522e+01,4.606195e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.173972e-02,5.259496e-02,4.715462e-02,3.355654e+00,2.701137e+00,2.360622e+00,3.067866e+00,0.000000e+00,3.405772e-02,3.689795e-02,4.585272e-02,-1.202479e+00,-8.197077e-01,-6.392009e-01,-7.954059e-01,2.153175e+00,1.915487e+00,1.758319e+00,2.318312e+00
4.972222e+01,4.000000e-01,2.020151e+00,8.080602e-01,8.266984e+00,3.306794e+00,4.000000e+00,8.246893e+01,4.431591e+02,2.840184e+04,1.136074e+04,1.686601e+01,-4.961552e+00,1.190446e+01,2.941746e+01,4.053669e+01,9.911289e+01,5.807343e+02,9.318709e-01,1.088280e+00,2.804316e-01,2.827784e-03,2.932312e-02,1.533530e-01,4.659354e-01,5.786889e-01,2.300295e-01,2.795613e-01,1.391403e+00,6.287472e-01,3.906033e+01,3.538177e+01,3.446132e+01,4.584139e+01,1.413929e+02,1.585860e+02,1.629382e+02,1.132881e+01,1.306697e+01,1.810001e+01,8.867119e+01,8.693303e+01,8.189999e+01,7.307876e+01,7.893399e+01,8.259456e+01,3.992827e+01,4.846118e+01,5.339790e+01,4.053669e+01,4.910426e+01,5.399059e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.013238e+01,9.033880e+00,8.792579e+00,4.492250e+00,4.005222e+00,3.898239e+00,1.011319e+02,1.018089e+02,1.025219e+02,5.860401e+01,5.015064e+01,4.552038e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.007812e-02,5.155245e-02,4.662785e-02,3.522878e+00,2.622682e+00,2.317583e+00,3.132437e+00,0.000000e+00,3.137887e-02,3.747787e-02,4.806945e-02,-1.234468e+00,-7.792675e-01,-6.199510e-01,-8.118359e-01,2.288410e+00,1.874794e+00,1.735109e+00,2.368671e+00
4.972222e+01,4.166667e-01,2.017411e+00,8.405877e-01,8.518661e+00,3.549442e+00,4.000000e+00,8.482051e+01,4.165242e+02,2.840184e+04,1.183410e+04,1.808719e+01,-5.309202e+00,1.277799e+01,2.935338e+01,4.222599e+01,9.916622e+01,5.678577e+02,9.270557e-01,1.090355e+00,2.890202e-01,2.597750e-03,2.795526e-02,1.439546e-01,4.635278e-01,5.963063e-01,2.159319e-01,2.781167e-01,1.427197e+00,5.902138e-01,5.148440e+01,3.274032e+01,3.248874e+01,4.385526e+01,1.041624e+02,1.700566e+02,1.712245e+02,1.798322e+01,1.247735e+01,1.797385e+01,8.201678e+01,8.752265e+01,8.202615e+01,6.879982e+01,8.029638e+01,8.243921e+01,4.160061e+01,4.960439e+01,5.409148e+01,4.222599e+01,5.020631e+01,5.464525e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.432715e+01,8.775609e+00,8.715751e+00,5.970094e+00,3.656777e+00,3.631834e+00,1.011319e+02,1.022158e+02,1.028553e+02,5.684520e+01,4.927205e+01,4.505154e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.841687e-02,5.040759e-02,4.593146e-02,4.486325e+00,2.365712e+00,2.153178e+00,2.945499e+00,0.000000e+00,2.221110e-02,3.845441e-02,4.674899e-02,-1.548350e+00,-6.837796e-01,-5.654296e-01,-7.419084e-01,2.937974e+00,1.704144e+00,1.626203e+00,2.250339e+00
4.972222e+01,4.333333e-01,2.012173e+00,8.719417e-01,8.697629e+00,3.768972e+00,4.000000e+00,8.731254e+01,3.876734e+02,2.840184e+04,1.230746e+04,1.911968e+01,-5.551376e+00,1.356830e+01,2.903488e+01,4.391534e+01,9.922399e+01,5.639107e+02,9.208888e-01,1.091284e+00,2.940153e-01,2.392991e-03,2.658033e-02,1.374558e-01,4.604444e-01,6.088340e-01,2.061837e-01,2.762666e-01,1.448604e+00,5.635687e-01,6.196584e+01,3.090309e+01,3.084068e+01,4.200861e+01,8.426784e+01,1.768583e+02,1.769259e+02,2.428238e+01,1.196619e+01,1.825909e+01,7.571762e+01,8.803381e+01,8.174091e+01,6.462953e+01,8.156012e+01,8.115700e+01,4.327286e+01,5.070750e+01,5.475260e+01,4.391534e+01,5.126910e+01,5.526818e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.841812e+01,8.775699e+00,8.772348e+00,7.142984e+00,3.403424e+00,3.402125e+00,1.011319e+02,1.026074e+02,1.031821e+02,5.508808e+01,4.842293e+01,4.461252e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.675591e-02,4.930308e-02,4.526768e-02,5.209623e+00,2.180579e+00,2.016009e+00,2.751045e+00,0.000000e+00,1.729585e-02,3.831287e-02,4.333919e-02,-1.756022e+00,-6.144582e-01,-5.204551e-01,-6.676389e-01,3.453601e+00,1.583416e+00,1.533866e+00,2.126745e+00
4.972222e+01,4.500000e-01,2.007326e+00,9.032969e-01,8.779317e+00,3.950693e+00,4.000000e+00,8.993704e+01,3.823855e+02,2.840184e+04,1.278083e+04,1.988226e+01,-5.659771e+00,1.422249e+01,2.846643e+01,4.560445e+01,9.923458e+01,5.760549e+02,9.153470e-01,1.091979e+00,2.944258e-01,2.388795e-03,2.564354e-02,1.352154e-01,4.576735e-01,6.145522e-01,2.028231e-01,2.746041e-01,1.452943e+00,5.543831e-01,6.499999e+01,3.078516e+01,3.063032e+01,4.263553e+01,8.257816e+01,1.825577e+02,1.832208e+02,2.541448e+01,1.129309e+01,1.700341e+01,7.458552e+01,8.870691e+01,8.299659e+01,6.491517e+01,8.302035e+01,8.297242e+01,4.493787e+01,5.164251e+01,5.519920e+01,4.560445e+01,5.220588e+01,5.571599e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.951789e+01,8.828725e+00,8.796771e+00,7.466214e+00,3.377268e+00,3.365044e+00,1.011319e+02,1.026785e+02,1.032139e+02,5.333381e+01,4.748904e+01,4.416295e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.509517e-02,4.836779e-02,4.482018e-02,5.266399e+00,2.132663e+00,1.985567e+00,2.789600e+00,0.000000e+00,1.657246e-02,3.840178e-02,4.380020e-02,-1.724562e+00,-5.892915e-01,-5.072912e-01,-6.725412e-01,3.541837e+00,1.559944e+00,1.516678e+00,2.160859e+00
4.972222e+01,4.666667e-01,2.004863e+00,9.356026e-01,8.834056e+00,4.122559e+00,4.000000e+00,9.271564e+01,3.872991e+02,2.840184e+04,1.325419e+04,2.057237e+01,-5.731159e+00,1.484121e+01,2.785852e+01,4.729345e+01,9.922474e+01,5.944487e+02,9.112726e-01,1.093590e+00,2.936778e-01,2.470668e-03,2.493824e-02,1.345496e-01,4.556363e-01,6.183839e-01,2.018244e-01,2.733818e-01,1.453209e+00,5.516533e-01,6.500000e+01,3.129422e+01,3.096921e+01,4.438494e+01,8.680967e+01,1.885072e+02,1.903339e+02,2.438993e+01,1.052257e+01,1.497108e+01,7.561007e+01,8.947743e+01,8.502892e+01,6.714448e+01,8.458467e+01,8.636324e+01,4.659953e+01,5.248523e+01,5.554027e+01,4.729345e+01,5.306854e+01,5.607557e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.925413e+01,8.866742e+00,8.781642e+00,7.459995e+00,3.435412e+00,3.402440e+00,1.011319e+02,1.026141e+02,1.031182e+02,5.158205e+01,4.654301e+01,4.372270e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.343471e-02,4.752519e-02,4.447878e-02,5.078313e+00,2.134174e+00,1.995821e+00,2.934992e+00,0.000000e+00,1.716041e-02,3.875201e-02,4.624736e-02,-1.612232e+00,-5.797050e-01,-5.061318e-01,-7.133349e-01,3.466081e+00,1.571630e+00,1.528441e+00,2.267904e+00
4.972222e+01,4.833333e-01,2.004957e+00,9.690627e-01,8.900295e+00,4.301809e+00,4.000000e+00,9.567148e+01,3.922368e+02,2.840184e+04,1.372756e+04,2.129858e+01,-5.812068e+00,1.548651e+01,2.728852e+01,4.898244e+01,9.921485e+01,6.128430e+02,9.084938e-01,1.096464e+00,2.934762e-01,2.553907e-03,2.428700e-02,1.339298e-01,4.542469e-01,6.230207e-01,2.008947e-01,2.725481e-01,1.455845e+00,5.491123e-01,6.500000e+01,3.180276e+01,3.130309e+01,4.623219e+01,9.116323e+01,1.944747e+02,1.975478e+02,2.333027e+01,9.724706e+00,1.293361e+01,7.666973e+01,9.027529e+01,8.706639e+01,6.944329e+01,8.616080e+01,8.976675e+01,4.826089e+01,5.329352e+01,5.585706e+01,4.898244e+01,5.389719e+01,5.641173e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.898942e+01,8.901603e+00,8.763129e+00,7.451272e+00,3.492906e+00,3.438570e+00,1.011319e+02,1.025478e+02,1.030185e+02,4.983256e+01,4.563298e+01,4.330563e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.177461e-02,4.671697e-02,4.416152e-02,4.903199e+00,2.136971e+00,2.006475e+00,3.088318e+00,0.000000e+00,1.777178e-02,3.911211e-02,4.871774e-02,-1.507690e+00,-5.708548e-01,-5.052964e-01,-7.564277e-01,3.395509e+00,1.583888e+00,1.540290e+00,2.380608e+00
4.972222e+01,5.000000e-01,2.007493e+00,1.003747e+00,8.977461e+00,4.488731e+00,4.000000e+00,9.882205e+01,3.972015e+02,2.840184e+04,1.420092e+04,2.206248e+01,-5.903052e+00,1.615943e+01,2.675606e+01,5.067143e+01,9.920491e+01,6.312872e+02,9.069446e-01,1.100549e+00,2.937873e-01,2.638631e-03,2.368441e-02,1.333619e-01,4.534723e-01,6.284223e-01,2.000429e-01,2.720834e-01,1.460709e+00,5.467838e-01,6.500000e+01,3.231177e+01,3.163206e+01,4.817540e+01,9.564748e+01,2.004610e+02,2.048709e+02,2.223582e+01,8.903391e+00,1.089749e+01,7.776418e+01,9.109661e+01,8.910251e+01,7.181321e+01,8.774667e+01,9.317680e+01,4.992191e+01,5.406929e+01,5.615147e+01,5.067143e+01,5.469378e+01,5.672638e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.872322e+01,8.933553e+00,8.741255e+00,7.439847e+00,3.549830e+00,3.473419e+00,1.011319e+02,1.024795e+02,1.029151e+02,4.808552e+01,4.475694e+01,4.290982e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.011488e-02,4.594119e-02,4.386648e-02,4.739759e+00,2.140991e+00,2.017473e+00,3.249607e+00,0.000000e+00,1.840831e-02,3.948169e-02,5.121492e-02,-1.410157e+00,-5.626862e-01,-5.047517e-01,-8.018782e-01,3.329602e+00,1.596713e+00,1.552203e+00,2.498944e+00
4.972222e+01,5.166667e-01,2.012374e+00,1.039726e+00,9.065099e+00,4.683634e+00,4.000000e+00,1.021872e+02,4.021960e+02,2.840184e+04,1.467428e+04,2.286579e+01,-6.004706e+00,1.686108e+01,2.626065e+01,5.236041e+01,9.919491e+01,6.498287e+02,9.065701e-01,1.105804e+00,2.945837e-01,2.725009e-03,2.312583e-02,1.328505e-01,4.532851e-01,6.345569e-01,1.992758e-01,2.719710e-01,1.467687e+00,5.446871e-01,6.500000e+01,3.282222e+01,3.195620e+01,5.021335e+01,1.002723e+02,2.064663e+02,2.123124e+02,2.110663e+01,8.062035e+00,8.868177e+00,7.889337e+01,9.193796e+01,9.113182e+01,7.425611e+01,8.934040e+01,9.658852e+01,5.158259e+01,5.481432e+01,5.642521e+01,5.236041e+01,5.546010e+01,5.702124e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.845496e+01,8.962825e+00,8.716030e+00,7.425496e+00,3.606262e+00,3.506962e+00,1.011319e+02,1.024092e+02,1.028079e+02,4.634113e+01,4.391303e+01,4.253360e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.845557e-02,4.519610e-02,4.359196e-02,4.586864e+00,2.146185e+00,2.028767e+00,3.418943e+00,0.000000e+00,1.907197e-02,3.986041e-02,5.374416e-02,-1.318956e+00,-5.551524e-01,-5.044678e-01,-8.497604e-01,3.267908e+00,1.610104e+00,1.564160e+00,2.622927e+00
4.972222e+01,5.333333e-01,2.019522e+00,1.077078e+00,9.162858e+00,4.886858e+00,4.000000e+00,1.057896e+02,4.072229e+02,2.840184e+04,1.514765e+04,2.371036e+01,-6.117674e+00,1.759269e+01,2.580169e+01,5.404939e+01,9.918485e+01,6.685128e+02,9.073254e-01,1.112197e+00,2.958428e-01,2.813244e-03,2.260730e-02,1.323993e-01,4.536627e-01,6.414001e-01,1.985990e-01,2.721976e-01,1.476685e+00,5.428373e-01,6.500000e+01,3.333510e+01,3.227553e+01,5.234551e+01,1.050490e+02,2.124904e+02,2.198819e+02,1.994247e+01,7.203596e+00,6.850307e+00,8.005753e+01,9.279640e+01,9.314969e+01,7.677411e+01,9.094039e+01,9.999811e+01,5.324291e+01,5.553025e+01,5.667978e+01,5.404939e+01,5.619783e+01,5.729786e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.818403e+01,8.989645e+00,8.687448e+00,7.407968e+00,3.662280e+00,3.539169e+00,1.011319e+02,1.023369e+02,1.026970e+02,4.459959e+01,4.309953e+01,4.217543e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.679671e-02,4.448004e-02,4.333642e-02,4.443524e+00,2.152516e+00,2.040311e+00,3.596471e+00,0.000000e+00,1.976500e-02,4.024796e-02,5.631202e-02,-1.233493e+00,-5.482127e-01,-5.044181e-01,-9.001640e-01,3.210031e+00,1.624068e+00,1.576141e+00,2.752619e+00
4.972222e+01,5.500000e-01,2.028877e+00,1.115883e+00,9.270484e+00,5.098766e+00,4.000000e+00,1.096552e+02,4.122846e+02,2.840184e+04,1.562101e+04,2.459821e+01,-6.242649e+00,1.835556e+01,2.537847e+01,5.573837e+01,9.917471e+01,6.873838e+02,9.091742e-01,1.119703e+00,2.975467e-01,2.903575e-03,2.212538e-02,1.320114e-01,4.545871e-01,6.489339e-01,1.980171e-01,2.727523e-01,1.487631e+00,5.412467e-01,6.500000e+01,3.385141e+01,3.259000e+01,5.457203e+01,1.099904e+02,2.185327e+02,2.275903e+02,1.874288e+01,6.330608e+00,4.847782e+00,8.125712e+01,9.366939e+01,9.515222e+01,7.936961e+01,9.254525e+01,1.034026e+02,5.490284e+01,5.621859e+01,5.691654e+01,5.573837e+01,5.690851e+01,5.755762e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.790979e+01,9.014231e+00,8.655488e+00,7.386975e+00,3.717962e+00,3.569996e+00,1.011319e+02,1.022627e+02,1.025826e+02,4.286115e+01,4.231480e+01,4.183393e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.513835e-02,4.379150e-02,4.309852e-02,4.308872e+00,2.159958e+00,2.052061e+00,3.782387e+00,0.000000e+00,2.048991e-02,4.064405e-02,5.892614e-02,-1.153249e+00,-5.418324e-01,-5.045781e-01,-9.531938e-01,3.155623e+00,1.638615e+00,1.588127e+00,2.888119e+00
4.972222e+01,5.666667e-01,2.148254e+00,1.199927e+00,1.002185e+01,5.582779e+00,4.000000e+00,1.104406e+02,4.474529e+02,2.840184e+04,1.609438e+04,2.742651e+01,-7.328512e+00,2.009800e+01,2.549983e+01,5.743272e+01,9.908330e+01,6.840509e+02,9.648692e-01,1.183385e+00,3.274911e-01,3.553522e-03,2.312667e-02,1.282633e-01,4.824346e-01,7.015292e-01,1.923949e-01,2.894607e-01,1.622375e+00,5.258795e-01,5.191317e+01,3.727947e+01,4.283595e+01,6.073560e+01,1.513915e+02,2.119788e+02,1.846964e+02,8.352533e+00,5.892899e+00,8.646565e+00,9.164747e+01,9.410710e+01,9.135343e+01,9.125641e+01,9.378819e+01,1.115896e+02,5.652239e+01,5.677167e+01,5.698950e+01,5.743272e+01,5.760533e+01,5.776663e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.377416e+01,1.012977e+01,1.116473e+01,5.524849e+00,3.868763e+00,4.588589e+00,1.013646e+02,1.018259e+02,1.020500e+02,4.144642e+01,4.150896e+01,4.147165e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.350037e-02,4.323740e-02,4.303770e-02,3.381352e+00,2.393626e+00,2.757260e+00,5.009211e+00,0.000000e+00,2.927831e-02,4.104438e-02,7.661208e-02,-8.839088e-01,-6.077364e-01,-7.065227e-01,-1.468369e+00,2.497443e+00,1.815167e+00,2.091781e+00,3.617454e+00
4.972222e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.972222e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.611111e+01,3.000000e-01,2.234161e+00,6.702484e-01,8.551374e+00,2.565412e+00,4.000000e+00,7.987096e+01,5.043977e+02,2.840184e+04,8.520552e+03,1.371977e+01,-4.484285e+00,9.235484e+00,3.268484e+01,3.046056e+01,9.910523e+01,5.101050e+02,1.050893e+00,1.183268e+00,3.042013e-01,3.024293e-03,3.861811e-02,1.796028e-01,5.254465e-01,5.985962e-01,2.694042e-01,3.152679e-01,1.497790e+00,7.363714e-01,2.982916e+01,3.649302e+01,3.749056e+01,4.489464e+01,1.587149e+02,1.282969e+02,1.242315e+02,9.480589e+00,1.544277e+01,2.481252e+01,9.051941e+01,8.455723e+01,7.518748e+01,6.560141e+01,7.083693e+01,7.114733e+01,2.993794e+01,4.132358e+01,4.936022e+01,3.046056e+01,4.196335e+01,4.997559e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.769810e+00,8.374869e+00,8.648927e+00,3.416399e+00,4.226396e+00,4.364700e+00,1.003869e+02,1.010055e+02,1.019485e+02,6.852987e+01,5.703135e+01,4.933739e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.006362e-02,5.869045e-02,5.067252e-02,3.557519e+00,3.174441e+00,2.734124e+00,3.112353e+00,0.000000e+00,4.309711e-02,3.833162e-02,4.362294e-02,-1.429082e+00,-1.076258e+00,-7.987125e-01,-8.480626e-01,2.128437e+00,2.141280e+00,1.973744e+00,2.307913e+00
5.611111e+01,3.166667e-01,2.218443e+00,7.025069e-01,8.601546e+00,2.723823e+00,4.000000e+00,8.179852e+01,5.054789e+02,2.840184e+04,8.993916e+03,1.445003e+01,-4.644263e+00,9.805763e+00,3.214017e+01,3.215280e+01,9.910331e+01,5.289970e+02,1.039736e+00,1.178707e+00,3.034670e-01,3.080765e-03,3.686879e-02,1.764516e-01,5.198682e-01,6.021082e-01,2.646774e-01,3.119209e-01,1.494991e+00,7.234516e-01,3.107985e+01,3.713524e+01,3.757662e+01,4.562580e+01,1.609240e+02,1.334894e+02,1.313972e+02,9.539676e+00,1.527281e+01,2.339636e+01,9.046032e+01,8.472719e+01,7.660364e+01,6.713426e+01,7.210524e+01,7.427246e+01,3.159995e+01,4.259443e+01,5.008356e+01,3.215280e+01,4.325459e+01,5.071035e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.047814e+00,8.496270e+00,8.631553e+00,3.564323e+00,4.296857e+00,4.365275e+00,1.003869e+02,1.010094e+02,1.019413e+02,6.677010e+01,5.569280e+01,4.856698e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.840195e-02,5.742052e-02,4.994946e-02,3.516562e+00,3.135391e+00,2.700911e+00,3.195211e+00,0.000000e+00,4.226718e-02,3.834812e-02,4.677144e-02,-1.381544e+00,-1.040410e+00,-7.774394e-01,-8.745208e-01,2.135018e+00,2.137247e+00,1.961820e+00,2.367461e+00
5.611111e+01,3.333333e-01,2.206219e+00,7.354062e-01,8.667320e+00,2.889107e+00,4.000000e+00,8.382179e+01,5.064405e+02,2.840184e+04,9.467280e+03,1.521072e+01,-4.809932e+00,1.040078e+01,3.162200e+01,3.384505e+01,9.910160e+01,5.470141e+02,1.030384e+00,1.175835e+00,3.034126e-01,3.138417e-03,3.530248e-02,1.733383e-01,5.151918e-01,6.067124e-01,2.600075e-01,3.091151e-01,1.495532e+00,7.106870e-01,3.243571e+01,3.769088e+01,3.763125e+01,4.652241e+01,1.623991e+02,1.388772e+02,1.387066e+02,9.585125e+00,1.500402e+01,2.186377e+01,9.041488e+01,8.499598e+01,7.813623e+01,6.867512e+01,7.341573e+01,7.748223e+01,3.326183e+01,4.380692e+01,5.074990e+01,3.384505e+01,4.448685e+01,5.138865e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.351362e+00,8.596478e+00,8.607049e+00,3.724913e+00,4.355811e+00,4.361167e+00,1.003869e+02,1.010124e+02,1.019273e+02,6.501180e+01,5.441587e+01,4.785137e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.674050e-02,5.620882e-02,4.928318e-02,3.491385e+00,3.095411e+00,2.669331e+00,3.289700e+00,0.000000e+00,4.136300e-02,3.844886e-02,4.995874e-02,-1.340954e+00,-1.005713e+00,-7.577662e-01,-9.038434e-01,2.150431e+00,2.131061e+00,1.950013e+00,2.435815e+00
5.611111e+01,3.500000e-01,2.197173e+00,7.690107e-01,8.748681e+00,3.062038e+00,4.000000e+00,8.594810e+01,5.072069e+02,2.840184e+04,9.940644e+03,1.600656e+01,-4.983217e+00,1.102334e+01,3.113235e+01,3.553729e+01,9.910024e+01,5.639944e+02,1.022656e+00,1.174517e+00,3.040334e-01,3.195266e-03,3.389070e-02,1.702086e-01,5.113280e-01,6.124077e-01,2.553129e-01,3.067968e-01,1.499318e+00,6.978553e-01,3.396145e+01,3.814233e+01,3.764909e+01,4.755684e+01,1.628505e+02,1.445384e+02,1.461776e+02,9.646537e+00,1.464016e+01,2.023675e+01,9.035346e+01,8.535984e+01,7.976325e+01,7.020067e+01,7.477150e+01,8.075672e+01,3.492363e+01,4.496569e+01,5.136615e+01,3.553729e+01,4.566459e+01,5.201725e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.697531e+00,8.672760e+00,8.575505e+00,3.906222e+00,4.401115e+00,4.351762e+00,1.003869e+02,1.010165e+02,1.019083e+02,6.325507e+01,5.319719e+01,4.718486e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.507928e-02,5.505070e-02,4.866676e-02,3.486582e+00,3.052663e+00,2.638476e+00,3.393773e+00,0.000000e+00,4.030943e-02,3.864257e-02,5.316922e-02,-1.308729e+00,-9.714665e-01,-7.392755e-01,-9.354631e-01,2.177853e+00,2.121506e+00,1.937844e+00,2.511479e+00
5.611111e+01,3.666667e-01,2.191018e+00,8.033733e-01,8.846541e+00,3.243732e+00,4.000000e+00,8.818564e+01,5.075904e+02,2.840184e+04,1.041401e+04,1.684441e+01,-5.166978e+00,1.167743e+01,3.067473e+01,3.722954e+01,9.909956e+01,5.796112e+02,1.016388e+00,1.174630e+00,3.053665e-01,3.248024e-03,3.260874e-02,1.669706e-01,5.081939e-01,6.192579e-01,2.504560e-01,3.049163e-01,1.506438e+00,6.845797e-01,3.578261e+01,3.845147e+01,3.761385e+01,4.868699e+01,1.617232e+02,1.506123e+02,1.538438e+02,9.782295e+00,1.418317e+01,1.854174e+01,9.021771e+01,8.581683e+01,8.145826e+01,7.166152e+01,7.617620e+01,8.406530e+01,3.658543e+01,4.607579e+01,5.193949e+01,3.722954e+01,4.679239e+01,5.260289e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.120293e+00,8.719340e+00,8.536187e+00,4.123877e+00,4.428101e+00,4.335087e+00,1.003869e+02,1.010255e+02,1.018879e+02,6.150000e+01,5.203444e+01,4.656272e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.341832e-02,5.394106e-02,4.809300e-02,3.512056e+00,3.003822e+00,2.606718e+00,3.504020e+00,0.000000e+00,3.897184e-02,3.895001e-02,5.638088e-02,-1.288173e+00,-9.365208e-01,-7.213550e-01,-9.683285e-01,2.223883e+00,2.106273e+00,1.924313e+00,2.592073e+00
5.611111e+01,3.833333e-01,2.187444e+00,8.385203e-01,8.964484e+00,3.436386e+00,4.000000e+00,9.054369e+01,5.070423e+02,2.840184e+04,1.088737e+04,1.773813e+01,-5.367141e+00,1.237099e+01,3.025765e+01,3.892180e+01,9.910053e+01,5.930304e+02,1.011398e+00,1.176046e+00,3.075696e-01,3.289192e-03,3.143159e-02,1.634087e-01,5.056990e-01,6.275139e-01,2.451130e-01,3.034194e-01,1.517469e+00,6.699756e-01,3.820887e+01,3.852213e+01,3.747698e+01,4.982313e+01,1.577051e+02,1.574004e+02,1.617795e+02,1.014056e+01,1.363068e+01,1.681921e+01,8.985944e+01,8.636932e+01,8.318079e+01,7.292797e+01,7.763569e+01,8.734641e+01,3.824752e+01,4.714438e+01,5.247967e+01,3.892180e+01,4.787604e+01,5.315412e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.705692e+00,8.722549e+00,8.486441e+00,4.416394e+00,4.424945e+00,4.305168e+00,1.003869e+02,1.010492e+02,1.018749e+02,5.974667e+01,5.092778e+01,4.598151e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.175764e-02,5.287267e-02,4.755211e-02,3.593780e+00,2.941198e+00,2.570118e+00,3.612616e+00,0.000000e+00,3.704114e-02,3.942128e-02,5.954257e-02,-1.288312e+00,-8.983619e-01,-7.027192e-01,-9.998390e-01,2.305468e+00,2.079877e+00,1.906820e+00,2.672319e+00
5.611111e+01,4.000000e-01,2.185965e+00,8.743861e-01,9.121778e+00,3.648711e+00,4.000000e+00,9.303416e+01,5.026569e+02,2.840184e+04,1.136074e+04,1.874416e+01,-5.608798e+00,1.313536e+01,2.992291e+01,4.061409e+01,9.910831e+01,6.005061e+02,1.007369e+00,1.178596e+00,3.115173e-01,3.284950e-03,3.030817e-02,1.585741e-01,5.036845e-01,6.385244e-01,2.378611e-01,3.022107e-01,1.535812e+00,6.501538e-01,4.264935e+01,3.793537e+01,3.699176e+01,5.057208e+01,1.453082e+02,1.660156e+02,1.702739e+02,1.142922e+01,1.296709e+01,1.520698e+01,8.857078e+01,8.703291e+01,8.479302e+01,7.337531e+01,7.916054e+01,9.032865e+01,3.991122e+01,4.819324e+01,5.301650e+01,4.061409e+01,4.893048e+01,5.369467e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.859225e+00,8.629472e+00,8.413658e+00,4.958300e+00,4.339845e+00,4.231310e+00,1.003869e+02,1.011347e+02,1.019110e+02,5.799510e+01,4.989140e+01,4.544226e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.009726e-02,5.182346e-02,4.701403e-02,3.855194e+00,2.832190e+00,2.510176e+00,3.683387e+00,0.000000e+00,3.322806e-02,4.024038e-02,6.236115e-02,-1.353242e+00,-8.465472e-01,-6.777209e-01,-1.017489e+00,2.501952e+00,2.018871e+00,1.872695e+00,2.728259e+00
5.611111e+01,4.166667e-01,2.181292e+00,9.088717e-01,9.477009e+00,3.948754e+00,4.000000e+00,9.570446e+01,4.434612e+02,2.840184e+04,1.183410e+04,2.031341e+01,-6.097896e+00,1.421551e+01,3.001907e+01,4.230695e+01,9.921336e+01,5.698676e+02,1.000927e+00,1.180365e+00,3.247204e-01,2.790646e-03,2.848845e-02,1.444641e-01,5.004636e-01,6.633906e-01,2.166962e-01,3.002782e-01,1.588989e+00,5.923028e-01,6.499999e+01,3.284956e+01,3.299955e+01,4.542346e+01,8.698838e+01,1.796749e+02,1.785255e+02,2.365683e+01,1.245489e+01,1.628601e+01,7.634317e+01,8.754511e+01,8.371399e+01,6.416610e+01,8.036835e+01,8.703735e+01,4.159453e+01,4.950116e+01,5.394625e+01,4.230695e+01,5.013752e+01,5.453104e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.715563e+01,8.305784e+00,8.359259e+00,7.611233e+00,3.684927e+00,3.708651e+00,1.003869e+02,1.019621e+02,1.026259e+02,5.624359e+01,4.917560e+01,4.502275e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.843740e-02,5.051190e-02,4.607847e-02,5.687710e+00,2.378514e+00,2.193815e+00,3.166843e+00,0.000000e+00,1.876170e-02,4.102192e-02,5.560694e-02,-1.973847e+00,-6.871053e-01,-5.771309e-01,-8.271815e-01,3.713864e+00,1.710170e+00,1.657706e+00,2.395269e+00
5.611111e+01,4.333333e-01,2.176863e+00,9.433075e-01,9.533568e+00,4.131213e+00,4.000000e+00,9.848553e+01,4.482563e+02,2.840184e+04,1.230746e+04,2.106362e+01,-6.191258e+00,1.487237e+01,2.939313e+01,4.399918e+01,9.920485e+01,5.889801e+02,9.955107e-01,1.181353e+00,3.236579e-01,2.886953e-03,2.764389e-02,1.435666e-01,4.977553e-01,6.673498e-01,2.153498e-01,2.986532e-01,1.588241e+00,5.886229e-01,6.500000e+01,3.342601e+01,3.336785e+01,4.733746e+01,9.160900e+01,1.857052e+02,1.858188e+02,2.268742e+01,1.169607e+01,1.426211e+01,7.731258e+01,8.830393e+01,8.573789e+01,6.635369e+01,8.196472e+01,9.060941e+01,4.325530e+01,5.041255e+01,5.433586e+01,4.399918e+01,5.107224e+01,5.494183e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.694192e+01,8.357506e+00,8.352397e+00,7.597730e+00,3.747985e+00,3.745694e+00,1.003869e+02,1.018954e+02,1.025245e+02,5.449647e+01,4.815820e+01,4.452852e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.677765e-02,4.960071e-02,4.568851e-02,5.468953e+00,2.377634e+00,2.202987e+00,3.333377e+00,0.000000e+00,1.941923e-02,4.136339e-02,5.859015e-02,-1.843212e+00,-6.748046e-01,-5.747576e-01,-8.759805e-01,3.625740e+00,1.722249e+00,1.669592e+00,2.515987e+00
5.611111e+01,4.500000e-01,2.175528e+00,9.789876e-01,9.603606e+00,4.321623e+00,4.000000e+00,1.014331e+02,4.530611e+02,2.840184e+04,1.278083e+04,2.185326e+01,-6.295416e+00,1.555784e+01,2.880768e+01,4.569140e+01,9.919632e+01,6.080761e+02,9.916756e-01,1.183853e+00,3.232543e-01,2.984486e-03,2.686738e-02,1.427316e-01,4.958378e-01,6.722524e-01,2.140974e-01,2.975027e-01,1.590328e+00,5.851997e-01,6.500000e+01,3.400057e+01,3.372816e+01,4.935726e+01,9.635396e+01,1.917406e+02,1.932167e+02,2.168583e+01,1.090925e+01,1.223175e+01,7.831417e+01,8.909075e+01,8.776825e+01,6.860522e+01,8.357071e+01,9.418766e+01,4.491571e+01,5.128551e+01,5.469690e+01,4.569140e+01,5.196895e+01,5.532496e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.672712e+01,8.405752e+00,8.341540e+00,7.581843e+00,3.810046e+00,3.780940e+00,1.003869e+02,1.018267e+02,1.024190e+02,5.275168e+01,4.718113e+01,4.406195e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.511827e-02,4.872786e-02,4.532696e-02,5.266399e+00,2.378415e+00,2.212625e+00,3.508821e+00,0.000000e+00,2.010204e-02,4.171582e-02,6.158781e-02,-1.722305e+00,-6.634805e-01,-5.728058e-01,-9.274680e-01,3.544094e+00,1.735036e+00,1.681535e+00,2.642941e+00
5.611111e+01,4.666667e-01,2.177117e+00,1.015988e+00,9.686353e+00,4.520298e+00,4.000000e+00,1.045626e+02,4.578803e+02,2.840184e+04,1.325419e+04,2.268407e+01,-6.411000e+00,1.627307e+01,2.826212e+01,4.738362e+01,9.918777e+01,6.272085e+02,9.893271e-01,1.187790e+00,3.234639e-01,3.083428e-03,2.615168e-02,1.419646e-01,4.946636e-01,6.780447e-01,2.129468e-01,2.967981e-01,1.595062e+00,5.820547e-01,6.500000e+01,3.457464e+01,3.408078e+01,5.148044e+01,1.012321e+02,1.977811e+02,2.007286e+02,2.065239e+01,1.009865e+01,1.020212e+01,7.934761e+01,8.990135e+01,8.979788e+01,7.092217e+01,8.518422e+01,9.776596e+01,4.657576e+01,5.212229e+01,5.503175e+01,4.738362e+01,5.282990e+01,5.568283e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.651074e+01,8.450838e+00,8.326745e+00,7.563405e+00,3.871245e+00,3.814399e+00,1.003869e+02,1.017561e+02,1.023095e+02,5.100936e+01,4.624204e+01,4.362066e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.345927e-02,4.789112e-02,4.499141e-02,5.078313e+00,2.380771e+00,2.222656e+00,3.693187e+00,0.000000e+00,2.081199e-02,4.207841e-02,6.460643e-02,-1.610082e+00,-6.530576e-01,-5.712281e-01,-9.817035e-01,3.468231e+00,1.748525e+00,1.693507e+00,2.776090e+00
5.611111e+01,4.833333e-01,2.181491e+00,1.054387e+00,9.781201e+00,4.727580e+00,4.000000e+00,1.078914e+02,4.627185e+02,2.840184e+04,1.372756e+04,2.355798e+01,-6.538691e+00,1.701929e+01,2.775574e+01,4.907584e+01,9.917919e+01,6.464269e+02,9.883868e-01,1.193104e+00,3.242496e-01,3.184017e-03,2.549064e-02,1.412692e-01,4.941934e-01,6.846841e-01,2.119038e-01,2.965160e-01,1.602287e+00,5.792037e-01,6.500000e+01,3.514964e+01,3.442590e+01,5.370545e+01,1.062533e+02,2.038260e+02,2.083651e+02,1.958709e+01,9.267923e+00,8.179218e+00,8.041291e+01,9.073208e+01,9.182078e+01,7.330629e+01,8.680341e+01,1.013396e+02,4.823541e+01,5.292493e+01,5.534254e+01,4.907584e+01,5.365718e+01,5.601760e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.629228e+01,8.493063e+00,8.308049e+00,7.542227e+00,3.931717e+00,3.846067e+00,1.003869e+02,1.016835e+02,1.021961e+02,4.926972e+01,4.533877e+01,4.320253e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.180070e-02,4.708844e-02,4.467972e-02,4.903199e+00,2.384638e+00,2.233016e+00,3.886560e+00,0.000000e+00,2.155119e-02,4.245040e-02,6.765449e-02,-1.505646e+00,-6.434718e-01,-5.699830e-01,-1.038768e+00,3.397553e+00,1.762718e+00,1.705483e+00,2.915447e+00
