# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
5.611111e+01,5.000000e-01,2.188538e+00,1.094269e+00,9.887685e+00,4.943843e+00,4.000000e+00,1.114390e+02,4.675796e+02,2.840184e+04,1.420092e+04,2.447706e+01,-6.679226e+00,1.779783e+01,2.728770e+01,5.076805e+01,9.917056e+01,6.657787e+02,9.887900e-01,1.199748e+00,3.255811e-01,3.286533e-03,2.487902e-02,1.406484e-01,4.943950e-01,6.921380e-01,2.109725e-01,2.966370e-01,1.611879e+00,5.766583e-01,6.500000e+01,3.572699e+01,3.476363e+01,5.603159e+01,1.114288e+02,2.098744e+02,2.161374e+02,1.848959e+01,8.420186e+00,6.168073e+00,8.151041e+01,9.157981e+01,9.383193e+01,7.575964e+01,8.842671e+01,1.049050e+02,4.989465e+01,5.369532e+01,5.563115e+01,5.076805e+01,5.445272e+01,5.633116e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.607123e+01,8.532717e+00,8.285463e+00,7.518096e+00,3.991591e+00,3.875926e+00,1.003869e+02,1.016089e+02,1.020791e+02,4.753294e+01,4.446930e+01,4.280568e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.014260e-02,4.631794e-02,4.439003e-02,4.739759e+00,2.389970e+00,2.243642e+00,4.089101e+00,0.000000e+00,2.232198e-02,4.283112e-02,7.074195e-02,-1.408219e+00,-6.346681e-01,-5.690329e-01,-1.098762e+00,3.331541e+00,1.777624e+00,1.717440e+00,3.061081e+00
5.611111e+01,5.166667e-01,2.198168e+00,1.135720e+00,1.000546e+01,5.169489e+00,4.000000e+00,1.152277e+02,4.724674e+02,2.840184e+04,1.467428e+04,2.544356e+01,-6.833402e+00,1.861016e+01,2.685709e+01,5.246025e+01,9.916189e+01,6.853093e+02,9.904845e-01,1.207684e+00,3.274345e-01,3.391294e-03,2.431229e-02,1.401041e-01,4.952422e-01,7.003824e-01,2.101562e-01,2.971453e-01,1.623741e+00,5.744270e-01,6.500000e+01,3.630812e+01,3.509398e+01,5.845899e+01,1.167716e+02,2.159244e+02,2.240580e+02,1.735933e+01,7.558088e+00,4.172869e+00,8.264067e+01,9.244191e+01,9.582713e+01,7.828455e+01,9.005283e+01,1.084595e+02,5.155346e+01,5.443520e+01,5.589923e+01,5.246025e+01,5.521830e+01,5.662522e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.584709e+01,8.570080e+00,8.258977e+00,7.490773e+00,4.050997e+00,3.903942e+00,1.003869e+02,1.015324e+02,1.019585e+02,4.579925e+01,4.363178e+01,4.242840e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.848499e-02,4.557786e-02,4.412064e-02,4.586864e+00,2.396733e+00,2.254474e+00,4.301038e+00,0.000000e+00,2.312701e-02,4.321989e-02,7.387992e-02,-1.317122e+00,-6.265995e-01,-5.683439e-01,-1.161806e+00,3.269741e+00,1.793260e+00,1.729350e+00,3.213111e+00
5.611111e+01,5.333333e-01,2.210316e+00,1.178835e+00,1.013430e+01,5.404960e+00,4.000000e+00,1.192828e+02,4.773852e+02,2.840184e+04,1.514765e+04,2.645994e+01,-7.002079e+00,1.945786e+01,2.646295e+01,5.415245e+01,9.915316e+01,7.050634e+02,9.934289e-01,1.216887e+00,3.297911e-01,3.498649e-03,2.378652e-02,1.396382e-01,4.967145e-01,7.094010e-01,2.094573e-01,2.980287e-01,1.637799e+00,5.725166e-01,6.500000e+01,3.689452e+01,3.541682e+01,6.098856e+01,1.222961e+02,2.219739e+02,2.321405e+02,1.619543e+01,6.683865e+00,2.197129e+00,8.380457e+01,9.331613e+01,9.780287e+01,8.088368e+01,9.168071e+01,1.120009e+02,5.321182e+01,5.514620e+01,5.614827e+01,5.415245e+01,5.595556e+01,5.690129e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.561931e+01,8.605429e+00,8.228553e+00,7.459991e+00,4.110067e+00,3.930066e+00,1.003869e+02,1.014538e+02,1.018343e+02,4.406889e+01,4.282446e+01,4.206917e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.682793e-02,4.486658e-02,4.387009e-02,4.443524e+00,2.404908e+00,2.265455e+00,4.522663e+00,0.000000e+00,2.396929e-02,4.361609e-02,7.708046e-02,-1.231764e+00,-6.192261e-01,-5.678839e-01,-1.228042e+00,3.211760e+00,1.809651e+00,1.741187e+00,3.371702e+00
5.611111e+01,5.500000e-01,2.224931e+00,1.223712e+00,1.027406e+01,5.650731e+00,4.000000e+00,1.236335e+02,4.823363e+02,2.840184e+04,1.562101e+04,2.752882e+01,-7.186189e+00,2.034263e+01,2.610424e+01,5.584465e+01,9.914438e+01,7.250855e+02,9.975920e-01,1.227339e+00,3.326368e-01,3.608975e-03,2.329829e-02,1.392520e-01,4.987960e-01,7.191839e-01,2.088779e-01,2.992776e-01,1.653998e+00,5.709330e-01,6.500000e+01,3.748770e+01,3.573194e+01,6.362190e+01,1.280190e+02,2.280197e+02,2.404004e+02,1.499683e+01,5.799400e+00,2.438575e-01,8.500317e+01,9.420060e+01,9.975614e+01,8.355997e+01,9.330949e+01,1.155276e+02,5.486970e+01,5.582979e+01,5.637959e+01,5.584465e+01,5.666605e+01,5.716072e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.538734e+01,8.639040e+00,8.194127e+00,7.425453e+00,4.168933e+00,3.954232e+00,1.003869e+02,1.013732e+02,1.017066e+02,4.234213e+01,4.204574e+01,4.172660e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.517147e-02,4.418262e-02,4.363703e-02,4.308872e+00,2.414491e+00,2.276524e+00,4.754331e+00,0.000000e+00,2.485220e-02,4.401909e-02,8.035645e-02,-1.151624e+00,-6.125147e-01,-5.676231e-01,-1.297627e+00,3.157248e+00,1.826828e+00,1.752920e+00,3.537060e+00
5.611111e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.611111e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.611111e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,3.000000e-01,2.393364e+00,7.180093e-01,9.300047e+00,2.790014e+00,4.000000e+00,8.894540e+01,5.674236e+02,2.840184e+04,8.520552e+03,1.500337e+01,-4.959317e+00,1.004405e+01,3.305469e+01,3.051997e+01,9.909627e+01,5.306001e+02,1.124718e+00,1.268647e+00,3.325298e-01,3.439340e-03,3.957072e-02,1.868189e-01,5.623588e-01,6.510033e-01,2.802284e-01,3.374153e-01,1.627407e+00,7.659576e-01,3.164758e+01,3.922341e+01,4.042199e+01,4.838541e+01,1.673654e+02,1.332443e+02,1.283614e+02,9.500905e+00,1.563241e+01,2.323537e+01,9.049909e+01,8.436759e+01,7.676463e+01,6.594116e+01,7.079598e+01,7.633349e+01,2.992487e+01,4.108693e+01,4.900269e+01,3.051997e+01,4.180984e+01,4.969281e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.419805e+00,8.063787e+00,8.370535e+00,3.644817e+00,4.578181e+00,4.752336e+00,9.966508e+01,1.003352e+02,1.013703e+02,6.790514e+01,5.672478e+01,4.925521e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.007732e-02,5.893045e-02,5.103670e-02,3.782016e+00,3.437211e+00,2.974766e+00,3.555800e+00,0.000000e+00,4.676675e-02,4.074664e-02,5.470007e-02,-1.519300e+00,-1.171398e+00,-8.766292e-01,-1.024633e+00,2.262717e+00,2.312580e+00,2.138883e+00,2.585867e+00
6.250000e+01,3.166667e-01,2.378554e+00,7.532086e-01,9.366130e+00,2.965941e+00,4.000000e+00,9.109016e+01,5.682329e+02,2.840184e+04,8.993916e+03,1.582295e+01,-5.145561e+00,1.067739e+01,3.251961e+01,3.221552e+01,9.909498e+01,5.497485e+02,1.113742e+00,1.264812e+00,3.321600e-01,3.513468e-03,3.782397e-02,1.833735e-01,5.568709e-01,6.556291e-01,2.750602e-01,3.341225e-01,1.626722e+00,7.518312e-01,3.295445e+01,3.994646e+01,4.048522e+01,4.936438e+01,1.697782e+02,1.384901e+02,1.358585e+02,9.507964e+00,1.542180e+01,2.167750e+01,9.049204e+01,8.457820e+01,7.832250e+01,6.751874e+01,7.209818e+01,7.980264e+01,3.158585e+01,4.235139e+01,4.972186e+01,3.221552e+01,4.309802e+01,5.042603e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.680158e+00,8.189358e+00,8.347988e+00,3.798044e+00,4.656108e+00,4.746298e+00,9.966508e+01,1.003357e+02,1.013565e+02,6.615246e+01,5.539508e+01,4.848633e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.841670e-02,5.766704e-02,5.031769e-02,3.735812e+00,3.397568e+00,2.936314e+00,3.664807e+00,0.000000e+00,4.590278e-02,4.073524e-02,5.864057e-02,-1.467668e+00,-1.133549e+00,-8.527232e-01,-1.059709e+00,2.268144e+00,2.309921e+00,2.124326e+00,2.663739e+00
6.250000e+01,3.333333e-01,2.367603e+00,7.892009e-01,9.449425e+00,3.149808e+00,4.000000e+00,9.334128e+01,5.689255e+02,2.840184e+04,9.467280e+03,1.667855e+01,-5.339242e+00,1.133931e+01,3.201262e+01,3.391107e+01,9.909388e+01,5.679778e+02,1.104747e+00,1.262856e+00,3.325446e-01,3.588674e-03,3.625892e-02,1.799813e-01,5.523735e-01,6.614597e-01,2.699719e-01,3.314241e-01,1.629679e+00,7.379233e-01,3.437222e+01,4.057478e+01,4.051532e+01,5.052840e+01,1.714186e+02,1.439435e+02,1.435209e+02,9.497199e+00,1.511006e+01,2.000246e+01,9.050280e+01,8.488994e+01,7.999754e+01,6.910953e+01,7.344645e+01,8.335502e+01,3.324666e+01,4.355768e+01,5.038371e+01,3.391107e+01,4.432743e+01,5.110269e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.964450e+00,8.293788e+00,8.318209e+00,3.964509e+00,4.721234e+00,4.735135e+00,9.966508e+01,1.003349e+02,1.013347e+02,6.440149e+01,5.412641e+01,4.777168e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.675635e-02,5.646164e-02,4.965572e-02,3.706552e+00,3.356653e+00,2.899799e+00,3.787401e+00,0.000000e+00,4.495720e-02,4.081960e-02,6.261148e-02,-1.423551e+00,-1.096808e+00,-8.306320e-01,-1.098378e+00,2.283001e+00,2.304803e+00,2.109986e+00,2.751634e+00
6.250000e+01,3.500000e-01,2.360174e+00,8.260610e-01,9.549809e+00,3.342433e+00,4.000000e+00,9.570687e+01,5.694353e+02,2.840184e+04,9.940644e+03,1.757527e+01,-5.542510e+00,1.203276e+01,3.153585e+01,3.560661e+01,9.909307e+01,5.851277e+02,1.097545e+00,1.262630e+00,3.336756e-01,3.662824e-03,3.484743e-02,1.765865e-01,5.487723e-01,6.684866e-01,2.648797e-01,3.292634e-01,1.636170e+00,7.240045e-01,3.597490e+01,4.108599e+01,4.050682e+01,5.184399e+01,1.719540e+02,1.497014e+02,1.513702e+02,9.499195e+00,1.470141e+01,1.823674e+01,9.050081e+01,8.529859e+01,8.176326e+01,7.068943e+01,7.484345e+01,8.696696e+01,3.490734e+01,4.471048e+01,5.099527e+01,3.560661e+01,4.550253e+01,5.172961e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.289904e+00,8.373522e+00,8.281208e+00,4.153493e+00,4.770895e+00,4.718299e+00,9.966508e+01,1.003351e+02,1.013073e+02,6.265234e+01,5.291553e+01,4.710567e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.509627e-02,5.530955e-02,4.904376e-02,3.699646e+00,3.312221e+00,2.864234e+00,3.921071e+00,0.000000e+00,4.384109e-02,4.101248e-02,6.660076e-02,-1.388663e+00,-1.060332e+00,-8.098936e-01,-1.139929e+00,2.310982e+00,2.295730e+00,2.095353e+00,2.847743e+00
6.250000e+01,3.666667e-01,2.355955e+00,8.638501e-01,9.668331e+00,3.545055e+00,4.000000e+00,9.819600e+01,5.695679e+02,2.840184e+04,1.041401e+04,1.852086e+01,-5.758668e+00,1.276220e+01,3.109287e+01,3.730217e+01,9.909286e+01,6.008336e+02,1.091958e+00,1.263997e+00,3.355973e-01,3.732321e-03,3.356517e-02,1.730843e-01,5.459790e-01,6.767831e-01,2.596264e-01,3.275874e-01,1.646309e+00,7.096455e-01,3.791214e+01,4.142971e+01,4.044080e+01,5.326220e+01,1.707183e+02,1.559470e+02,1.594500e+02,9.575945e+00,1.419632e+01,1.640873e+01,9.042405e+01,8.580368e+01,8.359127e+01,7.220578e+01,7.629405e+01,9.060738e+01,3.656802e+01,4.581502e+01,5.156394e+01,3.730217e+01,4.662798e+01,5.231367e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.692323e+00,8.420936e+00,8.235933e+00,4.383797e+00,4.799029e+00,4.693597e+00,9.966508e+01,1.003406e+02,1.012781e+02,6.090511e+01,5.176035e+01,4.648367e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.343651e-02,5.420548e-02,4.847439e-02,3.727161e+00,3.259951e+00,2.827726e+00,4.061792e+00,0.000000e+00,4.238764e-02,4.134486e-02,7.059546e-02,-1.367108e+00,-1.022638e+00,-7.897938e-01,-1.183087e+00,2.360053e+00,2.279701e+00,2.079277e+00,2.949300e+00
6.250000e+01,3.833333e-01,2.354599e+00,9.025964e-01,9.809709e+00,3.760389e+00,4.000000e+00,1.008190e+02,5.686704e+02,2.840184e+04,1.088737e+04,1.953262e+01,-5.995225e+00,1.353740e+01,3.069339e+01,3.899773e+01,9.909429e+01,6.140440e+02,1.087786e+00,1.266814e+00,3.385190e-01,3.788062e-03,3.238678e-02,1.691990e-01,5.438928e-01,6.866797e-01,2.537984e-01,3.263357e-01,1.660884e+00,6.937157e-01,4.058856e+01,4.146892e+01,4.025377e+01,5.467297e+01,1.659870e+02,1.631174e+02,1.678712e+02,9.898935e+00,1.358630e+01,1.455814e+01,9.010107e+01,8.641370e+01,8.544186e+01,7.350783e+01,7.780946e+01,9.421618e+01,3.822908e+01,4.687932e+01,5.210057e+01,3.899773e+01,4.771000e+01,5.286419e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.271204e+00,8.416709e+00,8.178366e+00,4.706265e+00,4.789057e+00,4.653441e+00,9.966508e+01,1.003637e+02,1.012578e+02,5.915991e+01,5.066190e+01,4.590239e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.177707e-02,5.314130e-02,4.793672e-02,3.823702e+00,3.188914e+00,2.785146e+00,4.199682e+00,0.000000e+00,4.017602e-02,4.189755e-02,7.455923e-02,-1.371098e+00,-9.801472e-01,-7.686575e-01,-1.224464e+00,2.452604e+00,2.248942e+00,2.058386e+00,3.049777e+00
6.250000e+01,4.000000e-01,2.355445e+00,9.421778e-01,1.001965e+01,4.007861e+00,4.000000e+00,1.035911e+02,5.602327e+02,2.840184e+04,1.136074e+04,2.073839e+01,-6.310088e+00,1.442830e+01,3.042709e+01,4.069336e+01,9.910773e+01,6.163661e+02,1.084558e+00,1.270886e+00,3.445401e-01,3.754560e-03,3.122219e-02,1.627622e-01,5.422791e-01,7.013756e-01,2.441433e-01,3.253675e-01,1.688120e+00,6.673250e-01,4.729357e+01,4.017796e+01,3.935314e+01,5.519901e+01,1.451368e+02,1.739566e+02,1.774345e+02,1.194945e+01,1.281327e+01,1.290493e+01,8.805055e+01,8.718673e+01,8.709507e+01,7.328979e+01,7.942905e+01,9.731116e+01,3.989377e+01,4.794815e+01,5.266638e+01,4.069336e+01,4.877722e+01,5.342829e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.870738e+00,8.235428e+00,8.074005e+00,5.533010e+00,4.616342e+00,4.525857e+00,9.966508e+01,1.005111e+02,1.013392e+02,5.741665e+01,4.965623e+01,4.536868e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.011801e-02,5.207152e-02,4.736885e-02,4.285215e+00,3.018440e+00,2.691953e+00,4.250802e+00,0.000000e+00,3.411407e-02,4.316815e-02,7.796531e-02,-1.508404e+00,-9.066996e-01,-7.328139e-01,-1.234089e+00,2.776811e+00,2.145855e+00,2.002307e+00,3.094679e+00
6.250000e+01,4.166667e-01,2.350485e+00,9.793689e-01,1.030635e+01,4.294314e+00,4.000000e+00,1.065461e+02,5.152197e+02,2.840184e+04,1.183410e+04,2.217843e+01,-6.718899e+00,1.545953e+01,3.029475e+01,4.238938e+01,9.917945e+01,5.986777e+02,1.077992e+00,1.272494e+00,3.541756e-01,3.405021e-03,2.964770e-02,1.517676e-01,5.389959e-01,7.214447e-01,2.276514e-01,3.233975e-01,1.728238e+00,6.222472e-01,6.500000e+01,3.610554e+01,3.618245e+01,5.180383e+01,1.002914e+02,1.874705e+02,1.867576e+02,2.042789e+01,1.214542e+01,1.267398e+01,7.957211e+01,8.785458e+01,8.732602e+01,6.730571e+01,8.083041e+01,9.658178e+01,4.157256e+01,4.916560e+01,5.346816e+01,4.238938e+01,4.992061e+01,5.416233e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.487978e+01,7.960264e+00,7.990651e+00,7.670309e+00,4.103399e+00,4.119063e+00,9.966508e+01,1.011307e+02,1.018573e+02,5.567448e+01,4.886457e+01,4.492362e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.845948e-02,5.085088e-02,4.656190e-02,5.687711e+00,2.638458e+00,2.432828e+00,3.885829e+00,0.000000e+00,2.244950e-02,4.419540e-02,7.414951e-02,-1.971174e+00,-7.689552e-01,-6.480638e-01,-1.091073e+00,3.716537e+00,1.891953e+00,1.828959e+00,2.868905e+00
6.250000e+01,4.333333e-01,2.350067e+00,1.018363e+00,1.039087e+01,4.502709e+00,4.000000e+00,1.096383e+02,5.197562e+02,2.840184e+04,1.230746e+04,2.306654e+01,-6.856790e+00,1.620975e+01,2.972613e+01,4.408491e+01,9.917222e+01,6.184702e+02,1.074288e+00,1.275780e+00,3.540765e-01,3.519260e-03,2.879333e-02,1.507549e-01,5.371440e-01,7.273608e-01,2.261324e-01,3.222864e-01,1.731972e+00,6.180952e-01,6.500000e+01,3.675478e+01,3.656353e+01,5.407745e+01,1.055508e+02,1.935397e+02,1.944031e+02,1.945306e+01,1.135548e+01,1.063119e+01,8.054694e+01,8.864452e+01,8.936881e+01,6.956768e+01,8.246537e+01,1.003515e+02,4.323169e+01,5.007118e+01,5.385238e+01,4.408491e+01,5.085388e+01,5.457221e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.470387e+01,8.019056e+00,7.983441e+00,7.646402e+00,4.170121e+00,4.151600e+00,9.966508e+01,1.010586e+02,1.017436e+02,5.393643e+01,4.785492e+01,4.442888e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.680115e-02,4.994543e-02,4.617698e-02,5.468953e+00,2.638431e+00,2.441380e+00,4.091964e+00,0.000000e+00,2.323016e-02,4.453679e-02,7.775111e-02,-1.840659e+00,-7.556683e-01,-6.450609e-01,-1.153991e+00,3.628294e+00,1.905993e+00,1.840856e+00,3.015724e+00
6.250000e+01,4.500000e-01,2.352989e+00,1.058845e+00,1.048959e+01,4.720315e+00,4.000000e+00,1.129153e+02,5.243017e+02,2.840184e+04,1.278083e+04,2.400130e+01,-7.008169e+00,1.699314e+01,2.919912e+01,4.578043e+01,9.916498e+01,6.383153e+02,1.072287e+00,1.280702e+00,3.546711e-01,3.635033e-03,2.800775e-02,1.498296e-01,5.361434e-01,7.342713e-01,2.247443e-01,3.216861e-01,1.738687e+00,6.143012e-01,6.500000e+01,3.740443e+01,3.693386e+01,5.646184e+01,1.109533e+02,1.995949e+02,2.021765e+02,1.844853e+01,1.054403e+01,8.592803e+00,8.155147e+01,8.945597e+01,9.140720e+01,7.189185e+01,8.410451e+01,1.041127e+02,4.489039e+01,5.093865e+01,5.420825e+01,4.578043e+01,5.174948e+01,5.495474e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.452591e+01,8.074838e+00,7.971731e+00,7.619953e+00,4.235872e+00,4.181785e+00,9.966508e+01,1.009845e+02,1.016260e+02,5.220105e+01,4.688536e+01,4.396177e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.514326e-02,4.907800e-02,4.582019e-02,5.266399e+00,2.640388e+00,2.450334e+00,4.308194e+00,0.000000e+00,2.404179e-02,4.488775e-02,8.137563e-02,-1.719868e+00,-7.434979e-01,-6.424978e-01,-1.220167e+00,3.546531e+00,1.920932e+00,1.852724e+00,3.169402e+00
6.250000e+01,4.666667e-01,2.359083e+00,1.100906e+00,1.060186e+01,4.947533e+00,4.000000e+00,1.163941e+02,5.288619e+02,2.840184e+04,1.325419e+04,2.498498e+01,-7.173860e+00,1.781112e+01,2.871269e+01,4.747595e+01,9.915771e+01,6.582630e+02,1.071895e+00,1.287189e+00,3.559172e-01,3.752695e-03,2.728383e-02,1.489935e-01,5.359473e-01,7.421300e-01,2.234903e-01,3.215684e-01,1.748210e+00,6.108735e-01,6.500000e+01,3.805652e+01,3.729367e+01,5.895569e+01,1.165098e+02,2.056335e+02,2.100904e+02,1.741403e+01,9.714615e+00,6.564693e+00,8.258597e+01,9.028538e+01,9.343531e+01,7.428010e+01,8.574614e+01,1.078614e+02,4.654864e+01,5.177021e+01,5.453813e+01,4.747595e+01,5.260965e+01,5.531232e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.434547e+01,8.127991e+00,7.955562e+00,7.590785e+00,4.300859e+00,4.209620e+00,9.966508e+01,1.009085e+02,1.015045e+02,5.046852e+01,4.595353e+01,4.351991e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.348583e-02,4.824638e-02,4.548916e-02,5.078313e+00,2.644265e+00,2.459603e+00,4.534660e+00,0.000000e+00,2.488682e-02,4.524692e-02,8.503666e-02,-1.607761e+00,-7.323680e-01,-6.403205e-01,-1.289705e+00,3.470553e+00,1.936784e+00,1.864530e+00,3.329991e+00
6.250000e+01,4.833333e-01,2.368219e+00,1.144639e+00,1.072718e+01,5.184802e+00,4.000000e+00,1.200939e+02,5.334416e+02,2.840184e+04,1.372756e+04,2.602004e+01,-7.354752e+00,1.866529e+01,2.826572e+01,4.917147e+01,9.915042e+01,6.783610e+02,1.073035e+00,1.295185e+00,3.577812e-01,3.872643e-03,2.661550e-02,1.482480e-01,5.365174e-01,7.509023e-01,2.223720e-01,3.219104e-01,1.760403e+00,6.078169e-01,6.500000e+01,3.871312e+01,3.764300e+01,6.155870e+01,1.222329e+02,2.116519e+02,2.181589e+02,1.634894e+01,8.870256e+00,4.551714e+00,8.365106e+01,9.112974e+01,9.544829e+01,7.673465e+01,8.738883e+01,1.115949e+02,4.820641e+01,5.256790e+01,5.484411e+01,4.917147e+01,5.343647e+01,5.564706e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.416213e+01,8.178892e+00,7.934941e+00,7.558700e+00,4.365290e+00,4.235087e+00,9.966508e+01,1.008305e+02,1.013794e+02,4.873904e+01,4.505729e+01,4.310120e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.182891e-02,4.744855e-02,4.518180e-02,4.903199e+00,2.650022e+00,2.469104e+00,4.771590e+00,0.000000e+00,2.576796e-02,4.561300e-02,8.874918e-02,-1.503439e+00,-7.222149e-01,-6.384802e-01,-1.362735e+00,3.399760e+00,1.953575e+00,1.876237e+00,3.497605e+00
6.250000e+01,5.000000e-01,2.380294e+00,1.190147e+00,1.086519e+01,5.432597e+00,4.000000e+00,1.240364e+02,5.380451e+02,2.840184e+04,1.420092e+04,2.710916e+01,-7.551810e+00,1.955735e+01,2.785704e+01,5.086698e+01,9.914308e+01,6.986551e+02,1.075646e+00,1.304648e+00,3.602366e-01,3.995306e-03,2.599753e-02,1.475936e-01,5.378230e-01,7.605636e-01,2.213904e-01,3.226938e-01,1.775160e+00,6.051339e-01,6.500000e+01,3.937635e+01,3.798177e+01,6.427151e+01,1.281366e+02,2.176454e+02,2.263974e+02,1.525240e+01,8.013496e+00,2.557903e+00,8.474760e+01,9.198650e+01,9.744210e+01,7.925803e+01,8.903145e+01,1.153109e+02,4.986368e+01,5.333355e+01,5.512802e+01,5.086698e+01,5.423182e+01,5.596085e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.397547e+01,8.227916e+00,7.909843e+00,7.523478e+00,4.429373e+00,4.258143e+00,9.966508e+01,1.007505e+02,1.012506e+02,4.701284e+01,4.419461e+01,4.270373e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.017253e-02,4.668266e-02,4.489625e-02,4.739759e+00,2.657638e+00,2.478754e+00,5.019290e+00,0.000000e+00,2.668824e-02,4.598469e-02,9.252919e-02,-1.406125e+00,-7.129853e-01,-6.369315e-01,-1.439408e+00,3.333634e+00,1.971341e+00,1.887808e+00,3.672412e+00
6.250000e+01,5.166667e-01,2.395229e+00,1.237535e+00,1.101569e+01,5.691439e+00,4.000000e+00,1.282462e+02,5.426763e+02,2.840184e+04,1.467428e+04,2.825525e+01,-7.766075e+00,2.048918e+01,2.748542e+01,5.256248e+01,9.913570e+01,7.191901e+02,1.079681e+00,1.315548e+00,3.632632e-01,4.121143e-03,2.542536e-02,1.470307e-01,5.398404e-01,7.710982e-01,2.205460e-01,3.239043e-01,1.792403e+00,6.028258e-01,6.500000e+01,4.004848e+01,3.830971e+01,6.709557e+01,1.342367e+02,2.236082e+02,2.348235e+02,1.412323e+01,7.146490e+00,5.866713e-01,8.587677e+01,9.285351e+01,9.941333e+01,8.185311e+01,9.067305e+01,1.190077e+02,5.152043e+01,5.406890e+01,5.539151e+01,5.256248e+01,5.499748e+01,5.625535e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.378504e+01,8.275448e+00,7.880211e+00,7.484878e+00,4.493328e+00,4.278726e+00,9.966508e+01,1.006684e+02,1.011183e+02,4.529017e+01,4.336363e+01,4.232581e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.851675e-02,4.594698e-02,4.463088e-02,4.586864e+00,2.667117e+00,2.488472e+00,5.278139e+00,0.000000e+00,2.765108e-02,4.636065e-02,9.639364e-02,-1.315142e+00,-7.046362e-01,-6.356321e-01,-1.519899e+00,3.271722e+00,1.990132e+00,1.899201e+00,3.854633e+00
6.250000e+01,5.333333e-01,2.414050e+00,1.287493e+00,1.126403e+01,6.007485e+00,4.000000e+00,1.327521e+02,5.466182e+02,2.840184e+04,1.514765e+04,2.969633e+01,-8.069385e+00,2.162695e+01,2.717300e+01,5.425800e+01,9.912942e+01,7.242023e+02,1.084942e+00,1.329108e+00,3.699287e-01,4.126699e-03,2.498692e-02,1.434287e-01,5.424710e-01,7.884824e-01,2.151430e-01,3.254826e-01,1.825993e+00,5.880575e-01,6.500000e+01,4.086312e+01,4.097596e+01,6.914738e+01,1.403981e+02,2.285252e+02,2.272242e+02,1.280066e+01,6.106497e+00,1.672228e-06,8.719934e+01,9.389350e+01,1.000000e+02,8.468473e+01,9.248461e+01,1.217464e+02,5.317612e+01,5.477017e+01,5.562855e+01,5.425800e+01,5.573227e+01,5.652468e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.360524e+01,8.358590e+00,8.406451e+00,7.440937e+00,4.571456e+00,4.597632e+00,9.966508e+01,1.005726e+02,1.009608e+02,4.357126e+01,4.255918e+01,4.196152e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.686162e-02,4.524488e-02,4.439547e-02,4.443524e+00,2.687548e+00,2.654717e+00,5.510415e+00,0.000000e+00,2.864415e-02,4.657809e-02,9.541286e-02,-1.229917e+00,-6.997953e-01,-6.784377e-01,-1.594655e+00,3.213608e+00,2.016397e+00,2.022857e+00,4.011173e+00
6.250000e+01,5.500000e-01,2.439367e+00,1.341652e+00,1.156986e+01,6.363422e+00,4.000000e+00,1.375862e+02,5.500283e+02,2.840184e+04,1.562101e+04,3.133695e+01,-8.428629e+00,2.290832e+01,2.689678e+01,5.595351e+01,9.912399e+01,7.243530e+02,1.092931e+00,1.346436e+00,3.786815e-01,4.077933e-03,2.459472e-02,1.391113e-01,5.464655e-01,8.098901e-01,2.086669e-01,3.278793e-01,1.869011e+00,5.703563e-01,6.500000e+01,4.157158e+01,4.484846e+01,7.117963e+01,1.466571e+02,2.340189e+02,2.141443e+02,1.132290e+01,4.785983e+00,7.968487e-07,8.867710e+01,9.521402e+01,1.000000e+02,8.772423e+01,9.458247e+01,1.237634e+02,5.483078e+01,5.543965e+01,5.583710e+01,5.595351e+01,5.643853e+01,5.676988e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.343160e+01,8.417438e+00,9.198654e+00,7.391825e+00,4.632377e+00,5.062305e+00,9.966508e+01,1.004660e+02,1.007734e+02,4.185642e+01,4.178083e+01,4.160786e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.520720e-02,4.457365e-02,4.419017e-02,4.308872e+00,2.701853e+00,2.900778e+00,5.746621e+00,0.000000e+00,2.967348e-02,4.698393e-02,9.196129e-02,-1.149923e+00,-6.935107e-01,-7.429467e-01,-1.670503e+00,3.158949e+00,2.038015e+00,2.204815e+00,4.168080e+00
6.250000e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.888889e+01,3.000000e-01,2.554866e+00,7.664598e-01,1.007044e+01,3.021131e+00,4.000000e+00,9.801468e+01,6.308709e+02,2.840184e+04,8.520552e+03,1.633090e+01,-5.454830e+00,1.087607e+01,3.340189e+01,3.058076e+01,9.908836e+01,5.499248e+02,1.199616e+00,1.355250e+00,3.618185e-01,3.877986e-03,4.048865e-02,1.936229e-01,5.998081e-01,7.049307e-01,2.904344e-01,3.598849e-01,1.761012e+00,7.938540e-01,3.347044e+01,4.199563e+01,4.342567e+01,5.193723e+01,1.758200e+02,1.379343e+02,1.321053e+02,9.510219e+00,1.577585e+01,2.201104e+01,9.048978e+01,8.422415e+01,7.798896e+01,6.627765e+01,7.079102e+01,8.109771e+01,2.991088e+01,4.085867e+01,4.865840e+01,3.058076e+01,4.166659e+01,4.942445e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.111004e+00,7.789485e+00,8.133185e+00,3.857688e+00,4.917261e+00,5.134228e+00,9.896531e+01,9.968318e+01,1.008047e+02,6.730705e+01,5.643098e+01,4.917492e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.009204e-02,5.916227e-02,5.138809e-02,4.007060e+00,3.705781e+00,3.223422e+00,4.024592e+00,0.000000e+00,5.051215e-02,4.314498e-02,6.669393e-02,-1.609811e+00,-1.269211e+00,-9.578917e-01,-1.213854e+00,2.397249e+00,2.487082e+00,2.308675e+00,2.877432e+00
6.888889e+01,3.166667e-01,2.541222e+00,8.047203e-01,1.015376e+01,3.215358e+00,4.000000e+00,1.003760e+02,6.312939e+02,2.840184e+04,8.993916e+03,1.724491e+01,-5.669618e+00,1.157529e+01,3.287706e+01,3.227968e+01,9.908775e+01,5.692829e+02,1.188942e+00,1.352280e+00,3.618682e-01,3.971066e-03,3.874235e-02,1.898893e-01,5.944710e-01,7.107633e-01,2.848340e-01,3.566826e-01,1.762676e+00,7.785463e-01,3.482732e+01,4.280836e+01,4.345945e+01,5.318257e+01,1.784555e+02,1.431945e+02,1.399220e+02,9.468528e+00,1.552887e+01,2.031352e+01,9.053147e+01,8.447113e+01,7.968648e+01,6.789781e+01,7.212427e+01,8.489626e+01,3.157074e+01,4.211694e+01,4.937335e+01,3.227968e+01,4.295208e+01,5.015635e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.355242e+00,7.920193e+00,8.105430e+00,4.014560e+00,5.003128e+00,5.120141e+00,9.896531e+01,9.967998e+01,1.007839e+02,6.556172e+01,5.510981e+01,4.840743e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.843255e-02,5.790519e-02,5.067312e-02,3.954862e+00,3.666195e+00,3.179084e+00,4.162770e+00,0.000000e+00,4.962189e-02,4.309689e-02,7.148106e-02,-1.553767e+00,-1.229568e+00,-9.311071e-01,-1.258907e+00,2.401095e+00,2.486249e+00,2.291074e+00,2.975343e+00
6.888889e+01,3.333333e-01,2.531823e+00,8.439411e-01,1.025583e+01,3.418610e+00,4.000000e+00,1.028543e+02,6.316145e+02,2.840184e+04,9.467280e+03,1.820078e+01,-5.893783e+00,1.230700e+01,3.238204e+01,3.397861e+01,9.908729e+01,5.876989e+02,1.180438e+00,1.351385e+00,3.627465e-01,4.065118e-03,3.717680e-02,1.862306e-01,5.902190e-01,7.179081e-01,2.793458e-01,3.541314e-01,1.768278e+00,7.635453e-01,3.629903e+01,4.352117e+01,4.345960e+01,5.462751e+01,1.802918e+02,1.486633e+02,1.479238e+02,9.405258e+00,1.518165e+01,1.850422e+01,9.059474e+01,8.481835e+01,8.149578e+01,6.953599e+01,7.350447e+01,8.877181e+01,3.323038e+01,4.331722e+01,5.003077e+01,3.397861e+01,4.417902e+01,5.083165e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.621592e+00,8.030349e+00,8.070499e+00,4.184937e+00,5.075290e+00,5.100665e+00,9.896531e+01,9.967513e+01,1.007543e+02,6.381835e+01,5.384911e+01,4.769372e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.677336e-02,5.670591e-02,5.001535e-02,3.920643e+00,3.625216e+00,3.137101e+00,4.316267e+00,0.000000e+00,4.864500e-02,4.315342e-02,7.629036e-02,-1.505764e+00,-1.191056e+00,-9.063953e-01,-1.308270e+00,2.414878e+00,2.482805e+00,2.273859e+00,3.084287e+00
6.888889e+01,3.500000e-01,2.526309e+00,8.842083e-01,1.037643e+01,3.631750e+00,4.000000e+00,1.054585e+02,6.317800e+02,2.840184e+04,9.940644e+03,1.920397e+01,-6.129666e+00,1.307430e+01,3.191875e+01,3.567754e+01,9.908705e+01,6.050160e+02,1.173905e+00,1.352404e+00,3.644416e-01,4.158000e-03,3.576432e-02,1.825886e-01,5.869525e-01,7.263501e-01,2.738829e-01,3.521715e-01,1.777696e+00,7.486132e-01,3.796754e+01,4.410631e+01,4.342088e+01,5.623471e+01,1.809595e+02,1.544573e+02,1.561355e+02,9.351105e+00,1.473800e+01,1.661241e+01,9.064889e+01,8.526200e+01,8.338759e+01,7.116797e+01,7.493449e+01,9.269889e+01,3.488985e+01,4.446421e+01,5.063773e+01,3.567754e+01,4.535184e+01,5.145720e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.927018e+00,8.115570e+00,8.028346e+00,4.379118e+00,5.130496e+00,5.075355e+00,9.896531e+01,9.967098e+01,1.007183e+02,6.207706e+01,5.264572e+01,4.702826e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.511452e-02,5.555969e-02,4.940770e-02,3.910507e+00,3.580120e+00,3.096424e+00,4.482264e+00,0.000000e+00,4.747974e-02,4.333221e-02,8.111745e-02,-1.467774e+00,-1.152663e+00,-8.832524e-01,-1.361125e+00,2.442733e+00,2.474937e+00,2.256504e+00,3.202256e+00
6.888889e+01,3.666667e-01,2.524343e+00,9.255923e-01,1.051672e+01,3.856132e+00,4.000000e+00,1.081983e+02,6.316021e+02,2.840184e+04,1.041401e+04,2.026303e+01,-6.380957e+00,1.388208e+01,3.149063e+01,3.737647e+01,9.908730e+01,6.208395e+02,1.169154e+00,1.355188e+00,3.670027e-01,4.246023e-03,3.448110e-02,1.788474e-01,5.845772e-01,7.361707e-01,2.682711e-01,3.507463e-01,1.791068e+00,7.332744e-01,4.000412e+01,4.449924e+01,4.332241e+01,5.795154e+01,1.796926e+02,1.608084e+02,1.646098e+02,9.369667e+00,1.419545e+01,1.466641e+01,9.063033e+01,8.580455e+01,8.533359e+01,7.273955e+01,7.642181e+01,9.664844e+01,3.654931e+01,4.556325e+01,5.120174e+01,3.737647e+01,4.647524e+01,5.203993e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.308037e+00,8.166241e+00,7.977658e+00,4.618689e+00,5.161075e+00,5.041890e+00,9.896531e+01,9.967240e+01,1.006802e+02,6.033796e+01,5.149773e+01,4.640643e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.345602e-02,5.446114e-02,4.884268e-02,3.938472e+00,3.525422e+00,3.054944e+00,4.656376e+00,0.000000e+00,4.592812e-02,4.367689e-02,8.596405e-02,-1.444620e+00,-1.112511e+00,-8.608755e-01,-1.416052e+00,2.493852e+00,2.458840e+00,2.237745e+00,3.326288e+00
6.888889e+01,3.833333e-01,2.525544e+00,9.681252e-01,1.068252e+01,4.094965e+00,4.000000e+00,1.110852e+02,6.303568e+02,2.840184e+04,1.088737e+04,2.139854e+01,-6.656665e+00,1.474187e+01,3.110804e+01,3.907542e+01,9.908911e+01,6.339150e+02,1.165966e+00,1.359578e+00,3.706882e-01,4.318879e-03,3.330175e-02,1.746744e-01,5.829832e-01,7.477762e-01,2.620116e-01,3.497899e-01,1.809379e+00,7.161650e-01,4.290949e+01,4.451349e+01,4.308648e+01,5.965292e+01,1.743476e+02,1.683178e+02,1.734967e+02,9.650397e+00,1.353601e+01,1.270206e+01,9.034960e+01,8.646399e+01,8.729794e+01,7.408339e+01,7.798621e+01,1.005674e+02,3.820924e+01,4.662313e+01,5.173446e+01,3.907542e+01,4.755578e+01,5.258972e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.874449e+00,8.156544e+00,7.913069e+00,4.966843e+00,5.144775e+00,4.991203e+00,9.896531e+01,9.969393e+01,1.006518e+02,5.860116e+01,5.040696e+01,4.582502e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.179792e-02,5.340131e-02,4.830853e-02,4.047946e+00,3.446243e+00,3.006371e+00,4.827045e+00,0.000000e+00,4.344931e-02,4.430892e-02,9.082333e-02,-1.451790e+00,-1.065708e+00,-8.372011e-01,-1.468971e+00,2.596156e+00,2.423984e+00,2.213479e+00,3.448897e+00
6.888889e+01,4.000000e-01,2.526513e+00,1.010605e+00,1.108594e+01,4.434377e+00,4.000000e+00,1.141610e+02,5.826484e+02,2.840184e+04,1.136074e+04,2.319207e+01,-7.228319e+00,1.596376e+01,3.116719e+01,4.077482e+01,9.915808e+01,6.053954e+02,1.162077e+00,1.364437e+00,3.855748e-01,3.928801e-03,3.166951e-02,1.598652e-01,5.810383e-01,7.760159e-01,2.397978e-01,3.486230e-01,1.871066e+00,6.554473e-01,6.500000e+01,3.878511e+01,3.905803e+01,5.590590e+01,1.084819e+02,1.880500e+02,1.861590e+02,1.862979e+01,1.264852e+01,1.194323e+01,8.137021e+01,8.735148e+01,8.805677e+01,6.778903e+01,7.960865e+01,1.010913e+02,3.989034e+01,4.790210e+01,5.259754e+01,4.077482e+01,4.874915e+01,5.337675e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.320588e+01,7.618180e+00,7.695566e+00,7.698871e+00,4.441308e+00,4.486423e+00,9.896531e+01,1.003933e+02,1.012218e+02,5.686541e+01,4.961251e+01,4.535187e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.014041e-02,5.211784e-02,4.743888e-02,5.924699e+00,2.913658e+00,2.674578e+00,4.430220e+00,0.000000e+00,2.563012e-02,4.689097e-02,8.993113e-02,-2.109645e+00,-8.716999e-01,-7.272766e-01,-1.311044e+00,3.815054e+00,2.067588e+00,1.994192e+00,3.209107e+00
6.888889e+01,4.166667e-01,2.526695e+00,1.052789e+00,1.118392e+01,4.659966e+00,4.000000e+00,1.173766e+02,5.867602e+02,2.840184e+04,1.183410e+04,2.417599e+01,-7.400115e+00,1.677588e+01,3.060935e+01,4.247372e+01,9.915213e+01,6.258387e+02,1.158339e+00,1.368356e+00,3.857263e-01,4.060813e-03,3.072944e-02,1.586531e-01,5.791696e-01,7.828743e-01,2.379796e-01,3.475017e-01,1.876217e+00,6.504775e-01,6.500000e+01,3.952000e+01,3.946052e+01,5.841582e+01,1.142530e+02,1.941023e+02,1.940074e+02,1.768443e+01,1.186494e+01,9.878056e+00,8.231557e+01,8.813506e+01,9.012194e+01,7.005075e+01,8.126363e+01,1.050603e+02,4.154818e+01,4.884274e+01,5.300833e+01,4.247372e+01,4.972154e+01,5.381667e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.306127e+01,7.688157e+00,7.691921e+00,7.668331e+00,4.513753e+00,4.515962e+00,9.896531e+01,1.003187e+02,1.011016e+02,5.513387e+01,4.856846e+01,4.482679e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.848313e-02,5.117737e-02,4.702725e-02,5.687711e+00,2.912830e+00,2.681584e+00,4.667293e+00,0.000000e+00,2.651004e-02,4.720530e-02,9.419545e-02,-1.968318e+00,-8.562391e-01,-7.229417e-01,-1.385911e+00,3.719393e+00,2.083101e+00,2.005847e+00,3.375578e+00
6.888889e+01,4.333333e-01,2.530686e+00,1.096630e+00,1.129790e+01,4.895755e+00,4.000000e+00,1.207785e+02,5.908793e+02,2.840184e+04,1.230746e+04,2.521230e+01,-7.587579e+00,1.762472e+01,3.009475e+01,4.417263e+01,9.914618e+01,6.463314e+02,1.156549e+00,1.374137e+00,3.866664e-01,4.194501e-03,2.986742e-02,1.575462e-01,5.782745e-01,7.908527e-01,2.363193e-01,3.469647e-01,1.884746e+00,6.459394e-01,6.500000e+01,4.025740e+01,3.984862e+01,6.104535e+01,1.201753e+02,2.001140e+02,2.019969e+02,1.671081e+01,1.106133e+01,7.819087e+00,8.328919e+01,8.893867e+01,9.218091e+01,7.237200e+01,8.291989e+01,1.090150e+02,4.320553e+01,4.974319e+01,5.338829e+01,4.417263e+01,5.065417e+01,5.422684e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.291430e+01,7.755477e+00,7.683184e+00,7.635301e+00,4.585260e+00,4.542518e+00,9.896531e+01,1.002421e+02,1.009774e+02,5.340514e+01,4.756672e+01,4.433197e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.682632e-02,5.027699e-02,4.664618e-02,5.468953e+00,2.914547e+00,2.689005e+00,4.915785e+00,0.000000e+00,2.742471e-02,4.752725e-02,9.848669e-02,-1.837930e+00,-8.421740e-01,-7.191282e-01,-1.464600e+00,3.631023e+00,2.099797e+00,2.017404e+00,3.549672e+00
6.888889e+01,4.500000e-01,2.538288e+00,1.142229e+00,1.142713e+01,5.142208e+00,4.000000e+00,1.243834e+02,5.950120e+02,2.840184e+04,1.278083e+04,2.630363e+01,-7.791685e+00,1.851195e+01,2.962209e+01,4.587153e+01,9.914020e+01,6.669242e+02,1.156593e+00,1.381694e+00,3.883464e-01,4.330336e-03,2.907512e-02,1.565448e-01,5.782966e-01,7.998990e-01,2.348173e-01,3.469780e-01,1.896454e+00,6.418338e-01,6.500000e+01,4.100031e+01,4.022248e+01,6.379316e+01,1.262608e+02,2.060787e+02,2.101430e+02,1.570844e+01,1.024141e+01,5.772352e+00,8.429156e+01,8.975859e+01,9.422765e+01,7.475476e+01,8.457571e+01,1.129519e+02,4.486238e+01,5.060581e+01,5.374007e+01,4.587153e+01,5.154945e+01,5.460994e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.276461e+01,7.820650e+00,7.669392e+00,7.599616e+00,4.656151e+00,4.566097e+00,9.896531e+01,1.001635e+02,1.008494e+02,5.167943e+01,4.660477e+01,4.386474e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.517002e-02,4.941433e-02,4.629301e-02,5.266399e+00,2.918757e+00,2.696723e+00,5.175876e+00,0.000000e+00,2.837686e-02,4.785448e-02,1.028240e-01,-1.717265e+00,-8.294169e-01,-7.157649e-01,-1.547235e+00,3.549134e+00,2.117717e+00,2.028813e+00,3.731465e+00
6.888889e+01,4.666667e-01,2.549342e+00,1.189693e+00,1.157107e+01,5.399833e+00,4.000000e+00,1.282099e+02,5.991634e+02,2.840184e+04,1.325419e+04,2.745289e+01,-8.013487e+00,1.943940e+01,2.918996e+01,4.757043e+01,9.913420e+01,6.876644e+02,1.158381e+00,1.390962e+00,3.907277e-01,4.468829e-03,2.834541e-02,1.556483e-01,5.791903e-01,8.099750e-01,2.334725e-01,3.475142e-01,1.911184e+00,6.381582e-01,6.500000e+01,4.175185e+01,4.058203e+01,6.665909e+01,1.325228e+02,2.119883e+02,2.184628e+02,1.467650e+01,9.408302e+00,3.742806e+00,8.532350e+01,9.059170e+01,9.625719e+01,7.720139e+01,8.622963e+01,1.168682e+02,4.651869e+01,5.143278e+01,5.406600e+01,4.757043e+01,5.240960e+01,5.496834e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.261186e+01,7.884202e+00,7.650542e+00,7.561097e+00,4.726757e+00,4.586673e+00,9.896531e+01,1.000828e+02,1.007178e+02,4.995693e+01,4.568027e+01,4.342272e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.351425e-02,4.858723e-02,4.596541e-02,5.078313e+00,2.925445e+00,2.704623e+00,5.447841e+00,0.000000e+00,2.936952e-02,4.818457e-02,1.072278e-01,-1.605281e+00,-8.178972e-01,-7.127864e-01,-1.633968e+00,3.473032e+00,2.136918e+00,2.040021e+00,3.921101e+00
6.888889e+01,4.833333e-01,2.563727e+00,1.239135e+00,1.172935e+01,5.669186e+00,4.000000e+00,1.322789e+02,6.033377e+02,2.840184e+04,1.372756e+04,2.866319e+01,-8.254125e+00,2.040907e+01,2.879695e+01,4.926932e+01,9.912817e+01,7.085966e+02,1.161838e+00,1.401889e+00,3.937807e-01,4.610518e-03,2.767218e-02,1.548557e-01,5.809190e-01,8.210545e-01,2.322835e-01,3.485514e-01,1.928819e+00,6.349082e-01,6.500000e+01,4.251536e+01,4.092698e+01,6.964397e+01,1.389762e+02,2.178328e+02,2.269755e+02,1.361384e+01,8.564722e+00,1.734581e+00,8.638616e+01,9.143528e+01,9.826542e+01,7.971460e+01,8.788039e+01,1.207620e+02,4.817443e+01,5.222607e+01,5.436815e+01,4.926932e+01,5.323666e+01,5.530412e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.245572e+01,7.946683e+00,7.626589e+00,7.519544e+00,4.797428e+00,4.604187e+00,9.896531e+01,1.000000e+02,1.005825e+02,4.823786e+01,4.479107e+01,4.300381e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.185907e-02,4.779370e-02,4.566131e-02,4.903199e+00,2.934630e+00,2.712587e+00,5.732043e+00,0.000000e+00,3.040607e-02,4.851501e-02,1.117195e-01,-1.501082e+00,-8.075599e-01,-7.101316e-01,-1.724976e+00,3.402117e+00,2.157476e+00,2.050971e+00,4.118786e+00
6.888889e+01,5.000000e-01,2.581387e+00,1.290693e+00,1.191629e+01,5.958145e+00,4.000000e+00,1.366143e+02,6.074068e+02,2.840184e+04,1.420092e+04,2.997582e+01,-8.526492e+00,2.144932e+01,2.844457e+01,5.096822e+01,9.912228e+01,7.270452e+02,1.166815e+00,1.414572e+00,3.980162e-01,4.731363e-03,2.706891e-02,1.535912e-01,5.834076e-01,8.341404e-01,2.303867e-01,3.500446e-01,1.951663e+00,6.297237e-01,6.500000e+01,4.332233e+01,4.168087e+01,7.256118e+01,1.456110e+02,2.234081e+02,2.328867e+02,1.249643e+01,7.694417e+00,3.258035e-06,8.750357e+01,9.230558e+01,1.000000e+02,8.231976e+01,8.954617e+01,1.244670e+02,4.982950e+01,5.298673e+01,5.464753e+01,5.096822e+01,5.403212e+01,5.561815e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.229810e+01,8.015548e+00,7.689312e+00,7.474489e+00,4.871657e+00,4.673379e+00,9.896531e+01,9.991332e+01,1.004408e+02,4.652247e+01,4.393462e+01,4.260554e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.020453e-02,4.703265e-02,4.538045e-02,4.739759e+00,2.948343e+00,2.749238e+00,6.020253e+00,0.000000e+00,3.148696e-02,4.880739e-02,1.153431e-01,-1.403894e+00,-7.989618e-01,-7.159842e-01,-1.818100e+00,3.335866e+00,2.180869e+00,2.082061e+00,4.317496e+00
6.888889e+01,5.166667e-01,2.604756e+00,1.345790e+00,1.222603e+01,6.316783e+00,4.000000e+00,1.412441e+02,6.103349e+02,2.840184e+04,1.467428e+04,3.164688e+01,-8.906463e+00,2.274042e+01,2.814326e+01,5.266712e+01,9.911805e+01,7.275921e+02,1.173701e+00,1.431055e+00,4.068071e-01,4.676344e-03,2.661854e-02,1.487484e-01,5.868504e-01,8.558222e-01,2.231226e-01,3.521102e-01,1.994887e+00,6.098684e-01,6.500000e+01,4.420474e+01,4.553928e+01,7.449686e+01,1.522236e+02,2.283056e+02,2.199908e+02,1.114660e+01,6.532994e+00,1.151661e-06,8.885340e+01,9.346701e+01,1.000000e+02,8.519833e+01,9.150237e+01,1.267846e+02,5.148323e+01,5.370994e+01,5.489478e+01,5.266712e+01,5.479465e+01,5.590241e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.215599e+01,8.105050e+00,8.411388e+00,7.423757e+00,4.949816e+00,5.136899e+00,9.896531e+01,9.980900e+01,1.002610e+02,4.481099e+01,4.310505e+01,4.221931e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.855068e-02,4.630810e-02,4.513686e-02,4.586864e+00,2.968801e+00,2.996200e+00,6.269225e+00,0.000000e+00,3.258916e-02,4.904420e-02,1.117290e-01,-1.313071e+00,-7.927805e-01,-7.817541e-01,-1.900815e+00,3.273793e+00,2.208609e+00,2.263490e+00,4.480139e+00
6.888889e+01,5.333333e-01,2.634775e+00,1.405213e+00,1.255875e+01,6.698000e+00,4.000000e+00,1.461982e+02,6.130203e+02,2.840184e+04,1.514765e+04,3.342902e+01,-9.316222e+00,2.411280e+01,2.786866e+01,5.436602e+01,9.911417e+01,7.300569e+02,1.183677e+00,1.451098e+00,4.164529e-01,4.619535e-03,2.617774e-02,1.445882e-01,5.918384e-01,8.791125e-01,2.168823e-01,3.551030e-01,2.041963e+00,5.928115e-01,6.500000e+01,4.487841e+01,4.966414e+01,7.680328e+01,1.590011e+02,2.343958e+02,2.083636e+02,9.718975e+00,5.160248e+00,6.924513e-07,9.028103e+01,9.483975e+01,1.000000e+02,8.820514e+01,9.367298e+01,1.287681e+02,5.313605e+01,5.440239e+01,5.511537e+01,5.436602e+01,5.552877e+01,5.616476e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.201324e+01,8.149113e+00,9.167234e+00,7.368879e+00,4.998636e+00,5.623148e+00,9.896531e+01,9.969919e+01,1.000595e+02,4.310374e+01,4.230461e+01,4.184670e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.689759e-02,4.561341e-02,4.491999e-02,4.443524e+00,2.976149e+00,3.260241e+00,6.540022e+00,0.000000e+00,3.373802e-02,4.959402e-02,1.076814e-01,-1.227991e+00,-7.831421e-01,-8.515345e-01,-1.989531e+00,3.215533e+00,2.226745e+00,2.458300e+00,4.658172e+00
6.888889e+01,5.500000e-01,2.670761e+00,1.468919e+00,1.290986e+01,7.100424e+00,4.000000e+00,1.515115e+02,6.156175e+02,2.840184e+04,1.562101e+04,3.531646e+01,-9.754936e+00,2.556153e+01,2.762150e+01,5.606493e+01,9.911041e+01,7.347748e+02,1.196463e+00,1.474298e+00,4.267963e-01,4.570171e-03,2.575206e-02,1.411128e-01,5.982313e-01,9.036903e-01,2.116692e-01,3.589388e-01,2.092199e+00,5.785624e-01,6.500000e+01,4.535275e+01,5.401883e+01,7.938543e+01,1.659936e+02,2.417027e+02,1.980372e+02,8.237838e+00,3.645353e+00,5.308445e-07,9.176216e+01,9.635465e+01,1.000000e+02,9.131925e+01,9.599196e+01,1.305063e+02,5.478800e+01,5.506650e+01,5.531376e+01,5.606493e+01,5.623649e+01,5.640864e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.186677e+01,8.149716e+00,9.946660e+00,7.309892e+00,5.020198e+00,6.127109e+00,9.896531e+01,9.958581e+01,9.984267e+01,4.140105e+01,4.153235e+01,4.148805e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.524531e-02,4.494626e-02,4.472544e-02,4.308872e+00,2.971413e+00,3.538800e+00,6.828540e+00,0.000000e+00,3.494207e-02,5.043705e-02,1.035931e-01,-1.148127e+00,-7.704768e-01,-9.246493e-01,-2.083482e+00,3.160745e+00,2.235879e+00,2.664588e+00,4.848650e+00
6.888889e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.888889e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.888889e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.527778e+01,3.000000e-01,2.719071e+00,8.157213e-01,1.086372e+01,3.259116e+00,4.000000e+00,1.070785e+02,6.946375e+02,2.840184e+04,8.520552e+03,1.770457e+01,-5.971749e+00,1.173282e+01,3.372999e+01,3.064290e+01,9.908136e+01,5.682060e+02,1.275785e+00,1.443286e+00,3.921185e-01,4.338382e-03,4.137622e-02,2.000596e-01,6.378927e-01,7.604605e-01,3.000894e-01,3.827356e-01,1.898827e+00,8.202443e-01,3.530407e+01,4.482125e+01,4.651332e+01,5.554045e+01,1.841040e+02,1.423783e+02,1.354872e+02,9.508089e+00,1.588439e+01,2.105033e+01,9.049191e+01,8.411561e+01,7.894967e+01,6.661215e+01,7.081295e+01,8.550614e+01,2.989601e+01,4.063813e+01,4.832627e+01,3.064290e+01,4.153289e+01,4.916946e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.835943e+00,7.546235e+00,7.930051e+00,4.056682e+00,5.245541e+00,5.512340e+00,9.828652e+01,9.904836e+01,1.002509e+02,6.673388e+01,5.614893e+01,4.909633e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.010771e-02,5.938658e-02,5.172775e-02,4.233435e+00,3.981183e+00,3.481023e+00,4.518091e+00,0.000000e+00,5.433631e-02,4.552531e-02,7.952636e-02,-1.700942e+00,-1.370066e+00,-1.042803e+00,-1.415586e+00,2.532493e+00,2.665452e+00,2.483744e+00,3.182032e+00
