# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
7.527778e+01,3.166667e-01,2.706857e+00,8.571713e-01,1.096564e+01,3.472453e+00,4.000000e+00,1.096559e+02,6.945604e+02,2.840184e+04,8.993916e+03,1.871836e+01,-6.217526e+00,1.250083e+01,3.321620e+01,3.234529e+01,9.908147e+01,5.877289e+02,1.265537e+00,1.441319e+00,3.926460e-01,4.451596e-03,3.962893e-02,1.960422e-01,6.327687e-01,7.675949e-01,2.940632e-01,3.796612e-01,1.903084e+00,8.037729e-01,3.670637e+01,4.573640e+01,4.651084e+01,5.706492e+01,1.869744e+02,1.476048e+02,1.436115e+02,9.421159e+00,1.560810e+01,1.921875e+01,9.057884e+01,8.439190e+01,8.078125e+01,6.827250e+01,7.217168e+01,8.962046e+01,3.155467e+01,4.189042e+01,4.903713e+01,3.234529e+01,4.281608e+01,4.990034e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.065591e+00,7.683426e+00,7.897073e+00,4.215847e+00,5.340313e+00,5.488807e+00,9.828652e+01,9.904128e+01,1.002231e+02,6.499614e+01,5.483604e+01,4.833025e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.844942e-02,5.813562e-02,5.101663e-02,4.174634e+00,3.942623e+00,3.430105e+00,4.688179e+00,0.000000e+00,5.342579e-02,4.542744e-02,8.521607e-02,-1.640218e+00,-1.328943e+00,-1.012871e+00,-1.471937e+00,2.534416e+00,2.667106e+00,2.462661e+00,3.301458e+00
7.527778e+01,3.333333e-01,2.699293e+00,8.997644e-01,1.108785e+01,3.695950e+00,4.000000e+00,1.123607e+02,6.944028e+02,2.840184e+04,9.467280e+03,1.978025e+01,-6.474832e+00,1.330542e+01,3.273382e+01,3.404767e+01,9.908167e+01,6.062980e+02,1.257660e+00,1.441634e+00,3.940780e-01,4.565728e-03,3.806182e-02,1.921242e-01,6.288298e-01,7.761494e-01,2.881864e-01,3.772979e-01,1.911584e+00,7.877094e-01,3.822590e+01,4.655024e+01,4.647512e+01,5.879935e+01,1.890283e+02,1.530270e+02,1.519396e+02,9.309196e+00,1.523504e+01,1.728490e+01,9.069080e+01,8.476496e+01,8.271510e+01,6.995534e+01,7.357566e+01,9.380265e+01,3.321306e+01,4.308490e+01,4.969034e+01,3.404767e+01,4.404092e+01,5.057465e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.315458e+00,7.801242e+00,7.857074e+00,4.388519e+00,5.420969e+00,5.459766e+00,9.828652e+01,9.903216e+01,1.001860e+02,6.326060e+01,5.358306e+01,4.761758e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.679148e-02,5.694225e-02,5.036279e-02,4.134739e+00,3.902828e+00,3.382052e+00,4.875135e+00,0.000000e+00,5.242581e-02,4.543952e-02,9.092323e-02,-1.588030e+00,-1.289062e+00,-9.853068e-01,-1.533295e+00,2.546709e+00,2.666192e+00,2.442184e+00,3.432763e+00
7.527778e+01,3.500000e-01,2.695995e+00,9.435981e-01,1.123005e+01,3.930518e+00,4.000000e+00,1.152025e+02,6.941294e+02,2.840184e+04,9.940644e+03,2.089605e+01,-6.746188e+00,1.414987e+01,3.228451e+01,3.575006e+01,9.908204e+01,6.237599e+02,1.251941e+00,1.444054e+00,3.963986e-01,4.678747e-03,3.664774e-02,1.882453e-01,6.259704e-01,7.861036e-01,2.823680e-01,3.755822e-01,1.924189e+00,7.718058e-01,3.995134e+01,4.722885e+01,4.640137e+01,6.070464e+01,1.898655e+02,1.587814e+02,1.604986e+02,9.202410e+00,1.476769e+01,1.527920e+01,9.079759e+01,8.523231e+01,8.472080e+01,7.163687e+01,7.502876e+01,9.802703e+01,3.487124e+01,4.422627e+01,5.029295e+01,3.575006e+01,4.521183e+01,5.119922e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.601994e+00,7.894439e+00,7.809978e+00,4.585821e+00,5.483568e+00,5.424900e+00,9.828652e+01,9.902347e+01,1.001420e+02,6.152739e+01,5.238692e+01,4.695281e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.513393e-02,5.580174e-02,4.975917e-02,4.120433e+00,3.858505e+00,3.335771e+00,5.075998e+00,0.000000e+00,5.122272e-02,4.558496e-02,9.665410e-02,-1.546560e+00,-1.249201e+00,-9.595684e-01,-1.598788e+00,2.573873e+00,2.660527e+00,2.421787e+00,3.573865e+00
7.527778e+01,3.666667e-01,2.696601e+00,9.887538e-01,1.139350e+01,4.177617e+00,4.000000e+00,1.181922e+02,6.935688e+02,2.840184e+04,1.041401e+04,2.207505e+01,-7.035625e+00,1.503942e+01,3.187139e+01,3.745245e+01,9.908278e+01,6.396979e+02,1.248182e+00,1.448420e+00,3.996604e-01,4.787058e-03,3.536342e-02,1.842800e-01,6.240909e-01,7.975450e-01,2.764200e-01,3.744545e-01,1.941053e+00,7.555481e-01,4.207363e+01,4.769065e+01,4.626781e+01,6.272769e+01,1.886290e+02,1.651559e+02,1.693488e+02,9.164777e+00,1.419908e+01,1.322859e+01,9.083522e+01,8.580092e+01,8.677141e+01,7.326236e+01,7.654250e+01,1.022681e+02,3.652938e+01,4.531992e+01,5.085247e+01,3.745245e+01,4.633349e+01,5.178098e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.961711e+00,7.951159e+00,7.754297e+00,4.831777e+00,5.518504e+00,5.381871e+00,9.828652e+01,9.902040e+01,1.000951e+02,5.979663e+01,5.124583e+01,4.633129e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.347678e-02,5.470861e-02,4.919827e-02,4.147514e+00,3.802753e+00,3.289004e+00,5.286308e+00,0.000000e+00,4.958812e-02,4.592326e-02,1.024289e-01,-1.521297e+00,-1.206996e+00,-9.347837e-01,-1.666942e+00,2.626216e+00,2.645345e+00,2.400144e+00,3.721796e+00
7.527778e+01,3.833333e-01,2.700705e+00,1.035270e+00,1.158498e+01,4.440910e+00,4.000000e+00,1.213420e+02,6.919643e+02,2.840184e+04,1.088737e+04,2.334086e+01,-7.353583e+00,1.598728e+01,3.150519e+01,3.915485e+01,9.908490e+01,6.526747e+02,1.246147e+00,1.454558e+00,4.041664e-01,4.879575e-03,3.418366e-02,1.798436e-01,6.230733e-01,8.109488e-01,2.697654e-01,3.738440e-01,1.963346e+00,7.373587e-01,4.519162e+01,4.768733e+01,4.598395e+01,6.473442e+01,1.827463e+02,1.729537e+02,1.786794e+02,9.400234e+00,1.349759e+01,1.116299e+01,9.059977e+01,8.650241e+01,8.883701e+01,7.465085e+01,7.814928e+01,1.064835e+02,3.818807e+01,4.637530e+01,5.138110e+01,3.915485e+01,4.741273e+01,5.233014e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.512444e+00,7.937798e+00,7.683435e+00,5.201943e+00,5.496476e+00,5.320345e+00,9.828652e+01,9.903958e+01,1.000582e+02,5.806845e+01,5.016230e+01,4.574971e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.182008e-02,5.365317e-02,4.866779e-02,4.268442e+00,3.715721e+00,3.234400e+00,5.493338e+00,0.000000e+00,4.685190e-02,4.662985e-02,1.082841e-01,-1.531116e+00,-1.155895e+00,-9.085244e-01,-1.733147e+00,2.737325e+00,2.606678e+00,2.372506e+00,3.868475e+00
7.527778e+01,4.000000e-01,2.704451e+00,1.081780e+00,1.197543e+01,4.790173e+00,4.000000e+00,1.246882e+02,6.538275e+02,2.840184e+04,1.136074e+04,2.515896e+01,-7.914342e+00,1.724462e+01,3.145734e+01,4.085761e+01,9.913536e+01,6.304507e+02,1.243422e+00,1.461029e+00,4.179390e-01,4.597866e-03,3.269252e-02,1.664815e-01,6.217109e-01,8.382802e-01,2.497222e-01,3.730265e-01,2.021877e+00,6.825740e-01,6.499999e+01,4.226906e+01,4.241690e+01,6.229824e+01,1.223797e+02,1.936413e+02,1.921830e+02,1.632648e+01,1.242793e+01,9.773014e+00,8.367352e+01,8.757207e+01,9.022699e+01,7.011522e+01,7.997453e+01,1.084991e+02,3.986570e+01,4.759844e+01,5.216277e+01,4.085761e+01,4.856858e+01,5.305485e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.170598e+01,7.398084e+00,7.454220e+00,7.658698e+00,4.840235e+00,4.876962e+00,9.828652e+01,9.961092e+01,1.004964e+02,5.634198e+01,4.932430e+01,4.525838e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.016400e-02,5.242540e-02,4.787974e-02,5.924699e+00,3.200999e+00,2.933764e+00,5.221923e+00,0.000000e+00,2.992011e-02,4.973170e-02,1.104656e-01,-2.106472e+00,-9.654022e-01,-8.068214e-01,-1.617375e+00,3.818227e+00,2.265517e+00,2.176675e+00,3.715013e+00
7.527778e+01,4.166667e-01,2.709154e+00,1.128814e+00,1.210372e+01,5.043217e+00,4.000000e+00,1.281958e+02,6.573697e+02,2.840184e+04,1.183410e+04,2.629309e+01,-8.137508e+00,1.815558e+01,3.094923e+01,4.255997e+01,9.913067e+01,6.515102e+02,1.241656e+00,1.467499e+00,4.191704e-01,4.750420e-03,3.174603e-02,1.651609e-01,6.208278e-01,8.472605e-01,2.477414e-01,3.724967e-01,2.031994e+00,6.771597e-01,6.500000e+01,4.310850e+01,4.282397e+01,6.515523e+01,1.288163e+02,1.995543e+02,2.003385e+02,1.538480e+01,1.163931e+01,7.684987e+00,8.461520e+01,8.836069e+01,9.231501e+01,7.242531e+01,8.164127e+01,1.126580e+02,4.152174e+01,4.853423e+01,5.257005e+01,4.255997e+01,4.954068e+01,5.349576e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.158444e+01,7.477986e+00,7.448712e+00,7.620266e+00,4.919035e+00,4.899778e+00,9.828652e+01,9.953239e+01,1.003672e+02,5.461964e+01,4.828844e+01,4.473367e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.850826e-02,5.148974e-02,4.747119e-02,5.687711e+00,3.202746e+00,2.939191e+00,5.502654e+00,0.000000e+00,3.093793e-02,5.000462e-02,1.154828e-01,-1.965283e+00,-9.493201e-01,-8.014641e-01,-1.708938e+00,3.722427e+00,2.284364e+00,2.187731e+00,3.909199e+00
7.527778e+01,4.333333e-01,2.717961e+00,1.177783e+00,1.224926e+01,5.308013e+00,4.000000e+00,1.319062e+02,6.609271e+02,2.840184e+04,1.230746e+04,2.748859e+01,-8.379738e+00,1.910885e+01,3.048443e+01,4.426233e+01,9.912597e+01,6.726469e+02,1.241978e+00,1.475983e+00,4.212444e-01,4.905335e-03,3.087851e-02,1.639607e-01,6.209890e-01,8.574483e-01,2.459411e-01,3.725934e-01,2.045722e+00,6.722390e-01,6.500000e+01,4.395881e+01,4.321216e+01,6.814003e+01,1.354227e+02,2.053783e+02,2.086662e+02,1.441512e+01,1.083598e+01,5.609688e+00,8.558488e+01,8.916402e+01,9.439031e+01,7.479473e+01,8.330441e+01,1.167954e+02,4.317722e+01,4.943012e+01,5.294667e+01,4.426233e+01,5.047332e+01,5.390718e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.146006e+01,7.556559e+00,7.437493e+00,7.579276e+00,4.997637e+00,4.918891e+00,9.828652e+01,9.945182e+01,1.002343e+02,5.290045e+01,4.729456e+01,4.423915e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.685304e-02,5.059389e-02,4.709298e-02,5.468953e+00,3.207794e+00,2.944881e+00,5.796431e+00,0.000000e+00,3.199714e-02,5.027735e-02,1.205565e-01,-1.835031e+00,-9.349019e-01,-7.966315e-01,-1.805063e+00,3.633922e+00,2.304889e+00,2.198527e+00,4.111925e+00
7.527778e+01,4.500000e-01,2.730679e+00,1.228805e+00,1.241143e+01,5.585145e+00,4.000000e+00,1.358374e+02,6.645042e+02,2.840184e+04,1.278083e+04,2.874878e+01,-8.642257e+00,2.010652e+01,3.006130e+01,4.596469e+01,9.912123e+01,6.939058e+02,1.244278e+00,1.486401e+00,4.241161e-01,5.063229e-03,3.008157e-02,1.628781e-01,6.221390e-01,8.688003e-01,2.443172e-01,3.732834e-01,2.062879e+00,6.678003e-01,6.500000e+01,4.482493e+01,4.358113e+01,7.125220e+01,1.422130e+02,2.110976e+02,2.171867e+02,1.341641e+01,1.002155e+01,3.552417e+00,8.658359e+01,8.997845e+01,9.644758e+01,7.722597e+01,8.496214e+01,1.209085e+02,4.483209e+01,5.028841e+01,5.329527e+01,4.596469e+01,5.136890e+01,5.429176e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.133259e+01,7.634583e+00,7.420537e+00,7.535564e+00,5.076586e+00,4.934257e+00,9.828652e+01,9.936912e+01,1.000978e+02,5.118459e+01,4.634014e+01,4.377219e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.519841e-02,4.973551e-02,4.674247e-02,5.266399e+00,3.216188e+00,2.950669e+00,6.103543e+00,0.000000e+00,3.310103e-02,5.054556e-02,1.257132e-01,-1.714500e+00,-9.220777e-01,-7.922348e-01,-1.905914e+00,3.551899e+00,2.327211e+00,2.208979e+00,4.323342e+00
7.527778e+01,4.666667e-01,2.747160e+00,1.282008e+00,1.258983e+01,5.875252e+00,4.000000e+00,1.400098e+02,6.681040e+02,2.840184e+04,1.325419e+04,3.007730e+01,-8.926388e+00,2.115091e+01,2.967816e+01,4.766704e+01,9.911647e+01,7.153272e+02,1.248468e+00,1.498693e+00,4.277513e-01,5.224745e-03,2.934803e-02,1.619097e-01,6.242338e-01,8.812878e-01,2.428645e-01,3.745403e-01,2.083331e+00,6.638296e-01,6.500000e+01,4.571243e+01,4.393018e+01,7.449233e+01,1.492024e+02,2.166921e+02,2.259235e+02,1.238729e+01,9.199258e+00,1.517611e+00,8.761271e+01,9.080074e+01,9.848239e+01,7.972194e+01,8.661272e+01,1.249951e+02,4.648634e+01,5.111125e+01,5.361816e+01,4.766704e+01,5.222961e+01,5.465186e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.120177e+01,7.712932e+00,7.397775e+00,7.488953e+00,5.156485e+00,4.945787e+00,9.828652e+01,9.928422e+01,9.995771e+01,4.947230e+01,4.542286e+01,4.333041e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.354439e-02,4.891250e-02,4.641735e-02,5.078313e+00,3.228046e+00,2.956386e+00,6.424369e+00,0.000000e+00,3.425320e-02,5.080439e-02,1.309807e-01,-1.602648e+00,-9.108037e-01,-7.881904e-01,-2.011684e+00,3.475665e+00,2.351495e+00,2.219000e+00,4.543665e+00
7.527778e+01,4.833333e-01,2.767422e+00,1.337587e+00,1.281260e+01,6.192756e+00,4.000000e+00,1.444463e+02,6.714189e+02,2.840184e+04,1.372756e+04,3.154928e+01,-9.255357e+00,2.229392e+01,2.933619e+01,4.936940e+01,9.911209e+01,7.318974e+02,1.254322e+00,1.513100e+00,4.331697e-01,5.335314e-03,2.870798e-02,1.599478e-01,6.271608e-01,8.968820e-01,2.399217e-01,3.762965e-01,2.111636e+00,6.557859e-01,6.500000e+01,4.666710e+01,4.512600e+01,7.747472e+01,1.563458e+02,2.218622e+02,2.296062e+02,1.128418e+01,8.327173e+00,1.764027e-06,8.871582e+01,9.167283e+01,1.000000e+02,8.232677e+01,8.830058e+01,1.286972e+02,4.813978e+01,5.189904e+01,5.391569e+01,4.936940e+01,5.305674e+01,5.498748e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.107174e+01,7.802230e+00,7.539083e+00,7.438770e+00,5.242084e+00,5.065283e+00,9.828652e+01,9.919357e+01,9.980766e+01,4.776381e+01,4.453948e+01,4.291037e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.189105e-02,4.812429e-02,4.611891e-02,4.903199e+00,3.246437e+00,3.021458e+00,6.740066e+00,0.000000e+00,3.544903e-02,5.099969e-02,1.341615e-01,-1.498590e+00,-9.019610e-01,-8.017539e-01,-2.116866e+00,3.404609e+00,2.379925e+00,2.270704e+00,4.757362e+00
7.527778e+01,5.000000e-01,2.794107e+00,1.397054e+00,1.314690e+01,6.573451e+00,4.000000e+00,1.491737e+02,6.735238e+02,2.840184e+04,1.420092e+04,3.334618e+01,-9.681757e+00,2.366443e+01,2.903408e+01,5.107177e+01,9.910930e+01,7.338371e+02,1.262527e+00,1.531580e+00,4.427618e-01,5.269116e-03,2.820659e-02,1.550260e-01,6.312635e-01,9.202832e-01,2.325389e-01,3.787581e-01,2.158501e+00,6.356064e-01,6.500000e+01,4.760106e+01,4.919088e+01,7.960989e+01,1.634606e+02,2.269015e+02,2.176031e+02,9.981563e+00,7.150711e+00,1.084820e-06,9.001844e+01,9.284929e+01,1.000000e+02,8.516933e+01,9.028989e+01,1.310473e+02,4.979183e+01,5.264848e+01,5.417959e+01,5.107177e+01,5.385005e+01,5.529246e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.095499e+01,7.892012e+00,8.229247e+00,7.383420e+00,5.319040e+00,5.546329e+00,9.828652e+01,9.908698e+01,9.961861e+01,4.605935e+01,4.368510e+01,4.250349e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.023844e-02,4.737327e-02,4.585912e-02,4.739759e+00,3.265053e+00,3.283402e+00,7.019570e+00,0.000000e+00,3.666525e-02,5.126657e-02,1.299412e-01,-1.401579e+00,-8.936653e-01,-8.721175e-01,-2.211392e+00,3.338180e+00,2.408053e+00,2.462551e+00,4.938119e+00
7.527778e+01,5.166667e-01,2.827746e+00,1.461002e+00,1.350538e+01,6.977782e+00,4.000000e+00,1.542202e+02,6.754039e+02,2.840184e+04,1.467428e+04,3.526102e+01,-1.014101e+01,2.512001e+01,2.875983e+01,5.277413e+01,9.910681e+01,7.376016e+02,1.273982e+00,1.553764e+00,4.532750e-01,5.200714e-03,2.772074e-02,1.507947e-01,6.369912e-01,9.453769e-01,2.261921e-01,3.821947e-01,2.209488e+00,6.182584e-01,6.500000e+01,4.829073e+01,5.355696e+01,8.211816e+01,1.707489e+02,2.332289e+02,2.066151e+02,8.611944e+00,5.769804e+00,6.766274e-07,9.138806e+01,9.423020e+01,1.000000e+02,8.812663e+01,9.248527e+01,1.330740e+02,5.144294e+01,5.336594e+01,5.441572e+01,5.277413e+01,5.461376e+01,5.557464e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.083696e+01,7.933833e+00,8.955778e+00,7.324273e+00,5.362163e+00,6.052855e+00,9.828652e+01,9.897545e+01,9.940787e+01,4.435924e+01,4.286150e+01,4.211169e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.858662e-02,4.665324e-02,4.562721e-02,4.586864e+00,3.268119e+00,3.564895e+00,7.322617e+00,0.000000e+00,3.793237e-02,5.188394e-02,1.252283e-01,-1.310901e+00,-8.811990e-01,-9.472286e-01,-2.312827e+00,3.275963e+00,2.424852e+00,2.669550e+00,5.135018e+00
7.527778e+01,5.333333e-01,2.867707e+00,1.529444e+00,1.388323e+01,7.404392e+00,4.000000e+00,1.596190e+02,6.772288e+02,2.840184e+04,1.514765e+04,3.728801e+01,-1.063220e+01,2.665581e+01,2.851372e+01,5.447650e+01,9.910440e+01,7.436523e+02,1.288431e+00,1.579277e+00,4.645399e-01,5.140449e-03,2.725420e-02,1.472807e-01,6.442153e-01,9.718264e-01,2.209211e-01,3.865292e-01,2.263856e+00,6.038510e-01,6.500000e+01,4.873025e+01,5.818967e+01,8.491737e+01,1.782643e+02,2.409702e+02,1.967294e+02,7.195868e+00,4.242095e+00,1.839340e-07,9.280413e+01,9.575790e+01,1.000000e+02,9.118119e+01,9.483297e+01,1.348547e+02,5.309312e+01,5.405382e+01,5.462830e+01,5.447650e+01,5.534991e+01,5.583735e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.071492e+01,7.926659e+00,9.709219e+00,7.261373e+00,5.371800e+00,6.579819e+00,9.828652e+01,9.886071e+01,9.918115e+01,4.266380e+01,4.206755e+01,4.173500e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.693565e-02,4.596188e-02,4.541898e-02,4.443524e+00,3.255732e+00,3.863466e+00,7.645564e+00,0.000000e+00,3.926015e-02,5.285392e-02,1.204387e-01,-1.225957e+00,-8.647649e-01,-1.026412e+00,-2.420470e+00,3.217567e+00,2.430227e+00,2.889908e+00,5.345533e+00
7.527778e+01,5.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.527778e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.527778e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.527778e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.166667e+01,3.000000e-01,2.886355e+00,8.659066e-01,1.168115e+01,3.504345e+00,4.000000e+00,1.161368e+02,7.586365e+02,2.840184e+04,8.520552e+03,1.912665e+01,-6.511013e+00,1.261564e+01,3.404157e+01,3.070640e+01,9.907517e+01,5.855443e+02,1.353407e+00,1.532949e+00,4.234827e-01,4.818877e-03,4.223750e-02,2.061642e-01,6.767033e-01,8.176805e-01,3.092463e-01,4.060220e-01,2.041082e+00,8.452733e-01,3.715277e+01,4.771269e+01,4.969764e+01,5.918646e+01,1.922446e+02,1.465804e+02,1.385232e+02,9.494054e+00,1.596655e+01,2.029511e+01,9.050595e+01,8.403345e+01,7.970489e+01,6.694584e+01,7.085489e+01,8.960878e+01,2.988031e+01,4.042469e+01,4.800537e+01,3.070640e+01,4.140812e+01,4.892689e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.588731e+00,7.329791e+00,7.756126e+00,4.243035e+00,5.564869e+00,5.888548e+00,9.762771e+01,9.842979e+01,9.970830e+01,6.618409e+01,5.587772e+01,4.901934e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.012429e-02,5.960397e-02,5.205658e-02,4.461670e+00,4.264549e+00,3.748598e+00,5.035792e+00,0.000000e+00,5.824387e-02,4.788414e-02,9.312801e-02,-1.792908e+00,-1.474377e+00,-1.131707e+00,-1.629723e+00,2.668761e+00,2.848416e+00,2.664775e+00,3.499197e+00
8.166667e+01,3.166667e-01,2.875842e+00,9.106832e-01,1.180313e+01,3.737657e+00,4.000000e+00,1.189294e+02,7.579449e+02,2.840184e+04,8.993916e+03,2.024596e+01,-6.790390e+00,1.345557e+01,3.353949e+01,3.241232e+01,9.907601e+01,6.051817e+02,1.343713e+00,1.532128e+00,4.245512e-01,4.953375e-03,4.048832e-02,2.018637e-01,6.718566e-01,8.262189e-01,3.027955e-01,4.031140e-01,2.048201e+00,8.276411e-01,3.859660e+01,4.874822e+01,4.965136e+01,6.099872e+01,1.953597e+02,1.517123e+02,1.469439e+02,9.365060e+00,1.567001e+01,1.833642e+01,9.063494e+01,8.432999e+01,8.166358e+01,6.864420e+01,7.223152e+01,9.402746e+01,3.153771e+01,4.167123e+01,4.871239e+01,3.241232e+01,4.268937e+01,4.965712e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.805155e+00,7.475289e+00,7.717866e+00,4.403325e+00,5.670155e+00,5.854154e+00,9.762771e+01,9.841870e+01,9.967400e+01,6.445412e+01,5.457289e+01,4.825479e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.846725e-02,5.835892e-02,5.134902e-02,4.395714e+00,4.228426e+00,3.690316e+00,5.240337e+00,0.000000e+00,5.731837e-02,4.771788e-02,9.978113e-02,-1.727258e+00,-1.432243e+00,-1.098321e+00,-1.698661e+00,2.668456e+00,2.853501e+00,2.639713e+00,3.641457e+00
8.166667e+01,3.333333e-01,2.870403e+00,9.568011e-01,1.194701e+01,3.982338e+00,4.000000e+00,1.218599e+02,7.571987e+02,2.840184e+04,9.467280e+03,2.142010e+01,-7.083684e+00,1.433642e+01,3.307027e+01,3.411823e+01,9.907692e+01,6.238566e+02,1.336600e+00,1.533803e+00,4.266038e-01,5.088829e-03,3.891913e-02,1.976882e-01,6.683000e-01,8.362909e-01,2.965323e-01,4.009800e-01,2.059881e+00,8.105217e-01,4.015820e+01,4.968646e+01,4.957248e+01,6.302795e+01,1.976509e+02,1.570080e+02,1.555870e+02,9.207553e+00,1.528244e+01,1.628735e+01,9.079245e+01,8.471756e+01,8.371265e+01,7.036948e+01,7.364933e+01,9.850351e+01,3.319477e+01,4.286012e+01,4.936172e+01,3.411823e+01,4.391246e+01,5.033086e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.039854e+00,7.603321e+00,7.672765e+00,4.576835e+00,5.761587e+00,5.814211e+00,9.762771e+01,9.840516e+01,9.963000e+01,6.272658e+01,5.332742e+01,4.754335e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.681062e-02,5.717128e-02,5.069874e-02,4.349439e+00,4.191622e+00,3.635459e+00,5.463145e+00,0.000000e+00,5.630327e-02,4.766182e-02,1.064532e-01,-1.670584e+00,-1.391583e+00,-1.067622e+00,-1.773280e+00,2.678855e+00,2.856342e+00,2.615498e+00,3.796318e+00
8.166667e+01,3.500000e-01,2.869630e+00,1.004370e+00,1.211245e+01,4.239356e+00,4.000000e+00,1.249387e+02,7.563822e+02,2.840184e+04,9.940644e+03,2.265526e+01,-7.393579e+00,1.526168e+01,3.263515e+01,3.582415e+01,9.907792e+01,6.414196e+02,1.331843e+00,1.537786e+00,4.296200e-01,5.223408e-03,3.750326e-02,1.935749e-01,6.659216e-01,8.478712e-01,2.903623e-01,3.995529e-01,2.075973e+00,7.936570e-01,4.193162e+01,5.048656e+01,4.945712e+01,6.523525e+01,1.986940e+02,1.626242e+02,1.644812e+02,9.050756e+00,1.480426e+01,1.417823e+01,9.094924e+01,8.519574e+01,8.582177e+01,7.209871e+01,7.511383e+01,1.030120e+02,3.485157e+01,4.399604e+01,4.996035e+01,3.582415e+01,4.508180e+01,5.095489e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.308554e+00,7.707782e+00,7.620760e+00,4.775290e+00,5.834442e+00,5.768571e+00,9.762771e+01,9.839169e+01,9.957857e+01,6.100162e+01,5.213828e+01,4.687951e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.515442e-02,5.603634e-02,5.009873e-02,4.329986e+00,4.150187e+00,3.582923e+00,5.701287e+00,0.000000e+00,5.507430e-02,4.774604e-02,1.131627e-01,-1.625238e+00,-1.350930e+00,-1.039042e+00,-1.852709e+00,2.704748e+00,2.854331e+00,2.591627e+00,3.961740e+00
8.166667e+01,3.666667e-01,2.873141e+00,1.053485e+00,1.230071e+01,4.510261e+00,4.000000e+00,1.281773e+02,7.553546e+02,2.840184e+04,1.041401e+04,2.396135e+01,-7.724410e+00,1.623694e+01,3.223696e+01,3.753007e+01,9.907917e+01,6.574415e+02,1.329234e+00,1.543907e+00,4.336535e-01,5.353776e-03,3.621800e-02,1.893915e-01,6.646168e-01,8.610498e-01,2.840872e-01,3.987701e-01,2.096636e+00,7.765051e-01,4.412538e+01,5.104603e+01,4.928414e+01,6.757021e+01,1.975507e+02,1.689125e+02,1.736910e+02,8.958202e+00,1.422239e+01,1.203395e+01,9.104180e+01,8.577761e+01,8.796605e+01,7.377741e+01,7.664208e+01,1.075317e+02,3.650828e+01,4.508442e+01,5.051564e+01,3.753007e+01,4.620204e+01,5.153605e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.647212e+00,7.774208e+00,7.560328e+00,5.024798e+00,5.876723e+00,5.715046e+00,9.762771e+01,9.838374e+01,9.952356e+01,5.927938e+01,5.100380e+01,4.625852e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.349869e-02,5.494855e-02,4.954165e-02,4.354760e+00,4.095454e+00,3.530418e+00,5.950532e+00,0.000000e+00,5.337364e-02,4.804986e-02,1.199501e-01,-1.597316e+00,-1.307305e+00,-1.011672e+00,-1.935532e+00,2.757444e+00,2.841522e+00,2.566796e+00,4.134950e+00
8.166667e+01,3.833333e-01,2.880503e+00,1.104193e+00,1.251942e+01,4.799112e+00,4.000000e+00,1.315889e+02,7.533743e+02,2.840184e+04,1.088737e+04,2.536480e+01,-8.088002e+00,1.727680e+01,3.188671e+01,3.923601e+01,9.908159e+01,6.703286e+02,1.328524e+00,1.551979e+00,4.390469e-01,5.468551e-03,3.503856e-02,1.847081e-01,6.642621e-01,8.763596e-01,2.770622e-01,3.985572e-01,2.123200e+00,7.573032e-01,4.743979e+01,5.103571e+01,4.895375e+01,6.989719e+01,1.912026e+02,1.769335e+02,1.834402e+02,9.146358e+00,1.348570e+01,9.877481e+00,9.085364e+01,8.651430e+01,9.012252e+01,7.521264e+01,7.828483e+01,1.120336e+02,3.816564e+01,4.613526e+01,5.104008e+01,3.923601e+01,4.728018e+01,5.208473e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.180084e+00,7.759135e+00,7.483917e+00,5.413369e+00,5.849940e+00,5.642441e+00,9.762771e+01,9.839990e+01,9.947775e+01,5.755999e+01,4.992713e+01,4.567677e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.184346e-02,5.389755e-02,4.901491e-02,4.485656e+00,4.001043e+00,3.469768e+00,6.197707e+00,0.000000e+00,5.039047e-02,4.882180e-02,1.269072e-01,-1.609247e+00,-1.251963e+00,-9.827886e-01,-2.016873e+00,2.876409e+00,2.799471e+00,2.535801e+00,4.307741e+00
8.166667e+01,4.000000e-01,2.888008e+00,1.155203e+00,1.290305e+01,5.161221e+00,4.000000e+00,1.352051e+02,7.237986e+02,2.840184e+04,1.136074e+04,2.723037e+01,-8.649970e+00,1.858040e+01,3.176590e+01,4.094221e+01,9.911766e+01,6.541484e+02,1.327450e+00,1.560558e+00,4.520318e-01,5.293690e-03,3.366041e-02,1.727393e-01,6.637251e-01,9.032137e-01,2.591089e-01,3.982351e-01,2.179777e+00,7.082310e-01,6.499999e+01,4.593815e+01,4.586808e+01,6.875507e+01,1.368401e+02,1.981278e+02,1.973648e+02,1.439947e+01,1.226229e+01,8.056421e+00,8.560053e+01,8.773771e+01,9.194358e+01,7.212817e+01,8.028437e+01,1.151919e+02,3.983940e+01,4.730873e+01,5.174950e+01,4.094221e+01,4.840488e+01,5.275656e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.046879e+01,7.230437e+00,7.258387e+00,7.582782e+00,5.237170e+00,5.257416e+00,9.762771e+01,9.885575e+01,9.979504e+01,5.584291e+01,4.905200e+01,4.516900e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.018890e-02,5.271925e-02,4.829928e-02,5.924699e+00,3.505031e+00,3.202275e+00,6.059083e+00,0.000000e+00,3.457085e-02,5.234279e-02,1.319754e-01,-2.103108e+00,-1.065362e+00,-8.901539e-01,-1.948300e+00,3.821591e+00,2.474239e+00,2.364464e+00,4.242759e+00
8.166667e+01,4.166667e-01,2.897628e+00,1.207345e+00,1.306400e+01,5.443331e+00,4.000000e+00,1.390033e+02,7.266312e+02,2.840184e+04,1.183410e+04,2.852545e+01,-8.929462e+00,1.959599e+01,3.130349e+01,4.264811e+01,9.911421e+01,6.757271e+02,1.327845e+00,1.569783e+00,4.544447e-01,5.468377e-03,3.270932e-02,1.713000e-01,6.639223e-01,9.144797e-01,2.569500e-01,3.983534e-01,2.195298e+00,7.023300e-01,6.500000e+01,4.691499e+01,4.627166e+01,7.195782e+01,1.439601e+02,2.037494e+02,2.058215e+02,1.346242e+01,1.148229e+01,5.945331e+00,8.653758e+01,8.851771e+01,9.405467e+01,7.447832e+01,8.194874e+01,1.195408e+02,4.149355e+01,4.824016e+01,5.215410e+01,4.264811e+01,4.937724e+01,5.319924e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.036564e+01,7.323894e+00,7.250161e+00,7.537473e+00,5.325640e+00,5.272023e+00,9.762771e+01,9.877376e+01,9.965868e+01,5.412993e+01,4.802418e+01,4.464502e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.853475e-02,5.178796e-02,4.789293e-02,5.687711e+00,3.511574e+00,3.205413e+00,6.386160e+00,0.000000e+00,3.573608e-02,5.253583e-02,1.378403e-01,-1.962067e+00,-1.049292e+00,-8.835256e-01,-2.058090e+00,3.725644e+00,2.498017e+00,2.374423e+00,4.465910e+00
8.166667e+01,4.333333e-01,2.911672e+00,1.261724e+00,1.324379e+01,5.738976e+00,4.000000e+00,1.430208e+02,7.294850e+02,2.840184e+04,1.230746e+04,2.989222e+01,-9.231906e+00,2.066031e+01,3.088398e+01,4.435400e+01,9.911073e+01,6.973777e+02,1.330479e+00,1.581193e+00,4.577665e-01,5.646264e-03,3.183799e-02,1.699890e-01,6.652397e-01,9.270653e-01,2.549834e-01,3.991438e-01,2.214717e+00,6.969547e-01,6.500000e+01,4.791933e+01,4.664949e+01,7.529693e+01,1.512682e+02,2.091979e+02,2.144906e+02,1.249647e+01,1.069414e+01,3.851828e+00,8.750353e+01,8.930586e+01,9.614817e+01,7.688861e+01,8.360308e+01,1.238631e+02,4.314705e+01,4.913192e+01,5.252825e+01,4.435400e+01,5.031041e+01,5.361268e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.025945e+01,7.418467e+00,7.235408e+00,7.489575e+00,5.415611e+00,5.281975e+00,9.762771e+01,9.868955e+01,9.951884e+01,5.242041e+01,4.703798e+01,4.415123e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.688121e-02,5.089625e-02,4.751667e-02,5.468953e+00,3.522733e+00,3.208506e+00,6.728019e+00,0.000000e+00,3.694976e-02,5.271223e-02,1.438057e-01,-1.831960e+00,-1.035314e+00,-8.773820e-01,-2.173233e+00,3.636993e+00,2.524369e+00,2.383836e+00,4.698592e+00
8.166667e+01,4.500000e-01,2.929957e+00,1.318481e+00,1.344199e+01,6.048897e+00,4.000000e+00,1.472769e+02,7.323595e+02,2.840184e+04,1.278083e+04,3.133485e+01,-9.558816e+00,2.177603e+01,3.050539e+01,4.605989e+01,9.910722e+01,7.191303e+02,1.335245e+00,1.594712e+00,4.619576e-01,5.828073e-03,3.103794e-02,1.687990e-01,6.676226e-01,9.409395e-01,2.531985e-01,4.005736e-01,2.237881e+00,6.920759e-01,6.500000e+01,4.896082e+01,4.700015e+01,7.877196e+01,1.587792e+02,2.144359e+02,2.234008e+02,1.149989e+01,9.902263e+00,1.780867e+00,8.850011e+01,9.009774e+01,9.821913e+01,7.936224e+01,8.524458e+01,1.281559e+02,4.479986e+01,4.998629e+01,5.287455e+01,4.605989e+01,5.120677e+01,5.399950e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.015004e+01,7.515607e+00,7.214012e+00,7.438929e+00,5.508161e+00,5.287122e+00,9.762771e+01,9.860299e+01,9.937571e+01,5.071455e+01,4.609088e+01,4.368499e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.522832e-02,5.004183e-02,4.716788e-02,5.266399e+00,3.538836e+00,3.211300e+00,7.084977e+00,0.000000e+00,3.821566e-02,5.286290e-02,1.499067e-01,-1.711571e+00,-1.023423e+00,-8.716054e-01,-2.293904e+00,3.554828e+00,2.553629e+00,2.392557e+00,4.940980e+00
8.166667e+01,4.666667e-01,2.952380e+00,1.377777e+00,1.367326e+01,6.380854e+00,4.000000e+00,1.517936e+02,7.350657e+02,2.840184e+04,1.325419e+04,3.289385e+01,-9.922772e+00,2.297108e+01,3.016604e+01,4.776578e+01,9.910392e+01,7.384203e+02,1.341959e+00,1.610421e+00,4.675403e-01,5.981237e-03,3.032131e-02,1.671366e-01,6.709795e-01,9.571281e-01,2.507049e-01,4.025877e-01,2.267120e+00,6.852601e-01,6.500000e+01,5.006600e+01,4.780184e+01,8.216294e+01,1.664727e+02,2.193078e+02,2.298402e+02,1.045026e+01,9.085619e+00,3.396196e-06,8.954974e+01,9.091438e+01,1.000000e+02,8.192250e+01,8.689602e+01,1.322139e+02,4.645186e+01,5.080457e+01,5.319448e+01,4.776578e+01,5.206814e+01,5.436098e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.003951e+01,7.620815e+00,7.271592e+00,7.385128e+00,5.605921e+00,5.349030e+00,9.762771e+01,9.851219e+01,9.922579e+01,4.901259e+01,4.518000e+01,4.324320e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.357613e-02,4.922333e-02,4.684606e-02,5.078313e+00,3.561490e+00,3.246950e+00,7.445599e+00,0.000000e+00,3.953217e-02,5.295930e-02,1.548270e-01,-1.599868e+00,-1.014031e+00,-8.759440e-01,-2.416569e+00,3.478446e+00,2.586991e+00,2.423966e+00,5.183857e+00
8.166667e+01,4.833333e-01,2.981290e+00,1.440957e+00,1.403016e+01,6.781244e+00,4.000000e+00,1.565967e+02,7.362715e+02,2.840184e+04,1.372756e+04,3.480598e+01,-1.039350e+01,2.441248e+01,2.986125e+01,4.947169e+01,9.910245e+01,7.410343e+02,1.350971e+00,1.630319e+00,4.778671e-01,5.902928e-03,2.977094e-02,1.619445e-01,6.754855e-01,9.821112e-01,2.429168e-01,4.052913e-01,2.317318e+00,6.639726e-01,6.500000e+01,5.113474e+01,5.203220e+01,8.441070e+01,1.740871e+02,2.240706e+02,2.182717e+02,9.201290e+00,7.947689e+00,4.296739e-07,9.079871e+01,9.205231e+01,1.000000e+02,8.471608e+01,8.886262e+01,1.346709e+02,4.810236e+01,5.158247e+01,5.347910e+01,4.947169e+01,5.289408e+01,5.468968e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.943256e+00,7.725212e+00,7.930451e+00,7.326330e+00,5.692044e+00,5.843267e+00,9.762771e+01,9.840462e+01,9.903337e+01,4.731475e+01,4.429951e+01,4.281547e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.192471e-02,4.844388e-02,4.656600e-02,4.903199e+00,3.583436e+00,3.521207e+00,7.751513e+00,0.000000e+00,4.086111e-02,5.314723e-02,1.500722e-01,-1.496002e+00,-1.004956e+00,-9.503036e-01,-2.522013e+00,3.407197e+00,2.619341e+00,2.624051e+00,5.379572e+00
8.166667e+01,5.000000e-01,3.019599e+00,1.509799e+00,1.448368e+01,7.241840e+00,4.000000e+00,1.617144e+02,7.356548e+02,2.840184e+04,1.420092e+04,3.701859e+01,-1.094797e+01,2.607062e+01,2.957424e+01,5.117762e+01,9.910320e+01,7.342409e+02,1.363903e+00,1.655696e+00,4.914261e-01,5.946447e-03,2.946791e-02,1.551113e-01,6.819517e-01,1.013858e+00,2.326669e-01,4.091710e-01,2.383643e+00,6.359562e-01,6.500000e+01,5.596938e+01,5.504340e+01,8.500000e+01,1.815320e+02,2.112928e+02,2.127614e+02,7.716490e+00,8.470792e+00,9.456245e-07,9.228351e+01,9.152921e+01,1.000000e+02,8.779075e+01,8.912788e+01,1.388162e+02,4.975105e+01,5.232891e+01,5.378876e+01,5.117762e+01,5.368611e+01,5.501994e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.864282e+00,8.474888e+00,8.416388e+00,7.262048e+00,6.239182e+00,6.196114e+00,9.762771e+01,9.827740e+01,9.895539e+01,4.562131e+01,4.344707e+01,4.244546e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.027412e-02,4.770290e-02,4.626122e-02,4.739759e+00,3.872639e+00,3.707498e+00,8.000107e+00,0.000000e+00,4.219187e-02,4.901255e-02,1.546756e-01,-1.399203e+00,-1.075620e+00,-9.977280e-01,-2.609653e+00,3.340557e+00,2.839211e+00,2.758783e+00,5.545130e+00
8.166667e+01,5.166667e-01,3.072002e+00,1.587201e+00,1.509102e+01,7.797028e+00,4.000000e+00,1.671831e+02,7.286336e+02,2.840184e+04,1.467428e+04,3.968121e+01,-1.161191e+01,2.806930e+01,2.926299e+01,5.288363e+01,9.911177e+01,7.136754e+02,1.382135e+00,1.689867e+00,5.100306e-01,5.917812e-03,2.921589e-02,1.459033e-01,6.910676e-01,1.056371e+00,2.188549e-01,4.146406e-01,2.473799e+00,5.982035e-01,6.500000e+01,6.499999e+01,5.756137e+01,8.500000e+01,1.877454e+02,1.855815e+02,2.077532e+02,5.480903e+00,1.047228e+01,8.165512e-07,9.451910e+01,8.952772e+01,1.000000e+02,9.168581e+01,8.784737e+01,1.430029e+02,5.139523e+01,5.302824e+01,5.409670e+01,5.288363e+01,5.443802e+01,5.533545e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.855770e+00,9.970689e+00,8.906604e+00,7.186481e+00,7.270276e+00,6.494383e+00,9.762771e+01,9.808722e+01,9.894180e+01,4.393243e+01,4.260912e+01,4.212248e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.862447e-02,4.701654e-02,4.595744e-02,4.586864e+00,4.449368e+00,3.858315e+00,8.194739e+00,0.000000e+00,4.336807e-02,4.200284e-02,1.593250e-01,-1.308948e+00,-1.227706e+00,-1.034525e+00,-2.671782e+00,3.277916e+00,3.265030e+00,2.865793e+00,5.682282e+00
8.166667e+01,5.333333e-01,3.169878e+00,1.690602e+00,1.579805e+01,8.425628e+00,4.000000e+00,1.730206e+02,7.327322e+02,2.840184e+04,1.514765e+04,4.278461e+01,-1.245235e+01,3.033226e+01,2.910474e+01,5.458950e+01,9.910677e+01,7.202864e+02,1.423104e+00,1.746775e+00,5.324495e-01,6.466168e-03,2.998317e-02,1.426531e-01,7.115519e-01,1.105864e+00,2.139797e-01,4.269312e-01,2.585001e+00,5.848778e-01,6.500000e+01,6.500000e+01,6.500000e+01,8.500000e+01,1.966780e+02,1.940904e+02,1.900741e+02,4.437559e+00,8.936913e+00,1.522153e+00,9.556244e+01,9.106309e+01,9.847785e+01,9.442277e+01,9.015954e+01,1.524933e+02,5.304428e+01,5.372591e+01,5.433453e+01,5.458950e+01,5.518280e+01,5.561055e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.711627e+00,9.841102e+00,1.004904e+01,7.121240e+00,7.216180e+00,7.368657e+00,9.762771e+01,9.799901e+01,9.873148e+01,4.224897e+01,4.183075e+01,4.174609e+01,1.000000e-01,1.000000e-01,1.000000e-01,4.697570e-02,4.631549e-02,4.573567e-02,4.443524e+00,4.390531e+00,4.346967e+00,8.835260e+00,0.000000e+00,4.498742e-02,4.328389e-02,1.790986e-01,-1.224027e+00,-1.192765e+00,-1.166885e+00,-2.901924e+00,3.219498e+00,3.242754e+00,3.223366e+00,6.112435e+00
8.166667e+01,5.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.166667e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.166667e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.166667e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,3.000000e-01,3.057074e+00,9.171223e-01,1.252405e+01,3.757214e+00,4.000000e+00,1.251892e+02,8.227896e+02,2.840184e+04,8.520552e+03,2.059954e+01,-7.073570e+00,1.352597e+01,3.433849e+01,3.077124e+01,9.906969e+01,6.020190e+02,1.432649e+00,1.624425e+00,4.559658e-01,5.317948e-03,4.307610e-02,2.119648e-01,7.163246e-01,8.766832e-01,3.179472e-01,4.297948e-01,2.188019e+00,8.690556e-01,3.901895e+01,5.068291e+01,5.299212e+01,6.286831e+01,2.002714e+02,1.505395e+02,1.412245e+02,9.467549e+00,1.602849e+01,1.970570e+01,9.053245e+01,8.397151e+01,8.029430e+01,6.727994e+01,7.091189e+01,9.344438e+01,2.986384e+01,4.021781e+01,4.769488e+01,3.077124e+01,4.129171e+01,4.869589e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.364656e+00,7.136912e+00,7.607655e+00,4.417618e+00,5.877012e+00,6.264653e+00,9.698796e+01,9.782650e+01,9.917638e+01,6.565623e+01,5.561652e+01,4.894384e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.014170e-02,5.981497e-02,5.237541e-02,4.692062e+00,4.557089e+00,4.027265e+00,5.577340e+00,0.000000e+00,6.224110e-02,5.021657e-02,1.074344e-01,-1.885828e+00,-1.582591e+00,-1.224983e+00,-1.856199e+00,2.806233e+00,3.036739e+00,2.852499e+00,3.828575e+00
8.805556e+01,3.166667e-01,3.048542e+00,9.653716e-01,1.266770e+01,4.011438e+00,4.000000e+00,1.281965e+02,8.213664e+02,2.840184e+04,8.993916e+03,2.183051e+01,-7.389332e+00,1.444118e+01,3.384864e+01,3.248076e+01,9.907130e+01,6.217115e+02,1.423644e+00,1.624898e+00,4.576450e-01,5.474887e-03,4.132457e-02,2.073774e-01,7.118218e-01,8.867390e-01,3.110660e-01,4.270931e-01,2.198295e+00,8.502472e-01,4.050021e+01,5.186390e+01,5.289276e+01,6.497400e+01,2.036418e+02,1.554987e+02,1.499322e+02,9.298999e+00,1.572250e+01,1.762677e+01,9.070100e+01,8.427750e+01,8.237323e+01,6.901463e+01,7.229708e+01,9.815887e+01,3.151990e+01,4.145880e+01,4.839840e+01,3.248076e+01,4.257136e+01,4.942587e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.568974e+00,7.293151e+00,7.563921e+00,4.577928e+00,5.995273e+00,6.217857e+00,9.698796e+01,9.781129e+01,9.913624e+01,6.393418e+01,5.431954e+01,4.818102e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.848598e-02,5.857565e-02,5.167102e-02,4.618358e+00,4.525426e+00,3.960663e+00,5.818741e+00,0.000000e+00,6.130631e-02,4.995595e-02,1.151192e-01,-1.814983e+00,-1.540135e+00,-1.187771e+00,-1.938981e+00,2.803375e+00,3.046598e+00,2.822848e+00,3.994879e+00
8.805556e+01,3.333333e-01,3.045529e+00,1.015176e+00,1.283502e+01,4.278339e+00,4.000000e+00,1.313520e+02,8.199127e+02,2.840184e+04,9.467280e+03,2.312366e+01,-7.721641e+00,1.540202e+01,3.339281e+01,3.419029e+01,9.907295e+01,6.404293e+02,1.417437e+00,1.628092e+00,4.603926e-01,5.632944e-03,3.975311e-02,2.029398e-01,7.087185e-01,8.984512e-01,3.044097e-01,4.252311e-01,2.213476e+00,8.320532e-01,4.209694e+01,5.296006e+01,5.276069e+01,6.730075e+01,2.061951e+02,1.605625e+02,1.588834e+02,9.097946e+00,1.533387e+01,1.547031e+01,9.090205e+01,8.466613e+01,8.452969e+01,7.078104e+01,7.371660e+01,1.029199e+02,3.317555e+01,4.264230e+01,4.904427e+01,3.419029e+01,4.379304e+01,5.009949e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.789488e+00,7.434890e+00,7.513460e+00,4.750770e+00,6.100963e+00,6.165437e+00,9.698796e+01,9.779316e+01,9.908627e+01,6.221480e+01,5.308134e+01,4.747112e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.683071e-02,5.739359e-02,5.102381e-02,4.564855e+00,4.494275e+00,3.898030e+00,6.079641e+00,0.000000e+00,6.028596e-02,4.979800e-02,1.228330e-01,-1.753462e+00,-1.499586e+00,-1.153573e+00,-2.028080e+00,2.811393e+00,3.054975e+00,2.794255e+00,4.174394e+00
8.805556e+01,3.500000e-01,3.047601e+00,1.066661e+00,1.302557e+01,4.558948e+00,4.000000e+00,1.346668e+02,8.184343e+02,2.840184e+04,9.940644e+03,2.448554e+01,-8.073324e+00,1.641221e+01,3.297180e+01,3.589982e+01,9.907462e+01,6.580287e+02,1.413793e+00,1.633809e+00,4.641831e-01,5.790546e-03,3.833549e-02,1.985873e-01,7.068965e-01,9.117897e-01,2.978810e-01,4.241379e-01,2.233393e+00,8.142081e-01,4.390626e+01,5.392388e+01,5.259364e+01,6.981148e+01,2.074940e+02,1.659034e+02,1.681068e+02,8.891978e+00,1.486067e+01,1.326595e+01,9.110802e+01,8.513933e+01,8.673405e+01,7.255764e+01,7.517784e+01,1.077035e+02,3.483087e+01,4.377292e+01,4.963937e+01,3.589982e+01,4.496112e+01,5.072344e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.040913e+00,7.555320e+00,7.456287e+00,4.948140e+00,6.188598e+00,6.107480e+00,9.698796e+01,9.777460e+01,9.902853e+01,6.049823e+01,5.189896e+01,4.680858e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.517594e-02,5.626412e-02,5.042692e-02,4.538943e+00,4.459002e+00,3.838301e+00,6.357287e+00,0.000000e+00,5.904776e-02,4.977945e-02,1.306064e-01,-1.703708e+00,-1.459210e+00,-1.121807e+00,-2.122675e+00,2.835235e+00,3.058840e+00,2.766273e+00,4.365219e+00
8.805556e+01,3.666667e-01,3.054362e+00,1.119933e+00,1.324059e+01,4.854882e+00,4.000000e+00,1.381534e+02,8.168378e+02,2.840184e+04,1.041401e+04,2.592653e+01,-8.448958e+00,1.747758e+01,3.258808e+01,3.760934e+01,9.907643e+01,6.740824e+02,1.412494e+00,1.641867e+00,4.690676e-01,5.944768e-03,3.704953e-02,1.941853e-01,7.062472e-01,9.268411e-01,2.912779e-01,4.237483e-01,2.258202e+00,7.961597e-01,4.615061e+01,5.462759e+01,5.237392e+01,7.246179e+01,2.065350e+02,1.719451e+02,1.776657e+02,8.743208e+00,1.428191e+01,1.103647e+01,9.125679e+01,8.571809e+01,8.896353e+01,7.429110e+01,7.670508e+01,1.124927e+02,3.648607e+01,4.485607e+01,5.019080e+01,3.760934e+01,4.608019e+01,5.130439e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.357963e+00,7.636983e+00,7.391082e+00,5.197670e+00,6.243276e+00,6.042251e+00,9.698796e+01,9.776121e+01,9.896625e+01,5.878463e+01,5.077075e+01,4.618846e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.352169e-02,5.518169e-02,4.987325e-02,4.559329e+00,4.408769e+00,3.779364e+00,6.648040e+00,0.000000e+00,5.730750e-02,5.000379e-02,1.384992e-01,-1.672318e+00,-1.415262e+00,-1.091597e+00,-2.221549e+00,2.887011e+00,3.050815e+00,2.737771e+00,4.564991e+00
8.805556e+01,3.833333e-01,3.065358e+00,1.175054e+00,1.348820e+01,5.170475e+00,4.000000e+00,1.418257e+02,8.144704e+02,2.840184e+04,1.088737e+04,2.747537e+01,-8.861657e+00,1.861371e+01,3.225310e+01,3.931888e+01,9.907910e+01,6.868885e+02,1.413290e+00,1.652068e+00,4.754182e-01,6.084543e-03,3.587128e-02,1.892712e-01,7.066452e-01,9.441737e-01,2.839067e-01,4.239871e-01,2.289346e+00,7.760118e-01,4.963222e+01,5.463244e+01,5.200060e+01,7.512564e+01,1.998468e+02,1.800831e+02,1.878024e+02,8.878779e+00,1.351800e+01,8.797851e+00,9.112122e+01,8.648200e+01,9.120215e+01,7.577817e+01,7.837608e+01,1.172737e+02,3.814198e+01,4.590223e+01,5.071085e+01,3.931888e+01,4.715738e+01,5.185267e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.869416e+00,7.623316e+00,7.309973e+00,5.599497e+00,6.214026e+00,5.958610e+00,9.698796e+01,9.777342e+01,9.891124e+01,5.707417e+01,4.970048e+01,4.560656e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.186800e-02,5.413529e-02,4.935041e-02,4.697485e+00,4.308286e+00,3.712825e+00,6.939500e+00,0.000000e+00,5.410398e-02,5.082053e-02,1.466656e-01,-1.685362e+00,-1.355987e+00,-1.060105e+00,-2.320037e+00,3.012123e+00,3.006403e+00,2.703541e+00,4.766129e+00
8.805556e+01,4.000000e-01,3.077280e+00,1.230912e+00,1.386933e+01,5.547734e+00,4.000000e+00,1.457113e+02,7.923102e+02,2.840184e+04,1.136074e+04,2.940699e+01,-9.435145e+00,1.997184e+01,3.208471e+01,4.102862e+01,9.910418e+01,6.764888e+02,1.414206e+00,1.663073e+00,4.878692e-01,6.011897e-03,3.458350e-02,1.786386e-01,7.071032e-01,9.708534e-01,2.679579e-01,4.242619e-01,2.344861e+00,7.324184e-01,6.499999e+01,4.985038e+01,4.941539e+01,7.523344e+01,1.518633e+02,2.014064e+02,2.017731e+02,1.278050e+01,1.216284e+01,6.689464e+00,8.721950e+01,8.783716e+01,9.331054e+01,7.388000e+01,8.052661e+01,1.213015e+02,3.981164e+01,4.703234e+01,5.135734e+01,4.102862e+01,4.825692e+01,5.248067e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.433004e+00,7.112618e+00,7.099690e+00,7.479792e+00,5.639868e+00,5.629617e+00,9.698796e+01,9.812760e+01,9.911992e+01,5.536652e+01,4.879461e+01,4.508416e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.021500e-02,5.300011e-02,4.869787e-02,5.924698e+00,3.830361e+00,3.480288e+00,6.937585e+00,0.000000e+00,3.959138e-02,5.466413e-02,1.543308e-01,-2.099545e+00,-1.173115e+00,-9.773036e-01,-2.302221e+00,3.825153e+00,2.696837e+00,2.557649e+00,4.789695e+00
8.805556e+01,4.166667e-01,3.092225e+00,1.288427e+00,1.406588e+01,5.860784e+00,4.000000e+00,1.497990e+02,7.942847e+02,2.840184e+04,1.183410e+04,3.087505e+01,-9.776223e+00,2.109882e+01,3.166383e+01,4.273812e+01,9.910194e+01,6.984141e+02,1.416951e+00,1.675274e+00,4.915851e-01,6.210146e-03,3.362911e-02,1.770513e-01,7.084757e-01,9.846118e-01,2.655769e-01,4.250854e-01,2.366315e+00,7.259102e-01,6.500000e+01,5.101971e+01,4.980148e+01,7.877782e+01,1.596799e+02,2.065114e+02,2.105405e+02,1.184653e+01,1.140885e+01,4.553301e+00,8.815347e+01,8.859115e+01,9.544670e+01,7.626540e+01,8.217062e+01,1.258437e+02,4.146382e+01,4.795979e+01,5.176014e+01,4.273812e+01,4.922996e+01,5.292582e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.345037e+00,7.225822e+00,7.087542e+00,7.428520e+00,5.743922e+00,5.634001e+00,9.698796e+01,9.804230e+01,9.897835e+01,5.366302e+01,4.777459e+01,4.456141e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.856252e-02,5.207290e-02,4.829280e-02,5.687711e+00,3.845578e+00,3.479981e+00,7.313311e+00,0.000000e+00,4.091257e-02,5.471607e-02,1.611550e-01,-1.958662e+00,-1.158211e+00,-9.690142e-01,-2.431595e+00,3.729048e+00,2.728280e+00,2.565683e+00,5.042871e+00
