# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
8.805556e+01,4.333333e-01,3.111942e+00,1.348508e+00,1.428338e+01,6.189466e+00,4.000000e+00,1.541222e+02,7.962725e+02,2.840184e+04,1.230746e+04,3.242676e+01,-1.014468e+01,2.228208e+01,3.128491e+01,4.444763e+01,9.909969e+01,7.203452e+02,1.422095e+00,1.689847e+00,4.962927e-01,6.412446e-03,3.275506e-02,1.755874e-01,7.110476e-01,9.998368e-01,2.633811e-01,4.266286e-01,2.392033e+00,7.199084e-01,6.500000e+01,5.225135e+01,5.014999e+01,8.246418e+01,1.676989e+02,2.112875e+02,2.195771e+02,1.088111e+01,1.065767e+01,2.438447e+00,8.911889e+01,8.934233e+01,9.756155e+01,7.871332e+01,8.379344e+01,1.303550e+02,4.311525e+01,4.884775e+01,5.213275e+01,4.444763e+01,5.016405e+01,5.334197e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.254100e+00,7.344981e+00,7.067688e+00,7.374657e+00,5.853267e+00,5.632290e+00,9.698796e+01,9.795448e+01,9.883392e+01,5.196326e+01,4.679578e+01,4.406892e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.691071e-02,5.118510e-02,4.791749e-02,5.468953e+00,3.867992e+00,3.478978e+00,7.705313e+00,0.000000e+00,4.228920e-02,5.471665e-02,1.681427e-01,-1.828711e+00,-1.146193e+00,-9.610718e-01,-2.567025e+00,3.640242e+00,2.764088e+00,2.572622e+00,5.306431e+00
8.805556e+01,4.500000e-01,3.136645e+00,1.411490e+00,1.455758e+01,6.550911e+00,4.000000e+00,1.587018e+02,7.979732e+02,2.840184e+04,1.278083e+04,3.415061e+01,-1.056733e+01,2.358328e+01,3.094332e+01,4.615713e+01,9.909777e+01,7.363754e+02,1.429496e+00,1.707150e+00,5.031851e-01,6.636097e-03,3.207983e-02,1.728469e-01,7.147479e-01,1.019031e+00,2.592703e-01,4.288487e-01,2.427973e+00,7.086722e-01,6.500000e+01,5.477487e+01,5.080235e+01,8.500000e+01,1.758784e+02,2.102491e+02,2.266649e+02,9.855681e+00,1.050158e+01,8.730207e-01,9.014432e+01,8.949842e+01,9.912698e+01,8.125267e+01,8.480655e+01,1.351815e+02,4.476577e+01,4.970008e+01,5.249900e+01,4.615713e+01,5.106111e+01,5.374103e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.163094e+00,7.665147e+00,7.110014e+00,7.317743e+00,6.121467e+00,5.678131e+00,9.698796e+01,9.786157e+01,9.873434e+01,5.026749e+01,4.585491e+01,4.361854e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.525964e-02,5.033542e-02,4.755029e-02,5.266399e+00,3.988369e+00,3.500026e+00,8.051435e+00,0.000000e+00,4.371566e-02,5.316581e-02,1.775149e-01,-1.708489e+00,-1.165368e+00,-9.599595e-01,-2.689229e+00,3.557910e+00,2.866717e+00,2.593232e+00,5.539721e+00
8.805556e+01,4.666667e-01,3.171801e+00,1.480174e+00,1.501754e+01,7.008187e+00,4.000000e+00,1.635665e+02,7.932024e+02,2.840184e+04,1.325419e+04,3.635098e+01,-1.112151e+01,2.522947e+01,3.059479e+01,4.786671e+01,9.910317e+01,7.302891e+02,1.440483e+00,1.731317e+00,5.164610e-01,6.827563e-03,3.165690e-02,1.652962e-01,7.202416e-01,1.051228e+00,2.479443e-01,4.321450e-01,2.494086e+00,6.777144e-01,6.500000e+01,6.294935e+01,5.130178e+01,8.500000e+01,1.829670e+02,1.876424e+02,2.315235e+02,8.211195e+00,1.258602e+01,3.259079e-02,9.178880e+01,8.741398e+01,9.996741e+01,8.442978e+01,8.355011e+01,1.406746e+02,4.641270e+01,5.050680e+01,5.289294e+01,4.786671e+01,5.191401e+01,5.413625e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.134328e+00,8.906733e+00,7.218621e+00,7.251122e+00,7.070450e+00,5.730373e+00,9.698796e+01,9.771338e+01,9.877588e+01,4.857577e+01,4.493442e+01,4.324332e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.360940e-02,4.954191e-02,4.715746e-02,5.078313e+00,4.521466e+00,3.508896e+00,8.246498e+00,0.000000e+00,4.498451e-02,4.607914e-02,1.912496e-01,-1.597205e+00,-1.310902e+00,-9.552335e-01,-2.756604e+00,3.481109e+00,3.255549e+00,2.599742e+00,5.681144e+00
8.805556e+01,4.833333e-01,3.226027e+00,1.559246e+00,1.553196e+01,7.507113e+00,4.000000e+00,1.687321e+02,7.947505e+02,2.840184e+04,1.372756e+04,3.878327e+01,-1.175767e+01,2.702561e+01,3.031633e+01,4.957622e+01,9.910141e+01,7.308106e+02,1.460942e+00,1.765085e+00,5.319868e-01,7.063859e-03,3.171008e-02,1.597103e-01,7.304710e-01,1.087237e+00,2.395654e-01,4.382826e-01,2.571215e+00,6.548122e-01,6.500000e+01,6.500000e+01,5.675308e+01,8.500000e+01,1.915318e+02,1.895425e+02,2.156430e+02,7.100442e+00,1.209538e+01,1.024459e+00,9.289956e+01,8.790462e+01,9.897554e+01,8.713811e+01,8.482745e+01,1.466072e+02,4.806127e+01,5.128956e+01,5.321137e+01,4.957622e+01,5.274432e+01,5.448226e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.037500e+00,9.132352e+00,8.027011e+00,7.188270e+00,7.263714e+00,6.384545e+00,9.698796e+01,9.761384e+01,9.864190e+01,4.688873e+01,4.406468e+01,4.283122e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.195996e-02,4.876099e-02,4.684988e-02,4.903199e+00,4.599112e+00,3.866111e+00,8.628730e+00,0.000000e+00,4.652943e-02,4.560108e-02,1.999534e-01,-1.493435e+00,-1.313850e+00,-1.053158e+00,-2.896836e+00,3.409764e+00,3.331792e+00,2.858555e+00,5.931847e+00
8.805556e+01,5.000000e-01,3.352914e+00,1.676457e+00,1.644184e+01,8.220921e+00,4.000000e+00,1.742318e+02,7.976545e+02,2.840184e+04,1.420092e+04,4.236176e+01,-1.276644e+01,2.959532e+01,3.013672e+01,5.128571e+01,9.909813e+01,7.349391e+02,1.514690e+00,1.838224e+00,5.611637e-01,7.998243e-03,3.292432e-02,1.552588e-01,7.573450e-01,1.150929e+00,2.328881e-01,4.544070e-01,2.716353e+00,6.365609e-01,6.500000e+01,6.500000e+01,6.500000e+01,8.500000e+01,2.006654e+02,1.984313e+02,1.943127e+02,6.071918e+00,1.050042e+01,2.570772e+00,9.392808e+01,8.949958e+01,9.742923e+01,8.980299e+01,8.721607e+01,1.599585e+02,4.970952e+01,5.203991e+01,5.348192e+01,5.128571e+01,5.354607e+01,5.479252e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.923589e+00,9.024058e+00,9.215331e+00,7.123623e+00,7.203827e+00,7.356518e+00,9.698796e+01,9.752207e+01,9.841811e+01,4.520654e+01,4.323045e+01,4.241404e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.031142e-02,4.800708e-02,4.659758e-02,4.739759e+00,4.531600e+00,4.415981e+00,9.516250e+00,0.000000e+00,4.819762e-02,4.699577e-02,2.355264e-01,-1.396615e+00,-1.273805e+00,-1.205456e+00,-3.216593e+00,3.343144e+00,3.305994e+00,3.257520e+00,6.535183e+00
8.805556e+01,5.166667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,5.333333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,5.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.805556e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,3.000000e-01,3.231568e+00,9.694703e-01,1.339379e+01,4.018136e+00,4.000000e+00,1.342355e+02,8.870218e+02,2.840184e+04,8.520552e+03,2.212566e+01,-7.660371e+00,1.446529e+01,3.462211e+01,3.083741e+01,9.906487e+01,6.176945e+02,1.513674e+00,1.717893e+00,4.896239e-01,5.834116e-03,4.389518e-02,2.174840e-01,7.568372e-01,9.375650e-01,3.262260e-01,4.541023e-01,2.339883e+00,8.916843e-01,4.090324e+01,5.374528e+01,5.641086e+01,6.658065e+01,2.082156e+02,1.542512e+02,1.435985e+02,9.427923e+00,1.607453e+01,1.925390e+01,9.057208e+01,8.392547e+01,8.074610e+01,6.761568e+01,7.098051e+01,9.704339e+01,2.984662e+01,4.001697e+01,4.739404e+01,3.083741e+01,4.118317e+01,4.847571e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.159893e+00,6.965069e+00,7.481768e+00,4.581001e+00,6.183653e+00,6.642383e+00,9.636639e+01,9.723761e+01,9.865453e+01,6.514900e+01,5.536458e+01,4.886972e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.015989e-02,6.002007e-02,5.268500e-02,4.924690e+00,4.860071e+00,4.318217e+00,6.142508e+00,0.000000e+00,6.633605e-02,5.251667e-02,1.223825e-01,-1.979726e+00,-1.695187e+00,-1.323043e+00,-2.094980e+00,2.944964e+00,3.231220e+00,3.047691e+00,4.169910e+00
9.444444e+01,3.166667e-01,3.225308e+00,1.021348e+00,1.356093e+01,4.294293e+00,4.000000e+00,1.374567e+02,8.847441e+02,2.840184e+04,8.993916e+03,2.347493e+01,-8.015478e+00,1.545946e+01,3.414484e+01,3.255061e+01,9.906727e+01,6.373709e+02,1.505494e+00,1.719814e+00,4.919905e-01,6.014699e-03,4.214111e-02,2.126007e-01,7.527470e-01,9.492648e-01,3.189010e-01,4.516482e-01,2.353645e+00,8.716628e-01,4.241670e+01,5.510680e+01,5.624584e+01,6.898293e+01,2.118575e+02,1.589361e+02,1.525889e+02,9.221462e+00,1.577206e+01,1.706044e+01,9.077854e+01,8.422794e+01,8.293956e+01,6.938570e+01,7.236278e+01,1.020483e+02,3.150127e+01,4.125261e+01,4.809449e+01,3.255061e+01,4.246154e+01,4.920587e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.352930e+00,7.135310e+00,7.432115e+00,4.740167e+00,6.318514e+00,6.581343e+00,9.636639e+01,9.721815e+01,9.860958e+01,6.343498e+01,5.407523e+01,4.810897e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.850554e-02,5.878633e-02,5.198329e-02,4.842509e+00,4.835775e+00,4.242044e+00,6.423017e+00,0.000000e+00,6.539943e-02,5.212569e-02,1.311770e-01,-1.903360e+00,-1.653414e+00,-1.281528e+00,-2.192819e+00,2.939148e+00,3.247761e+00,3.012641e+00,4.361375e+00
9.444444e+01,3.333333e-01,3.225034e+00,1.075011e+00,1.375368e+01,4.584559e+00,4.000000e+00,1.408365e+02,8.824482e+02,2.840184e+04,9.467280e+03,2.489442e+01,-8.390006e+00,1.650441e+01,3.370236e+01,3.426382e+01,9.906969e+01,6.560507e+02,1.500340e+00,1.724694e+00,4.955160e-01,6.196706e-03,4.056733e-02,2.078899e-01,7.501700e-01,9.627573e-01,3.118349e-01,4.501020e-01,2.372685e+00,8.523486e-01,4.403842e+01,5.641048e+01,5.604535e+01,7.160711e+01,2.147119e+02,1.636222e+02,1.618501e+02,8.977275e+00,1.539938e+01,1.480223e+01,9.102272e+01,8.460062e+01,8.519777e+01,7.119324e+01,7.376845e+01,1.070892e+02,3.315544e+01,4.243088e+01,4.873744e+01,3.426382e+01,4.368211e+01,4.987983e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.559759e+00,7.295746e+00,7.375630e+00,4.910533e+00,6.443805e+00,6.514360e+00,9.636639e+01,9.719516e+01,9.855500e+01,6.172386e+01,5.284407e+01,4.740105e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.685170e-02,5.760976e-02,5.133856e-02,4.780574e+00,4.814314e+00,4.170226e+00,6.724005e+00,0.000000e+00,6.438856e-02,5.181668e-02,1.400227e-01,-1.836483e+00,-1.614350e+00,-1.243317e+00,-2.297522e+00,2.944092e+00,3.264352e+00,2.978726e+00,4.566506e+00
9.444444e+01,3.500000e-01,3.230287e+00,1.130601e+00,1.397153e+01,4.890034e+00,4.000000e+00,1.443865e+02,8.801603e+02,2.840184e+04,9.940644e+03,2.639099e+01,-8.786864e+00,1.760412e+01,3.329494e+01,3.597703e+01,9.907211e+01,6.735995e+02,1.497962e+00,1.732325e+00,5.001678e-01,6.378849e-03,3.914794e-02,2.032865e-01,7.489811e-01,9.780068e-01,3.049297e-01,4.493887e-01,2.396813e+00,8.334745e-01,4.586389e+01,5.760587e+01,5.580946e+01,7.441864e+01,2.163499e+02,1.684841e+02,1.714099e+02,8.720101e+00,1.495298e+01,1.250803e+01,9.127990e+01,8.504702e+01,8.749197e+01,7.301935e+01,7.520592e+01,1.121428e+02,3.480919e+01,4.355630e+01,4.932960e+01,3.597703e+01,4.484918e+01,5.050416e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.793551e+00,7.439482e+00,7.312496e+00,5.103746e+00,6.553705e+00,6.441838e+00,9.636639e+01,9.717098e+01,9.849257e+01,6.001579e+01,5.166808e+01,4.674038e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.519841e-02,5.648579e-02,5.074412e-02,4.746100e+00,4.790610e+00,4.101799e+00,7.042959e+00,0.000000e+00,6.316912e-02,5.163009e-02,1.489602e-01,-1.781471e+00,-1.576054e+00,-1.207836e+00,-2.408340e+00,2.964629e+00,3.277725e+00,2.945594e+00,4.783579e+00
9.444444e+01,3.666667e-01,3.240655e+00,1.188240e+00,1.421552e+01,5.212356e+00,4.000000e+00,1.481201e+02,8.778549e+02,2.840184e+04,1.041401e+04,2.797522e+01,-9.210732e+00,1.876448e+01,3.292461e+01,3.769025e+01,9.907454e+01,6.896163e+02,1.498138e+00,1.742518e+00,5.059885e-01,6.558747e-03,3.786140e-02,1.986602e-01,7.490688e-01,9.950862e-01,2.979903e-01,4.494413e-01,2.426149e+00,8.145068e-01,4.812039e+01,5.853832e+01,5.552859e+01,7.738262e+01,2.157439e+02,1.740134e+02,1.813207e+02,8.508520e+00,1.440282e+01,1.019931e+01,9.149148e+01,8.559718e+01,8.980069e+01,7.481384e+01,7.670772e+01,1.171948e+02,3.646274e+01,4.463413e+01,4.987764e+01,3.769025e+01,4.596726e+01,5.108527e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.086487e+00,7.546098e+00,7.241989e+00,5.347747e+00,6.630200e+00,6.363001e+00,9.636639e+01,9.715110e+01,9.842451e+01,5.831094e+01,5.054566e+01,4.612172e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.354569e-02,5.540892e-02,5.019334e-02,4.758297e+00,4.751418e+00,4.035195e+00,7.377237e+00,0.000000e+00,6.144069e-02,5.169549e-02,1.580618e-01,-1.745137e+00,-1.533909e+00,-1.174357e+00,-2.524424e+00,3.013160e+00,3.278950e+00,2.912533e+00,5.010875e+00
9.444444e+01,3.833333e-01,3.255681e+00,1.248011e+00,1.449359e+01,5.555876e+00,4.000000e+00,1.520520e+02,8.750985e+02,2.840184e+04,1.088737e+04,2.967682e+01,-9.675669e+00,2.000115e+01,3.260345e+01,3.940347e+01,9.907744e+01,7.023961e+02,1.500626e+00,1.755055e+00,5.133565e-01,6.726546e-03,3.668543e-02,1.935443e-01,7.503128e-01,1.014551e+00,2.903164e-01,4.501877e-01,2.462149e+00,7.935315e-01,5.169636e+01,5.861835e+01,5.512053e+01,8.040211e+01,2.090241e+02,1.820418e+02,1.918032e+02,8.575607e+00,1.362663e+01,7.886831e+00,9.142439e+01,8.637337e+01,9.211317e+01,7.636754e+01,7.839242e+01,1.222472e+02,3.811704e+01,4.567511e+01,5.039288e+01,3.940347e+01,4.704348e+01,5.163301e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.567714e+00,7.541184e+00,7.157393e+00,5.752430e+00,6.605059e+00,6.268910e+00,9.636639e+01,9.715740e+01,9.835974e+01,5.660948e+01,4.948100e+01,4.553978e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.189359e-02,5.436769e-02,4.967481e-02,4.896919e+00,4.649083e+00,3.963294e+00,7.717512e+00,0.000000e+00,5.809878e-02,5.250223e-02,1.675353e-01,-1.756756e+00,-1.471951e+00,-1.140397e+00,-2.642251e+00,3.140163e+00,3.235231e+00,2.875399e+00,5.242797e+00
9.444444e+01,4.000000e-01,3.272555e+00,1.309022e+00,1.487673e+01,5.950691e+00,4.000000e+00,1.562065e+02,8.591749e+02,2.840184e+04,1.136074e+04,3.169352e+01,-1.027104e+01,2.142249e+01,3.240736e+01,4.111682e+01,9.909424e+01,6.973711e+02,1.503811e+00,1.768744e+00,5.255343e-01,6.748495e-03,3.546975e-02,1.841530e-01,7.519055e-01,1.041371e+00,2.762295e-01,4.511433e-01,2.517528e+00,7.550272e-01,6.499999e+01,5.410173e+01,5.305490e+01,8.169645e+01,1.674522e+02,2.032686e+02,2.054977e+02,1.140618e+01,1.214690e+01,5.596610e+00,8.859382e+01,8.785310e+01,9.440339e+01,7.542100e+01,8.068403e+01,1.269322e+02,3.978257e+01,4.676826e+01,5.098561e+01,4.111682e+01,4.812337e+01,5.222570e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.554700e+00,7.047342e+00,6.970898e+00,7.356304e+00,6.060106e+00,5.994371e+00,9.636639e+01,9.742490e+01,9.847246e+01,5.491131e+01,4.855079e+01,4.500437e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.024222e-02,5.326912e-02,4.907621e-02,5.924698e+00,4.184710e+00,3.767442e+00,7.853497e+00,0.000000e+00,4.499306e-02,5.660443e-02,1.774464e-01,-2.095775e+00,-1.291251e+00,-1.068139e+00,-2.677499e+00,3.828923e+00,2.938453e+00,2.755908e+00,5.353445e+00
9.444444e+01,4.166667e-01,3.293314e+00,1.372214e+00,1.512667e+01,6.302780e+00,4.000000e+00,1.605825e+02,8.600196e+02,2.840184e+04,1.183410e+04,3.337872e+01,-1.068871e+01,2.269001e+01,3.202254e+01,4.283001e+01,9.909335e+01,7.171186e+02,1.509045e+00,1.784270e+00,5.311839e-01,6.977817e-03,3.456761e-02,1.817929e-01,7.545223e-01,1.058867e+00,2.726894e-01,4.527134e-01,2.547963e+00,7.453510e-01,6.500000e+01,5.605105e+01,5.356630e+01,8.500000e+01,1.759523e+02,2.054436e+02,2.136556e+02,1.046445e+01,1.167613e+01,3.683809e+00,8.953555e+01,8.832387e+01,9.631619e+01,7.784658e+01,8.205474e+01,1.317637e+02,4.143266e+01,4.769281e+01,5.139657e+01,4.283001e+01,4.909732e+01,5.267781e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.480654e+00,7.263262e+00,6.984093e+00,7.299806e+00,6.251924e+00,6.011627e+00,9.636639e+01,9.733554e+01,9.834834e+01,5.321735e+01,4.753802e+01,4.448970e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.859147e-02,5.234607e-02,4.866337e-02,5.687711e+00,4.253560e+00,3.773245e+00,8.249439e+00,0.000000e+00,4.647369e-02,5.580531e-02,1.862472e-01,-1.955068e+00,-1.292019e+00,-1.060935e+00,-2.817787e+00,3.732643e+00,3.008014e+00,2.768116e+00,5.617899e+00
9.444444e+01,4.333333e-01,3.323946e+00,1.440377e+00,1.555900e+01,6.742234e+00,4.000000e+00,1.652140e+02,8.555482e+02,2.840184e+04,1.230746e+04,3.550911e+01,-1.123707e+01,2.427204e+01,3.164559e+01,4.454326e+01,9.909807e+01,7.154905e+02,1.517854e+00,1.806092e+00,5.432886e-01,7.201561e-03,3.403260e-02,1.744041e-01,7.589268e-01,1.089130e+00,2.616061e-01,4.553561e-01,2.608889e+00,7.150566e-01,6.500000e+01,6.341878e+01,5.440621e+01,8.500000e+01,1.836441e+02,1.871135e+02,2.177095e+02,9.088887e+00,1.334556e+01,3.001674e+00,9.091111e+01,8.665444e+01,9.699833e+01,8.071345e+01,8.129275e+01,1.372377e+02,4.308000e+01,4.857350e+01,5.183917e+01,4.454326e+01,5.002585e+01,5.312527e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.450479e+00,8.293789e+00,7.128214e+00,7.235983e+00,7.101812e+00,6.103753e+00,9.636639e+01,9.720567e+01,9.837837e+01,5.152730e+01,4.655391e+01,4.405793e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.694151e-02,5.147710e-02,4.822282e-02,5.468953e+00,4.735503e+00,3.800914e+00,8.459101e+00,0.000000e+00,4.782910e-02,4.929216e-02,2.006565e-01,-1.825529e+00,-1.424897e+00,-1.060280e+00,-2.892543e+00,3.643424e+00,3.358436e+00,2.789927e+00,5.767214e+00
9.444444e+01,4.500000e-01,3.373454e+00,1.518054e+00,1.605172e+01,7.223273e+00,4.000000e+00,1.701155e+02,8.563052e+02,2.840184e+04,1.278083e+04,3.786080e+01,-1.185701e+01,2.600378e+01,3.131739e+01,4.625645e+01,9.909727e+01,7.191190e+02,1.535876e+00,1.837578e+00,5.578019e-01,7.407233e-03,3.393272e-02,1.687963e-01,7.679382e-01,1.123620e+00,2.531945e-01,4.607629e-01,2.681389e+00,6.920650e-01,6.500000e+01,6.500000e+01,6.039034e+01,8.500000e+01,1.925179e+02,1.909342e+02,2.026149e+02,8.071412e+00,1.256157e+01,4.298270e+00,9.192859e+01,8.743843e+01,9.570173e+01,8.328645e+01,8.290688e+01,1.422895e+02,4.472820e+01,4.942048e+01,5.219634e+01,4.625645e+01,5.092480e+01,5.351577e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.371002e+00,8.440433e+00,7.953845e+00,7.174276e+00,7.233781e+00,6.816756e+00,9.636639e+01,9.711009e+01,9.821989e+01,4.984166e+01,4.562064e+01,4.359101e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.529232e-02,5.063063e-02,4.787828e-02,5.266399e+00,4.771309e+00,4.198118e+00,8.828754e+00,0.000000e+00,4.942862e-02,4.924139e-02,2.076121e-01,-1.705462e+00,-1.413106e+00,-1.170847e+00,-3.029729e+00,3.560938e+00,3.407631e+00,3.076513e+00,6.006637e+00
9.444444e+01,4.666667e-01,3.494395e+00,1.630717e+00,1.683206e+01,7.854962e+00,4.000000e+00,1.753100e+02,8.635756e+02,2.840184e+04,1.325419e+04,4.103908e+01,-1.276122e+01,2.827786e+01,3.109529e+01,4.796957e+01,9.908960e+01,7.420676e+02,1.587852e+00,1.906543e+00,5.818306e-01,8.945301e-03,3.518772e-02,1.679622e-01,7.939258e-01,1.178244e+00,2.519432e-01,4.763555e-01,2.805750e+00,6.886449e-01,6.500000e+01,6.500000e+01,6.500000e+01,8.500000e+01,2.030102e+02,2.009881e+02,1.966679e+02,7.503479e+00,1.183596e+01,4.308992e+00,9.249652e+01,8.816404e+01,9.569101e+01,8.545594e+01,8.443854e+01,1.589094e+02,4.637801e+01,5.025040e+01,5.255458e+01,4.796957e+01,5.179737e+01,5.389850e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.232356e+00,8.315182e+00,8.497838e+00,7.115406e+00,7.186994e+00,7.344869e+00,9.636639e+01,9.705693e+01,9.810511e+01,4.816075e+01,4.473715e+01,4.315548e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.364395e-02,4.980098e-02,4.753250e-02,5.078313e+00,4.691766e+00,4.493509e+00,9.794558e+00,0.000000e+00,5.134601e-02,5.070302e-02,2.678307e-01,-1.593791e+00,-1.365787e+00,-1.248868e+00,-3.387519e+00,3.484522e+00,3.377325e+00,3.295343e+00,6.674870e+00
9.444444e+01,4.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,5.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,5.166667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,5.333333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,5.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.444444e+01,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.008333e+02,3.000000e-01,3.410162e+00,1.023048e+00,1.429177e+01,4.287532e+00,4.000000e+00,1.432757e+02,9.512590e+02,2.840184e+04,8.520552e+03,2.370748e+01,-8.272364e+00,1.543512e+01,3.489348e+01,3.090490e+01,9.906064e+01,6.326248e+02,1.596636e+00,1.813526e+00,5.245137e-01,6.365891e-03,4.469741e-02,2.227408e-01,7.983178e-01,1.000424e+00,3.341112e-01,4.789907e-01,2.496924e+00,9.132373e-01,4.280464e+01,5.691366e+01,5.996857e+01,7.031948e+01,2.161109e+02,1.577089e+02,1.456507e+02,9.374498e+00,1.610772e+01,1.891898e+01,9.062550e+01,8.389228e+01,8.108102e+01,6.795427e+01,7.105835e+01,1.004298e+02,2.982869e+01,3.982170e+01,4.710214e+01,3.090490e+01,4.108205e+01,4.826565e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.971307e+00,6.812260e+00,7.376233e+00,4.733503e+00,6.486394e+00,7.023389e+00,9.576220e+01,9.666224e+01,9.814218e+01,6.466118e+01,5.512122e+01,4.879687e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.017883e-02,6.021972e-02,5.298606e-02,5.159431e+00,5.174832e+00,4.622719e+00,6.731164e+00,0.000000e+00,7.053863e-02,5.477767e-02,1.379073e-01,-2.074538e+00,-1.812673e+00,-1.426332e+00,-2.346053e+00,3.084893e+00,3.432698e+00,3.251164e+00,4.523019e+00
1.008333e+02,3.166667e-01,3.406481e+00,1.078719e+00,1.448443e+01,4.586738e+00,4.000000e+00,1.467101e+02,9.479923e+02,2.840184e+04,8.993916e+03,2.518222e+01,-8.669961e+00,1.651226e+01,3.442890e+01,3.262186e+01,9.906387e+01,6.521992e+02,1.589423e+00,1.817058e+00,5.276527e-01,6.571410e-03,4.294072e-02,2.175468e-01,7.947116e-01,1.013910e+00,3.263202e-01,4.768270e-01,2.514539e+00,8.919418e-01,4.434279e+01,5.850554e+01,5.971927e+01,7.301894e+01,2.200505e+02,1.619832e+02,1.549286e+02,9.130725e+00,1.582497e+01,1.661468e+01,9.086927e+01,8.417503e+01,8.338532e+01,6.975946e+01,7.242316e+01,1.057235e+02,3.148186e+01,4.105219e+01,4.780008e+01,3.262186e+01,4.235942e+01,4.899644e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.153550e+00,7.000979e+00,7.319766e+00,4.890161e+00,6.643172e+00,6.945666e+00,9.576220e+01,9.663836e+01,9.809385e+01,6.295528e+01,5.383926e+01,4.803867e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.852590e-02,5.899146e-02,5.228641e-02,5.067782e+00,5.162137e+00,4.535203e+00,7.052819e+00,0.000000e+00,6.961116e-02,5.420578e-02,1.479047e-01,-1.992217e+00,-1.773075e+00,-1.379856e+00,-2.460082e+00,3.075565e+00,3.458674e+00,3.209554e+00,4.740642e+00
1.008333e+02,3.333333e-01,3.409272e+00,1.136424e+00,1.470492e+01,4.901639e+00,4.000000e+00,1.503133e+02,9.446885e+02,2.840184e+04,9.467280e+03,2.673598e+01,-9.090073e+00,1.764590e+01,3.399941e+01,3.433883e+01,9.906713e+01,6.707378e+02,1.585471e+00,1.823801e+00,5.320479e-01,6.778843e-03,4.136448e-02,2.125440e-01,7.927353e-01,1.029344e+00,3.188160e-01,4.756412e-01,2.537842e+00,8.714303e-01,4.597310e+01,6.009367e+01,5.942496e+01,7.593606e+01,2.232719e+02,1.660797e+02,1.645194e+02,8.841584e+00,1.549186e+01,1.425714e+01,9.115842e+01,8.450814e+01,8.574286e+01,7.161003e+01,7.379310e+01,1.110437e+02,3.313446e+01,4.222536e+01,4.844083e+01,3.433883e+01,4.357914e+01,4.967125e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.346524e+00,7.187685e+00,7.255852e+00,5.055575e+00,6.796544e+00,6.861002e+00,9.576220e+01,9.661006e+01,9.803669e+01,6.125250e+01,5.261481e+01,4.733342e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.687353e-02,5.782037e-02,5.164336e-02,4.995539e+00,5.156775e+00,4.451965e+00,7.395402e+00,0.000000e+00,6.863405e-02,5.367105e-02,1.579937e-01,-1.919198e+00,-1.737713e+00,-1.336839e+00,-2.581311e+00,3.076341e+00,3.487696e+00,3.168797e+00,4.972085e+00
1.008333e+02,3.500000e-01,3.418052e+00,1.196318e+00,1.495263e+01,5.233421e+00,4.000000e+00,1.540977e+02,9.413788e+02,2.840184e+04,9.940644e+03,2.837586e+01,-9.535545e+00,1.884031e+01,3.360443e+01,3.605580e+01,9.907040e+01,6.881198e+02,1.584511e+00,1.833540e+00,5.376570e-01,6.987159e-03,3.994299e-02,2.076686e-01,7.922557e-01,1.046684e+00,3.115029e-01,4.753534e-01,2.566611e+00,8.514412e-01,4.777858e+01,6.164014e+01,5.908732e+01,7.903711e+01,2.254048e+02,1.701278e+02,1.744524e+02,8.526139e+00,1.510751e+01,1.187459e+01,9.147386e+01,8.489249e+01,8.812541e+01,7.349219e+01,7.517347e+01,1.163661e+02,3.478652e+01,4.334556e+01,4.903095e+01,3.605580e+01,4.474537e+01,5.029651e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.560731e+00,7.367493e+00,7.184859e+00,5.239687e+00,6.942137e+00,6.770047e+00,9.576220e+01,9.657923e+01,9.797228e+01,5.955300e+01,5.144474e+01,4.667559e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.522177e-02,5.670210e-02,5.105039e-02,4.948712e+00,5.154395e+00,4.372099e+00,7.756404e+00,0.000000e+00,6.748598e-02,5.320481e-02,1.682216e-01,-1.857405e+00,-1.704811e+00,-1.296711e+00,-2.708966e+00,3.091308e+00,3.517070e+00,3.128593e+00,5.215660e+00
1.008333e+02,3.666667e-01,3.432397e+00,1.258545e+00,1.522820e+01,5.583675e+00,4.000000e+00,1.580774e+02,9.381133e+02,2.840184e+04,1.041401e+04,3.011200e+01,-1.001077e+01,2.010123e+01,3.324512e+01,3.777277e+01,9.907363e+01,7.040108e+02,1.586317e+00,1.846080e+00,5.445017e-01,7.194585e-03,3.865532e-02,2.028069e-01,7.931585e-01,1.065974e+00,3.042103e-01,4.758951e-01,2.600889e+00,8.315082e-01,4.996532e+01,6.298155e+01,5.871028e+01,8.229788e+01,2.255144e+02,1.746234e+02,1.847578e+02,8.233317e+00,1.463687e+01,9.489008e+00,9.176668e+01,8.536313e+01,9.051099e+01,7.536461e+01,7.660102e+01,1.216755e+02,3.643824e+01,4.441771e+01,4.957648e+01,3.777277e+01,4.586244e+01,5.087820e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.822703e+00,7.519630e+00,7.107160e+00,5.467484e+00,7.060888e+00,6.673581e+00,9.576220e+01,9.655065e+01,9.790159e+01,5.785696e+01,5.032720e+01,4.605968e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.357064e-02,5.563147e-02,5.050151e-02,4.944654e+00,5.140635e+00,4.295017e+00,8.134327e+00,0.000000e+00,6.588399e-02,5.294768e-02,1.786576e-01,-1.812987e+00,-1.669262e+00,-1.259038e+00,-2.842632e+00,3.131667e+00,3.537257e+00,3.088927e+00,5.470353e+00
1.008333e+02,3.833333e-01,3.451940e+00,1.323243e+00,1.555884e+01,5.964223e+00,4.000000e+00,1.622682e+02,9.341333e+02,2.840184e+04,1.088737e+04,3.201534e+01,-1.054413e+01,2.147120e+01,3.293464e+01,3.948976e+01,9.907756e+01,7.138498e+02,1.590592e+00,1.861347e+00,5.536747e-01,7.390569e-03,3.753060e-02,1.967003e-01,7.952962e-01,1.089119e+00,2.950505e-01,4.771777e-01,2.645468e+00,8.064713e-01,5.360632e+01,6.404094e+01,5.833456e+01,8.500000e+01,2.186641e+02,1.795203e+02,1.949303e+02,8.188866e+00,1.420868e+01,7.379614e+00,9.181113e+01,8.579132e+01,9.262039e+01,7.702460e+01,7.795325e+01,1.269982e+02,3.809063e+01,4.545360e+01,5.009894e+01,3.948976e+01,4.693725e+01,5.143050e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.278081e+00,7.646995e+00,7.042470e+00,5.870048e+00,7.149992e+00,6.584757e+00,9.576220e+01,9.654632e+01,9.785692e+01,5.616457e+01,4.926642e+01,4.548773e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.192019e-02,5.459706e-02,4.997611e-02,5.081456e+00,5.108873e+00,4.221830e+00,8.481768e+00,0.000000e+00,6.238183e-02,5.279651e-02,1.904147e-01,-1.822511e+00,-1.628847e+00,-1.223706e+00,-2.965612e+00,3.258945e+00,3.542408e+00,3.050920e+00,5.706570e+00
1.008333e+02,4.000000e-01,3.476314e+00,1.390525e+00,1.603248e+01,6.412992e+00,4.000000e+00,1.666922e+02,9.217460e+02,2.840184e+04,1.136074e+04,3.431073e+01,-1.122395e+01,2.308677e+01,3.271267e+01,4.120683e+01,9.908981e+01,7.025587e+02,1.596735e+00,1.879578e+00,5.687296e-01,7.508321e-03,3.660679e-02,1.855229e-01,7.983676e-01,1.122274e+00,2.782843e-01,4.790205e-01,2.715670e+00,7.606437e-01,6.500000e+01,6.227502e+01,5.755593e+01,8.500000e+01,1.831619e+02,1.904770e+02,2.039259e+02,1.006702e+01,1.363648e+01,6.070154e+00,8.993298e+01,8.636352e+01,9.392985e+01,7.693643e+01,7.937933e+01,1.324515e+02,3.975155e+01,4.651632e+01,5.068264e+01,4.120683e+01,4.800037e+01,5.200958e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.820849e+00,7.520497e+00,7.024521e+00,7.215487e+00,6.938384e+00,6.480799e+00,9.576220e+01,9.673024e+01,9.797073e+01,5.447584e+01,4.831390e+01,4.496847e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.027051e-02,5.353339e-02,4.939094e-02,5.924699e+00,4.852649e+00,4.116639e+00,8.622446e+00,0.000000e+00,5.069815e-02,5.407131e-02,2.056925e-01,-2.091915e+00,-1.514501e+00,-1.178332e+00,-3.009666e+00,3.832784e+00,3.388846e+00,2.992378e+00,5.818473e+00
1.008333e+02,4.166667e-01,3.515842e+00,1.464934e+00,1.648016e+01,6.866734e+00,4.000000e+00,1.713559e+02,9.204393e+02,2.840184e+04,1.183410e+04,3.652969e+01,-1.180945e+01,2.472024e+01,3.232836e+01,4.292379e+01,9.909110e+01,7.087914e+02,1.609775e+00,1.906067e+00,5.812322e-01,7.732398e-03,3.624117e-02,1.796819e-01,8.048877e-01,1.153611e+00,2.695229e-01,4.829326e-01,2.779146e+00,7.366960e-01,6.500000e+01,6.500000e+01,6.238621e+01,8.500000e+01,1.921616e+02,1.907139e+02,1.949981e+02,9.063550e+00,1.332944e+01,6.954555e+00,9.093645e+01,8.667056e+01,9.304545e+01,7.945128e+01,8.057635e+01,1.372536e+02,4.139916e+01,4.743623e+01,5.110836e+01,4.292379e+01,4.897477e+01,5.246473e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.765176e+00,7.824123e+00,7.652223e+00,7.153958e+00,7.208265e+00,7.049896e+00,9.576220e+01,9.663178e+01,9.785183e+01,5.279144e+01,4.730666e+01,4.445792e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.862156e-02,5.261633e-02,4.897604e-02,5.687711e+00,4.969359e+00,4.431222e+00,8.945110e+00,0.000000e+00,5.230815e-02,5.279575e-02,2.146234e-01,-1.951435e+00,-1.527235e+00,-1.264272e+00,-3.130024e+00,3.736276e+00,3.494432e+00,3.219745e+00,6.029709e+00
1.008333e+02,4.333333e-01,3.605534e+00,1.562398e+00,1.703159e+01,7.380358e+00,4.000000e+00,1.762785e+02,9.306806e+02,2.840184e+04,1.230746e+04,3.909407e+01,-1.252478e+01,2.656929e+01,3.203755e+01,4.464063e+01,9.908098e+01,7.418049e+02,1.647766e+00,1.957769e+00,5.968142e-01,9.252861e-03,3.699750e-02,1.808183e-01,8.238828e-01,1.192212e+00,2.712274e-01,4.943297e-01,2.864179e+00,7.413550e-01,6.500000e+01,6.500000e+01,6.500000e+01,8.500000e+01,2.036521e+02,2.016964e+02,1.970393e+02,8.748593e+00,1.300287e+01,6.437841e+00,9.125141e+01,8.699713e+01,9.356216e+01,8.135014e+01,8.175131e+01,1.517208e+02,4.304959e+01,4.834397e+01,5.153934e+01,4.464063e+01,4.992242e+01,5.291418e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.620114e+00,7.694000e+00,7.875849e+00,7.098499e+00,7.167327e+00,7.336728e+00,9.576220e+01,9.660097e+01,9.779282e+01,5.111164e+01,4.636246e+01,4.398406e+01,1.000000e-01,1.000000e-01,1.000000e-01,5.697335e-02,5.171076e-02,4.855389e-02,5.468953e+00,4.875542e+00,4.581553e+00,9.751655e+00,0.000000e+00,5.443145e-02,5.438218e-02,2.737835e-01,-1.821336e+00,-1.471348e+00,-1.298289e+00,-3.437733e+00,3.647617e+00,3.458626e+00,3.337646e+00,6.587706e+00
1.008333e+02,4.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.008333e+02,4.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.008333e+02,4.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.008333e+02,5.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.008333e+02,5.166667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.008333e+02,5.333333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.008333e+02,5.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.008333e+02,5.666667e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.008333e+02,5.833333e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.008333e+02,6.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.072222e+02,3.000000e-01,3.594983e+00,1.078495e+00,1.540244e+01,4.620731e+00,4.000000e+00,1.523159e+02,1.000000e+03,2.840184e+04,8.520552e+03,2.564739e+01,-9.012757e+00,1.663463e+01,3.514103e+01,3.097382e+01,9.907132e+01,6.274860e+02,1.681089e+00,1.913894e+00,5.677578e-01,6.562057e-03,4.529318e-02,2.209315e-01,8.405445e-01,1.078171e+00,3.313972e-01,5.043267e-01,2.689164e+00,9.058190e-01,4.419833e+01,6.431381e+01,6.462582e+01,7.385103e+01,2.237840e+02,1.477120e+02,1.427697e+02,8.694497e+00,1.680141e+01,1.920313e+01,9.130550e+01,8.319859e+01,8.079687e+01,6.879058e+01,7.055263e+01,1.018119e+02,2.980786e+01,3.961313e+01,4.681184e+01,3.097382e+01,4.097784e+01,4.805554e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.800795e+00,7.273216e+00,7.524991e+00,4.805601e+00,7.280497e+00,7.532524e+00,9.517461e+01,9.603752e+01,9.764961e+01,6.419138e+01,5.485966e+01,4.874026e+01,1.000000e-01,1.000000e-01,1.000000e-01,7.019851e-02,6.043613e-02,5.328656e-02,5.331491e+00,5.887820e+00,5.017498e+00,7.239438e+00,0.000000e+00,7.498814e-02,5.228450e-02,1.440622e-01,-2.143058e+00,-2.080692e+00,-1.561044e+00,-2.560352e+00,3.188433e+00,3.882117e+00,3.508739e+00,4.823149e+00
1.072222e+02,3.166667e-01,3.593327e+00,1.137887e+00,1.557299e+01,4.931447e+00,4.000000e+00,1.559614e+02,1.000000e+03,2.840184e+04,8.993916e+03,2.718283e+01,-9.429620e+00,1.775321e+01,3.468962e+01,3.269459e+01,9.907132e+01,6.512024e+02,1.674921e+00,1.918407e+00,5.698016e-01,6.864137e-03,4.358019e-02,2.172143e-01,8.374603e-01,1.090109e+00,3.258215e-01,5.024762e-01,2.702749e+00,8.905787e-01,4.596740e+01,6.499996e+01,6.413749e+01,7.689926e+01,2.276530e+02,1.550942e+02,1.530426e+02,8.582549e+00,1.633143e+01,1.670093e+01,9.141745e+01,8.366857e+01,8.329907e+01,7.050298e+01,7.207627e+01,1.077333e+02,3.145998e+01,4.084338e+01,4.750861e+01,3.269459e+01,4.225731e+01,4.878944e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.981383e+00,7.311858e+00,7.409877e+00,4.986369e+00,7.319177e+00,7.417295e+00,9.517461e+01,9.602618e+01,9.759267e+01,6.249373e+01,5.359284e+01,4.797944e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.854704e-02,5.920752e-02,5.258762e-02,5.257795e+00,5.771677e+00,4.904992e+00,7.626297e+00,0.000000e+00,7.389934e-02,5.291372e-02,1.570125e-01,-2.066832e+00,-1.997773e+00,-1.504542e+00,-2.702449e+00,3.190963e+00,3.847802e+00,3.453364e+00,5.080860e+00
1.072222e+02,3.333333e-01,3.599000e+00,1.199667e+00,1.577844e+01,5.259481e+00,4.000000e+00,1.597854e+02,1.000000e+03,2.840184e+04,9.467280e+03,2.881031e+01,-9.876174e+00,1.893413e+01,3.428000e+01,3.441536e+01,9.907132e+01,6.739143e+02,1.672448e+00,1.926551e+00,5.734770e-01,7.155072e-03,4.204156e-02,2.135506e-01,8.362242e-01,1.104491e+00,3.203259e-01,5.017345e-01,2.723442e+00,8.755573e-01,4.802402e+01,6.499999e+01,6.398312e+01,8.035309e+01,2.298081e+02,1.643279e+02,1.628346e+02,8.471466e+00,1.553701e+01,1.423196e+01,9.152853e+01,8.446299e+01,8.576804e+01,7.221710e+01,7.386358e+01,1.135366e+02,3.311173e+01,4.201710e+01,4.814057e+01,3.441536e+01,4.348014e+01,4.946400e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.194388e+00,7.264208e+00,7.330826e+00,5.199587e+00,7.271479e+00,7.338164e+00,9.517461e+01,9.601494e+01,9.750365e+01,6.079943e+01,5.238436e+01,4.726300e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.689617e-02,5.803393e-02,5.195345e-02,5.223419e+00,5.609589e+00,4.827671e+00,8.052055e+00,0.000000e+00,7.244228e-02,5.422032e-02,1.691929e-01,-2.007895e+00,-1.901733e+00,-1.461929e+00,-2.858590e+00,3.215524e+00,3.780298e+00,3.419963e+00,5.362658e+00
1.072222e+02,3.500000e-01,3.611443e+00,1.264005e+00,1.601274e+01,5.604461e+00,4.000000e+00,1.638013e+02,1.000000e+03,2.840184e+04,9.940644e+03,3.052919e+01,-1.035313e+01,2.017606e+01,3.391223e+01,3.613613e+01,9.907132e+01,6.960776e+02,1.673420e+00,1.938023e+00,5.785053e-01,7.469686e-03,4.066455e-02,2.100702e-01,8.367098e-01,1.120892e+00,3.151053e-01,5.020259e-01,2.750155e+00,8.612877e-01,5.034089e+01,6.499999e+01,6.356388e+01,8.397831e+01,2.305865e+02,1.736657e+02,1.736279e+02,8.364168e+00,1.476152e+01,1.167330e+01,9.163583e+01,8.523848e+01,8.832670e+01,7.393040e+01,7.560729e+01,1.195149e+02,3.476312e+01,4.313955e+01,4.872564e+01,3.613613e+01,4.465018e+01,5.009146e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.435696e+00,7.217302e+00,7.218873e+00,5.441137e+00,7.224526e+00,7.226099e+00,9.517461e+01,9.600409e+01,9.741702e+01,5.910864e+01,5.123036e+01,4.659691e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.524596e-02,5.691154e-02,5.136515e-02,5.219856e+00,5.462808e+00,4.736806e+00,8.501180e+00,0.000000e+00,7.073888e-02,5.550990e-02,1.826157e-01,-1.961560e+00,-1.814819e+00,-1.416794e+00,-3.023596e+00,3.258296e+00,3.718728e+00,3.375522e+00,5.660200e+00
1.072222e+02,3.666667e-01,3.631567e+00,1.331575e+00,1.634429e+01,5.992906e+00,4.000000e+00,1.680237e+02,9.999999e+02,2.840184e+04,1.041401e+04,3.249786e+01,-1.092340e+01,2.157446e+01,3.361267e+01,3.785690e+01,9.907132e+01,7.079934e+02,1.678104e+00,1.953463e+00,5.875829e-01,7.825937e-03,3.968917e-02,2.039542e-01,8.390521e-01,1.144100e+00,3.059312e-01,5.034313e-01,2.795355e+00,8.362121e-01,5.488808e+01,6.500000e+01,6.398398e+01,8.500000e+01,2.208517e+02,1.827487e+02,1.813829e+02,8.688419e+00,1.438104e+01,1.047773e+01,9.131158e+01,8.561896e+01,8.952227e+01,7.526672e+01,7.694242e+01,1.255727e+02,3.641610e+01,4.423161e+01,4.931174e+01,3.785690e+01,4.577782e+01,5.069800e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.945544e+00,7.185188e+00,7.239291e+00,5.951495e+00,7.192380e+00,7.246537e+00,9.517461e+01,9.603690e+01,9.740936e+01,5.742155e+01,5.014274e+01,4.599274e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.359645e-02,5.582095e-02,5.078054e-02,5.441902e+00,5.327604e+00,4.711688e+00,8.814803e+00,0.000000e+00,6.594246e-02,5.649350e-02,2.011592e-01,-2.004208e+00,-1.734878e+00,-1.393277e+00,-3.142940e+00,3.437694e+00,3.658668e+00,3.374904e+00,5.873022e+00
1.072222e+02,3.833333e-01,3.661530e+00,1.403586e+00,1.688087e+01,6.471000e+00,4.000000e+00,1.724767e+02,9.871565e+02,2.840184e+04,1.088737e+04,3.496490e+01,-1.166930e+01,2.329560e+01,3.337433e+01,3.957779e+01,9.908325e+01,6.956554e+02,1.686414e+00,1.975115e+00,6.047637e-01,7.992439e-03,3.876417e-02,1.916869e-01,8.432071e-01,1.181661e+00,2.875303e-01,5.059243e-01,2.875614e+00,7.859162e-01,6.499999e+01,6.499999e+01,6.353255e+01,8.500000e+01,1.903028e+02,1.887767e+02,1.888688e+02,1.000082e+01,1.421722e+01,9.292546e+00,8.999918e+01,8.578278e+01,9.070745e+01,7.570473e+01,7.801747e+01,1.315419e+02,3.807362e+01,4.531678e+01,4.991900e+01,3.957779e+01,4.687529e+01,5.130309e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.213626e+00,7.271943e+00,7.268396e+00,7.128014e+00,7.185640e+00,7.182134e+00,9.517461e+01,9.617023e+01,9.751492e+01,5.573809e+01,4.913610e+01,4.544576e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.194774e-02,5.473738e-02,5.017271e-02,6.182294e+00,5.200368e+00,4.621149e+00,9.002595e+00,0.000000e+00,5.516454e-02,5.626616e-02,2.190491e-01,-2.240357e+00,-1.660408e+00,-1.349742e+00,-3.205510e+00,3.941937e+00,3.595125e+00,3.327673e+00,6.016134e+00
1.072222e+02,4.000000e-01,3.724657e+00,1.489869e+00,1.724989e+01,6.899987e+00,4.000000e+00,1.771555e+02,1.000000e+03,2.840184e+04,1.136078e+04,3.709483e+01,-1.225488e+01,2.483995e+01,3.303662e+01,4.129861e+01,9.907132e+01,7.350624e+02,1.712313e+00,2.012344e+00,6.136316e-01,9.361799e-03,3.905786e-02,1.941052e-01,8.561564e-01,1.207493e+00,2.911578e-01,5.136939e-01,2.928826e+00,7.958312e-01,6.500000e+01,6.500000e+01,6.500000e+01,8.500000e+01,2.026684e+02,2.006121e+02,1.954733e+02,9.864603e+00,1.394627e+01,8.682269e+00,9.013540e+01,8.605373e+01,9.131773e+01,7.741802e+01,7.949125e+01,1.429569e+02,3.972452e+01,4.630745e+01,5.022822e+01,4.129861e+01,4.790573e+01,5.162535e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.068002e+00,7.140450e+00,7.328167e+00,7.075042e+00,7.147564e+00,7.335472e+00,9.517465e+01,9.615637e+01,9.747597e+01,5.405915e+01,4.812148e+01,4.510826e+01,1.000000e-01,1.000000e-01,1.000000e-01,6.029934e-02,5.374978e-02,4.986948e-02,5.924674e+00,5.088750e+00,4.700681e+00,9.658984e+00,0.000000e+00,5.748379e-02,5.881856e-02,2.707992e-01,-2.086916e+00,-1.593859e+00,-1.365766e+00,-3.463755e+00,3.837758e+00,3.552375e+00,3.393734e+00,6.466028e+00
