# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
5.000000e+00,3.000000e-01,9.063101e-01,2.718930e-01,3.175292e+00,9.525876e-01,4.000000e+00,7.126622e+00,3.792721e+01,2.840184e+04,8.520552e+03,4.375863e+00,-9.465477e-01,3.429316e+00,2.163111e+01,3.003642e+01,9.924523e+01,2.587457e+02,4.210670e-01,4.852431e-01,9.722323e-02,7.651025e-04,2.144341e-02,9.110174e-02,2.105335e-01,2.222705e-01,1.366526e-01,1.263201e-01,5.327930e-01,3.735171e-01,1.268523e+01,1.948917e+01,2.034568e+01,1.758853e+01,8.589559e+01,5.723335e+01,5.645001e+01,3.975993e+01,1.754942e+01,5.417305e+01,6.024007e+01,8.245058e+01,4.582695e+01,2.472076e+01,7.811085e+01,4.119651e+01,2.999944e+01,7.310354e+01,7.716584e+01,3.003642e+01,7.315754e+01,7.721208e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.251042e+01,1.877559e+01,1.903614e+01,4.745035e-01,7.121330e-01,7.220151e-01,1.122475e+02,1.554139e+02,1.831087e+02,7.833982e+01,4.133188e+01,4.133188e+01,1.047962e-01,1.446893e-01,1.703448e-01,7.335797e-02,3.891671e-02,3.889812e-02,1.440985e+00,9.360464e-01,9.278880e-01,7.151700e-01,0.000000e+00,2.565632e-03,1.678087e-02,1.228976e-02,-5.693956e-01,-1.372676e-01,-1.109805e-01,-5.878944e-02,8.715890e-01,8.013445e-01,8.336883e-01,6.686703e-01
5.000000e+00,3.375000e-01,8.862111e-01,2.990962e-01,3.169603e+00,1.069741e+00,4.000000e+00,7.527459e+00,3.872327e+01,2.840184e+04,9.585621e+03,4.823427e+00,-9.723600e-01,3.851067e+00,2.015911e+01,3.379096e+01,9.922938e+01,2.855159e+02,4.079250e-01,4.782860e-01,9.521869e-02,7.907307e-04,1.859554e-02,8.935756e-02,2.039625e-01,2.218722e-01,1.340363e-01,1.223775e-01,5.198451e-01,3.663660e-01,1.333428e+01,1.994832e+01,2.047424e+01,1.782032e+01,9.175612e+01,6.388072e+01,6.361792e+01,3.996785e+01,1.604454e+01,5.737163e+01,6.003215e+01,8.395546e+01,4.262837e+01,2.719650e+01,8.070348e+01,3.787797e+01,3.374934e+01,7.449685e+01,7.749957e+01,3.379096e+01,7.455173e+01,7.754668e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.317529e+01,1.892455e+01,1.900272e+01,5.102102e-01,7.328488e-01,7.358762e-01,1.071103e+02,1.640329e+02,1.858956e+02,7.071039e+01,4.133188e+01,4.133188e+01,1.000001e-01,1.527113e-01,1.729465e-01,6.625076e-02,3.894665e-02,3.891516e-02,1.352102e+00,9.413660e-01,9.300362e-01,7.136987e-01,0.000000e+00,2.547104e-03,1.906261e-02,1.108625e-02,-5.090882e-01,-1.295605e-01,-1.091029e-01,-5.254468e-02,8.430139e-01,8.143526e-01,8.399959e-01,6.722402e-01
5.000000e+00,3.750000e-01,8.712239e-01,3.267090e-01,3.164365e+00,1.186637e+00,4.000000e+00,7.976274e+00,3.956017e+01,2.840184e+04,1.065069e+04,5.262183e+00,-9.902904e-01,4.271893e+00,1.881900e+01,3.754551e+01,9.921273e+01,3.135233e+02,3.978864e-01,4.733375e-01,9.344265e-02,8.258485e-04,1.636400e-02,8.831069e-02,1.989432e-01,2.215055e-01,1.324660e-01,1.193659e-01,5.091500e-01,3.620738e-01,1.393872e+01,2.026266e+01,2.052572e+01,1.796890e+01,9.782409e+01,7.091592e+01,7.104630e+01,3.974921e+01,1.485604e+01,5.982994e+01,6.025079e+01,8.514396e+01,4.017006e+01,2.993874e+01,8.272761e+01,3.537720e+01,3.749923e+01,7.546635e+01,7.767150e+01,3.754551e+01,7.552218e+01,7.771955e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.373115e+01,1.894127e+01,1.890651e+01,5.432281e-01,7.493493e-01,7.479741e-01,1.071103e+02,1.706290e+02,1.873873e+02,6.666641e+01,4.133188e+01,4.133188e+01,1.000000e-01,1.588546e-01,1.743455e-01,6.250087e-02,3.897335e-02,3.893029e-02,1.276589e+00,9.446983e-01,9.304322e-01,7.120455e-01,0.000000e+00,2.830484e-03,2.111876e-02,1.019881e-02,-4.536605e-01,-1.239572e-01,-1.079559e-01,-4.797488e-02,8.229288e-01,8.235716e-01,8.435950e-01,6.742694e-01
5.000000e+00,4.125000e-01,8.603542e-01,3.548961e-01,3.168997e+00,1.307211e+00,4.000000e+00,8.482136e+00,4.059330e+01,2.840184e+04,1.171576e+04,5.727265e+00,-1.021305e+00,4.705960e+00,1.783233e+01,4.130005e+01,9.919217e+01,3.408238e+02,3.904728e-01,4.698814e-01,9.243647e-02,8.363712e-04,1.469041e-02,8.727316e-02,1.952364e-01,2.218298e-01,1.309097e-01,1.171419e-01,5.025342e-01,3.578200e-01,1.462169e+01,2.032845e+01,2.058976e+01,1.820040e+01,1.029755e+02,7.836077e+01,7.847927e+01,3.808526e+01,1.476541e+01,6.027912e+01,6.191474e+01,8.523459e+01,3.972088e+01,3.382381e+01,8.283541e+01,3.489133e+01,4.124910e+01,7.550715e+01,7.769502e+01,4.130005e+01,7.556461e+01,7.774449e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.434866e+01,1.885587e+01,1.882740e+01,5.824831e-01,7.654531e-01,7.642974e-01,1.071103e+02,1.709761e+02,1.876518e+02,6.262258e+01,4.133188e+01,4.133188e+01,1.000000e-01,1.591966e-01,1.746098e-01,5.875100e-02,3.899233e-02,3.894834e-02,1.221858e+00,9.474140e-01,9.332028e-01,7.196865e-01,0.000000e+00,3.298013e-03,2.130672e-02,9.978427e-03,-4.087142e-01,-1.240096e-01,-1.080849e-01,-4.693857e-02,8.131434e-01,8.267025e-01,8.464246e-01,6.827264e-01
5.000000e+00,4.500000e-01,8.519933e-01,3.833970e-01,3.179342e+00,1.430704e+00,4.000000e+00,9.056691e+00,4.179828e+01,2.840184e+04,1.278083e+04,6.197902e+00,-1.047368e+00,5.150535e+00,1.689875e+01,4.505458e+01,9.916819e+01,3.681794e+02,3.844670e-01,4.675263e-01,9.167805e-02,8.480192e-04,1.328592e-02,8.642150e-02,1.922335e-01,2.225540e-01,1.296322e-01,1.153401e-01,4.976651e-01,3.543281e-01,1.528743e+01,2.041587e+01,2.067127e+01,1.846080e+01,1.080295e+02,8.588252e+01,8.600053e+01,3.614621e+01,1.468699e+01,6.083545e+01,6.385379e+01,8.531301e+01,3.916455e+01,3.802618e+01,8.293794e+01,3.430824e+01,4.499896e+01,7.556287e+01,7.772776e+01,4.505458e+01,7.562224e+01,7.777887e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.492077e+01,1.876847e+01,1.874272e+01,6.236885e-01,7.845227e-01,7.834462e-01,1.071103e+02,1.714407e+02,1.880058e+02,5.857895e+01,4.133188e+01,4.133188e+01,1.000000e-01,1.596512e-01,1.749605e-01,5.500116e-02,3.901473e-02,3.896940e-02,1.174830e+00,9.509990e-01,9.366934e-01,7.282785e-01,0.000000e+00,3.793528e-03,2.152707e-02,9.744197e-03,-3.683871e-01,-1.240864e-01,-1.082404e-01,-4.580943e-02,8.064428e-01,8.307061e-01,8.499801e-01,6.922133e-01
5.000000e+00,4.875000e-01,8.457877e-01,4.123215e-01,3.195073e+00,1.557598e+00,4.000000e+00,9.714950e+00,4.320680e+01,2.840184e+04,1.384590e+04,6.676083e+00,-1.068730e+00,5.607353e+00,1.600833e+01,4.880911e+01,9.914016e+01,3.956906e+02,3.796391e-01,4.661487e-01,9.113720e-02,8.609282e-04,1.208684e-02,8.573456e-02,1.898195e-01,2.236551e-01,1.286018e-01,1.138917e-01,4.942760e-01,3.515117e-01,1.593983e+01,2.052731e+01,2.077251e+01,1.875213e+01,1.130446e+02,9.349501e+01,9.362692e+01,3.387833e+01,1.461990e+01,6.150664e+01,6.612167e+01,8.538010e+01,3.849336e+01,4.261732e+01,8.303710e+01,3.362160e+01,4.874879e+01,7.563516e+01,7.777041e+01,4.880911e+01,7.569677e+01,7.782344e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.544706e+01,1.867701e+01,1.865069e+01,6.674470e-01,8.070085e-01,8.058715e-01,1.071103e+02,1.720382e+02,1.884585e+02,5.453556e+01,4.133188e+01,4.133188e+01,1.000000e-01,1.602335e-01,1.754064e-01,5.125135e-02,3.904123e-02,3.899405e-02,1.134023e+00,9.555457e-01,9.410011e-01,7.378670e-01,0.000000e+00,4.316539e-03,2.178750e-02,9.494528e-03,-3.317705e-01,-1.241860e-01,-1.084269e-01,-4.457919e-02,8.022527e-01,8.356762e-01,8.543616e-01,7.027824e-01
5.000000e+00,5.250000e-01,8.415177e-01,4.417968e-01,3.216103e+00,1.688454e+00,4.000000e+00,1.047664e+01,4.485889e+01,2.840184e+04,1.491097e+04,7.163997e+00,-1.085562e+00,6.078434e+00,1.515303e+01,5.256364e+01,9.910728e+01,4.234773e+02,3.758375e-01,4.656802e-01,9.079484e-02,8.753141e-04,1.104742e-02,8.520118e-02,1.879188e-01,2.251272e-01,1.278018e-01,1.127513e-01,4.921929e-01,3.493248e-01,1.658187e+01,2.066638e+01,2.089669e+01,1.907688e+01,1.180856e+02,1.012156e+02,1.013793e+02,3.121340e+01,1.456376e+01,6.230218e+01,6.878660e+01,8.543624e+01,3.769782e+01,4.768756e+01,8.313486e+01,3.282401e+01,5.249858e+01,7.572664e+01,7.782414e+01,5.256364e+01,7.579090e+01,7.787941e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.592514e+01,1.857945e+01,1.854944e+01,7.144163e-01,8.334910e-01,8.321448e-01,1.071103e+02,1.727929e+02,1.890237e+02,5.049245e+01,4.133188e+01,4.133188e+01,1.000000e-01,1.609668e-01,1.759615e-01,4.750156e-02,3.907272e-02,3.902307e-02,1.098316e+00,9.611914e-01,9.462604e-01,7.485136e-01,0.000000e+00,4.866693e-03,2.209842e-02,9.228303e-03,-2.981760e-01,-1.243054e-01,-1.086500e-01,-4.324008e-02,8.001395e-01,8.417527e-01,8.597088e-01,7.145019e-01
5.000000e+00,5.625000e-01,8.390672e-01,4.719753e-01,3.242565e+00,1.823943e+00,4.000000e+00,1.136823e+01,4.680570e+01,2.840184e+04,1.597604e+04,7.664161e+00,-1.097968e+00,6.566193e+00,1.432600e+01,5.631816e+01,9.906853e+01,4.516884e+02,3.729691e-01,4.660982e-01,9.064071e-02,8.915073e-04,1.013372e-02,8.481861e-02,1.864845e-01,2.269795e-01,1.272279e-01,1.118907e-01,4.913109e-01,3.477563e-01,1.721560e+01,2.083823e+01,2.104818e+01,1.943824e+01,1.232302e+02,1.090657e+02,1.092836e+02,2.806363e+01,1.451844e+01,6.323292e+01,7.193637e+01,8.548156e+01,3.676708e+01,5.335257e+01,8.323373e+01,3.190741e+01,5.624834e+01,7.584125e+01,7.789076e+01,5.631816e+01,7.590867e+01,7.794868e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.635031e+01,1.847374e+01,1.843691e+01,7.653237e-01,8.647169e-01,8.629931e-01,1.071103e+02,1.737409e+02,1.897225e+02,4.644970e+01,4.133188e+01,4.133188e+01,1.000001e-01,1.618861e-01,1.766462e-01,4.375182e-02,3.911039e-02,3.905746e-02,1.066821e+00,9.681291e-01,9.526540e-01,7.603036e-01,0.000000e+00,5.443731e-03,2.247425e-02,8.945001e-03,-2.670665e-01,-1.244389e-01,-1.089160e-01,-4.178488e-02,7.997547e-01,8.491339e-01,8.662122e-01,7.274637e-01
5.000000e+00,6.000000e-01,8.384099e-01,5.030460e-01,3.274815e+00,1.964889e+00,4.000000e+00,1.242605e+01,4.911324e+01,2.840184e+04,1.704110e+04,8.179578e+00,-1.105978e+00,7.073600e+00,1.352121e+01,6.007267e+01,9.902261e+01,4.805140e+02,3.709883e-01,4.674216e-01,9.067230e-02,9.100048e-04,9.319797e-03,8.459206e-02,1.854942e-01,2.292370e-01,1.268881e-01,1.112965e-01,4.915825e-01,3.468274e-01,1.784189e+01,2.105010e+01,2.123299e+01,1.984031e+01,1.285769e+02,1.170723e+02,1.173720e+02,2.431435e+01,1.448401e+01,6.431048e+01,7.568565e+01,8.551599e+01,3.568952e+01,5.976222e+01,8.333711e+01,3.086373e+01,5.999803e+01,7.598479e+01,7.797293e+01,6.007267e+01,7.605600e+01,7.803400e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.671509e+01,1.835767e+01,1.831080e+01,8.209726e-01,9.016489e-01,8.993467e-01,1.071104e+02,1.749355e+02,1.905853e+02,4.240742e+01,4.133188e+01,4.133188e+01,1.000002e-01,1.630425e-01,1.774903e-01,4.000215e-02,3.915583e-02,3.909855e-02,1.038805e+00,9.766248e-01,9.604281e-01,7.733562e-01,0.000000e+00,6.047418e-03,2.293554e-02,8.644884e-03,-2.380124e-01,-1.245757e-01,-1.092317e-01,-4.020712e-02,8.007924e-01,8.580965e-01,8.741319e-01,7.417940e-01
5.000000e+00,6.375000e-01,8.396441e-01,5.352731e-01,3.321355e+00,2.117364e+00,4.000000e+00,1.370226e+01,5.138628e+01,2.840184e+04,1.810617e+04,8.731890e+00,-1.109379e+00,7.622510e+00,1.270492e+01,6.382718e+01,9.897737e+01,5.087324e+02,3.697784e-01,4.698657e-01,9.105187e-02,9.634080e-04,8.582367e-03,8.429155e-02,1.848892e-01,2.324949e-01,1.264373e-01,1.109335e-01,4.940487e-01,3.455953e-01,1.862450e+01,2.131525e+01,2.142713e+01,2.025604e+01,1.334311e+02,1.249649e+02,1.254971e+02,2.074522e+01,1.429279e+01,6.525607e+01,7.925478e+01,8.570721e+01,3.474393e+01,6.626031e+01,8.370754e+01,2.996285e+01,6.374768e+01,7.624997e+01,7.807313e+01,6.382718e+01,7.632494e+01,7.813736e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.711368e+01,1.827311e+01,1.819561e+01,8.794534e-01,9.390351e-01,9.350530e-01,1.153918e+02,1.770616e+02,1.916151e+02,4.133190e+01,4.133188e+01,4.133188e+01,1.077318e-01,1.650658e-01,1.784898e-01,3.905540e-02,3.920413e-02,3.914019e-02,1.023166e+00,9.861045e-01,9.684046e-01,7.872334e-01,0.000000e+00,7.736380e-03,2.369210e-02,8.407531e-03,-2.110904e-01,-1.240490e-01,-1.094510e-01,-3.879927e-02,8.120761e-01,8.697919e-01,8.826457e-01,7.568417e-01
5.000000e+00,6.750000e-01,8.429662e-01,5.690022e-01,3.381098e+00,2.282241e+00,4.000000e+00,1.527202e+01,5.383057e+01,2.840184e+04,1.917124e+04,9.323229e+00,-1.107162e+00,8.216067e+00,1.187530e+01,6.758168e+01,9.892873e+01,5.369387e+02,3.694274e-01,4.735388e-01,9.173501e-02,1.053563e-03,7.902598e-03,8.402252e-02,1.847137e-01,2.366768e-01,1.260338e-01,1.108282e-01,4.984739e-01,3.444923e-01,1.953116e+01,2.165327e+01,2.165054e+01,2.070069e+01,1.382426e+02,1.327832e+02,1.337101e+02,1.700641e+01,1.399365e+01,6.619879e+01,8.299359e+01,8.600635e+01,3.380121e+01,7.309851e+01,8.428446e+01,2.908166e+01,6.749726e+01,7.663477e+01,7.820223e+01,6.758168e+01,7.671385e+01,7.826989e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.748968e+01,1.820877e+01,1.808254e+01,9.415304e-01,9.802415e-01,9.734459e-01,1.289770e+02,1.801855e+02,1.929274e+02,4.133189e+01,4.133188e+01,4.133188e+01,1.204152e-01,1.680225e-01,1.797563e-01,3.913839e-02,3.925993e-02,3.918620e-02,1.016072e+00,9.974853e-01,9.773859e-01,8.022130e-01,0.000000e+00,1.058486e-02,2.477641e-02,8.202554e-03,-1.856660e-01,-1.229517e-01,-1.095881e-01,-3.741631e-02,8.304057e-01,8.851185e-01,8.925743e-01,7.729992e-01
5.000000e+00,7.125000e-01,8.486904e-01,6.046919e-01,3.454436e+00,2.461286e+00,4.000000e+00,1.724969e+01,5.659642e+01,2.840184e+04,2.023631e+04,9.958580e+00,-1.097952e+00,8.860628e+00,1.102518e+01,7.133617e+01,9.887368e+01,5.657347e+02,3.700585e-01,4.786319e-01,9.270784e-02,1.187580e-03,7.264595e-03,8.386924e-02,1.850293e-01,2.418105e-01,1.258039e-01,1.110176e-01,5.048266e-01,3.438639e-01,2.053947e+01,2.208981e+01,2.192204e+01,2.118542e+01,1.435294e+02,1.405332e+02,1.420397e+02,1.284464e+01,1.361570e+01,6.720555e+01,8.715536e+01,8.638430e+01,3.279445e+01,8.048464e+01,8.504075e+01,2.815994e+01,7.124675e+01,7.715256e+01,7.837359e+01,7.133617e+01,7.723638e+01,7.844517e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.778131e+01,1.816041e+01,1.796780e+01,1.006416e+00,1.027872e+00,1.016971e+00,1.461831e+02,1.845326e+02,1.946659e+02,4.133188e+01,4.133188e+01,4.133188e+01,1.364791e-01,1.721268e-01,1.814264e-01,3.924241e-02,3.932785e-02,3.923985e-02,1.015008e+00,1.011743e+00,9.880786e-01,8.185525e-01,0.000000e+00,1.480818e-02,2.627607e-02,8.021064e-03,-1.611735e-01,-1.212653e-01,-1.096257e-01,-3.598692e-02,8.538346e-01,9.052856e-01,9.047290e-01,7.905867e-01
5.000000e+00,7.500000e-01,8.572941e-01,6.429706e-01,3.545586e+00,2.659190e+00,4.000000e+00,1.981891e+01,5.957166e+01,2.840184e+04,2.130138e+04,1.065239e+01,-1.079303e+00,9.573083e+00,1.013203e+01,7.509065e+01,9.881447e+01,5.952732e+02,3.718071e-01,4.854870e-01,9.401987e-02,1.395322e-03,6.652513e-03,8.383586e-02,1.859036e-01,2.481910e-01,1.257538e-01,1.115421e-01,5.135671e-01,3.437270e-01,2.169160e+01,2.266245e+01,2.224877e+01,2.170492e+01,1.497897e+02,1.480267e+02,1.503783e+02,8.500971e+00,1.312257e+01,6.819151e+01,9.149903e+01,8.687743e+01,3.180849e+01,8.813047e+01,8.605819e+01,2.728294e+01,7.499612e+01,7.786354e+01,7.860716e+01,7.509065e+01,7.795261e+01,7.868303e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.793488e+01,1.814849e+01,1.786469e+01,1.068474e+00,1.081200e+00,1.064293e+00,1.686780e+02,1.907968e+02,1.970340e+02,4.133188e+01,4.133188e+01,4.133188e+01,1.574807e-01,1.780244e-01,1.836881e-01,3.937666e-02,3.940988e-02,3.930051e-02,1.021153e+00,1.029737e+00,1.000536e+00,8.362064e-01,0.000000e+00,2.136106e-02,2.843411e-02,7.900082e-03,-1.371093e-01,-1.186135e-01,-1.094283e-01,-3.459078e-02,8.840437e-01,9.324848e-01,9.195420e-01,8.095157e-01
5.000000e+00,7.875000e-01,8.694012e-01,6.846534e-01,3.660736e+00,2.882829e+00,4.000000e+00,2.329426e+01,6.226713e+01,2.840184e+04,2.236645e+04,1.142504e+01,-1.046856e+00,1.037819e+01,9.162821e+00,7.884513e+01,9.876083e+01,6.255541e+02,3.748398e-01,4.945613e-01,9.572630e-02,1.736558e-03,6.051818e-03,8.390524e-02,1.874199e-01,2.562515e-01,1.258579e-01,1.124520e-01,5.253897e-01,3.440115e-01,2.307100e+01,2.341795e+01,2.262206e+01,2.223222e+01,1.580482e+02,1.548158e+02,1.583863e+02,4.883685e+00,1.245182e+01,6.891472e+01,9.511632e+01,8.754818e+01,3.108528e+01,9.498146e+01,8.746843e+01,2.668343e+01,7.874540e+01,7.885827e+01,7.893287e+01,7.884513e+01,7.895231e+01,7.901275e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.784761e+01,1.822025e+01,1.780951e+01,1.111389e+00,1.134593e+00,1.109016e+00,1.993373e+02,2.001949e+02,2.003342e+02,4.133188e+01,4.133188e+01,4.133188e+01,1.861048e-01,1.868411e-01,1.868148e-01,3.955668e-02,3.950343e-02,3.936156e-02,1.037402e+00,1.052225e+00,1.013922e+00,8.546435e-01,0.000000e+00,3.219717e-02,3.168152e-02,7.926338e-03,-1.127879e-01,-1.143261e-01,-1.086976e-01,-3.344981e-02,9.246137e-01,9.700960e-01,9.369061e-01,8.291200e-01
5.000000e+00,8.250000e-01,8.855724e-01,7.305972e-01,3.809722e+00,3.143020e+00,4.000000e+00,2.826609e+01,6.289507e+01,2.840184e+04,2.343152e+04,1.230888e+01,-9.940067e-01,1.131487e+01,8.075525e+00,8.259965e+01,9.874833e+01,6.555051e+02,3.792329e-01,5.063395e-01,9.788386e-02,2.345852e-03,5.460643e-03,8.392607e-02,1.896164e-01,2.666805e-01,1.258891e-01,1.137699e-01,5.414755e-01,3.440969e-01,2.495277e+01,2.436298e+01,2.294681e+01,2.266327e+01,1.703045e+02,1.597492e+02,1.650363e+02,5.164645e+00,1.142057e+01,6.858270e+01,9.483536e+01,8.857943e+01,3.141730e+01,9.749119e+01,8.955979e+01,2.710707e+01,8.249489e+01,8.024880e+01,7.937317e+01,8.259965e+01,8.034435e+01,7.945424e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.735189e+01,1.849841e+01,1.790579e+01,1.091417e+00,1.163532e+00,1.126257e+00,2.435785e+02,2.147075e+02,2.047581e+02,4.133188e+01,4.133188e+01,4.133188e+01,2.274091e-01,2.003817e-01,1.909500e-01,3.981110e-02,3.958023e-02,3.939229e-02,1.074726e+00,1.077604e+00,1.023450e+00,8.716248e-01,0.000000e+00,5.193238e-02,3.672850e-02,8.337906e-03,-8.736069e-02,-1.072317e-01,-1.067975e-01,-3.329248e-02,9.873652e-01,1.022305e+00,9.533812e-01,8.466702e-01
5.000000e+00,8.625000e-01,9.107798e-01,7.855476e-01,4.190357e+00,3.614182e+00,4.000000e+00,3.596736e+01,5.996971e+01,2.840184e+04,2.449659e+04,1.394835e+01,-9.372956e-01,1.301106e+01,6.719758e+00,8.635424e+01,9.880655e+01,6.428447e+02,3.841268e-01,5.266530e-01,1.055039e-01,3.137635e-03,4.695285e-03,7.872664e-02,1.920634e-01,2.933250e-01,1.180900e-01,1.152380e-01,5.880006e-01,3.227792e-01,3.100031e+01,2.717634e+01,2.338136e+01,2.288643e+01,1.516999e+02,1.578222e+02,1.685756e+02,1.232950e+01,9.918262e+00,6.619451e+01,8.767050e+01,9.008174e+01,3.380549e+01,9.043750e+01,9.375366e+01,2.965609e+01,8.624452e+01,8.360750e+01,8.033555e+01,8.635424e+01,8.369942e+01,8.041266e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,2.036541e+01,1.957538e+01,1.832668e+01,1.221381e+00,1.174000e+00,1.099111e+00,3.129461e+02,2.597189e+02,2.147754e+02,4.133188e+01,4.133188e+01,4.133188e+01,2.921720e-01,2.422673e-01,2.002205e-01,4.019818e-02,3.971776e-02,3.937746e-02,1.287689e+00,1.158941e+00,1.031224e+00,8.846311e-01,0.000000e+00,6.526267e-02,5.453031e-02,9.945267e-03,-7.624689e-02,-8.967022e-02,-1.011992e-01,-3.475021e-02,1.211442e+00,1.134533e+00,9.845550e-01,8.598262e-01
5.000000e+00,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.218750e+01,3.000000e-01,1.054829e+00,3.164486e-01,3.888309e+00,1.166493e+00,4.000000e+00,1.737227e+01,8.810852e+01,2.840184e+04,8.520552e+03,5.255644e+00,-1.056270e+00,4.199374e+00,2.009782e+01,3.009045e+01,9.928062e+01,2.928341e+02,4.830702e-01,5.717586e-01,1.165228e-01,1.166413e-03,2.074198e-02,1.031039e-01,2.415351e-01,2.721816e-01,1.546559e-01,1.449211e-01,6.321027e-01,4.227261e-01,1.472942e+01,2.457171e+01,2.529139e+01,2.087195e+01,1.005539e+02,6.325431e+01,6.236164e+01,4.047167e+01,1.816996e+01,5.671678e+01,5.952833e+01,8.183004e+01,4.328322e+01,2.320061e+01,7.963499e+01,3.976822e+01,2.999632e+01,7.696729e+01,7.909400e+01,3.009045e+01,7.711003e+01,7.920944e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.068658e+01,1.698821e+01,1.723138e+01,9.416616e-01,1.496938e+00,1.518365e+00,1.313532e+02,1.852199e+02,2.035959e+02,9.131011e+01,4.133188e+01,4.133188e+01,1.238628e-01,1.734723e-01,1.903314e-01,8.670827e-02,3.995968e-02,3.980056e-02,1.693354e+00,1.133542e+00,1.136834e+00,8.543761e-01,0.000000e+00,3.221183e-03,2.695765e-02,1.805125e-02,-6.498019e-01,-1.373667e-01,-1.217060e-01,-6.915320e-02,1.043553e+00,9.993965e-01,1.042086e+00,8.032741e-01
1.218750e+01,3.375000e-01,1.033843e+00,3.489221e-01,3.881191e+00,1.309902e+00,4.000000e+00,1.834990e+01,8.912261e+01,2.840184e+04,9.585621e+03,5.793209e+00,-1.077562e+00,4.715647e+00,1.860043e+01,3.385175e+01,9.927234e+01,3.240233e+02,4.692663e-01,5.645770e-01,1.140810e-01,1.231757e-03,1.791123e-02,1.014092e-01,2.346331e-01,2.716834e-01,1.521138e-01,1.407799e-01,6.180657e-01,4.157776e-01,1.538943e+01,2.524813e+01,2.551004e+01,2.114001e+01,1.081226e+02,7.095097e+01,7.028449e+01,4.036403e+01,1.745752e+01,5.974158e+01,5.963597e+01,8.254248e+01,4.025842e+01,2.569500e+01,8.132874e+01,3.659676e+01,3.374559e+01,7.832357e+01,7.949802e+01,3.385175e+01,7.846935e+01,7.961522e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.118082e+01,1.703851e+01,1.720008e+01,9.965529e-01,1.518652e+00,1.533053e+00,1.257707e+02,1.972964e+02,2.078107e+02,8.263902e+01,4.133188e+01,4.133188e+01,1.185986e-01,1.847863e-01,1.942886e-01,7.857652e-02,4.006032e-02,3.984380e-02,1.577633e+00,1.145892e+00,1.141244e+00,8.523720e-01,0.000000e+00,3.230009e-03,3.119135e-02,1.651064e-02,-5.778384e-01,-1.283510e-01,-1.189303e-01,-6.176230e-02,9.997948e-01,1.020771e+00,1.053505e+00,8.071203e-01
1.218750e+01,3.750000e-01,1.018345e+00,3.818793e-01,3.885534e+00,1.457075e+00,4.000000e+00,1.944450e+01,9.041779e+01,2.840184e+04,1.065069e+04,6.337830e+00,-1.092359e+00,5.245471e+00,1.723553e+01,3.761305e+01,9.926177e+01,3.554296e+02,4.586042e-01,5.597404e-01,1.122394e-01,1.298577e-03,1.564961e-02,1.001145e-01,2.293021e-01,2.719874e-01,1.501718e-01,1.375813e-01,6.078751e-01,4.104696e-01,1.598514e+01,2.591586e+01,2.574990e+01,2.142155e+01,1.157574e+02,7.870519e+01,7.826367e+01,3.969482e+01,1.714046e+01,6.236903e+01,6.030518e+01,8.285954e+01,3.763097e+01,2.848288e+01,8.238568e+01,3.392355e+01,3.749475e+01,7.938877e+01,7.985136e+01,3.761305e+01,7.953848e+01,7.997083e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.160375e+01,1.706648e+01,1.716276e+01,1.049281e+00,1.543253e+00,1.551959e+00,1.201850e+02,2.080071e+02,2.116779e+02,7.439190e+01,4.133188e+01,4.133188e+01,1.133314e-01,1.948400e-01,1.979294e-01,7.083767e-02,4.016530e-02,3.989188e-02,1.478705e+00,1.161660e+00,1.147319e+00,8.533089e-01,0.000000e+00,3.236071e-03,3.517091e-02,1.528795e-02,-5.149544e-01,-1.216681e-01,-1.167033e-01,-5.582878e-02,9.637505e-01,1.043228e+00,1.065787e+00,8.127681e-01
1.218750e+01,4.125000e-01,1.007047e+00,4.154067e-01,3.900125e+00,1.608802e+00,4.000000e+00,2.067843e+01,9.194983e+01,2.840184e+04,1.171576e+04,6.901846e+00,-1.110160e+00,5.791686e+00,1.608497e+01,4.137434e+01,9.924926e+01,3.864982e+02,4.504497e-01,5.565969e-01,1.110725e-01,1.329275e-03,1.385425e-02,9.896880e-02,2.252248e-01,2.730088e-01,1.484532e-01,1.351349e-01,6.012744e-01,4.057721e-01,1.673294e+01,2.630510e+01,2.591643e+01,2.170900e+01,1.224466e+02,8.675661e+01,8.646950e+01,3.848573e+01,1.715517e+01,6.471174e+01,6.151427e+01,8.284483e+01,3.528826e+01,3.177334e+01,8.264687e+01,3.155494e+01,4.124387e+01,7.985314e+01,8.005080e+01,4.137434e+01,8.000704e+01,8.017293e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.206683e+01,1.703089e+01,1.708744e+01,1.109645e+00,1.566132e+00,1.571332e+00,1.210496e+02,2.131581e+02,2.139956e+02,7.031812e+01,4.133188e+01,4.133188e+01,1.141468e-01,1.997060e-01,2.001304e-01,6.706773e-02,4.024166e-02,3.993720e-02,1.411420e+00,1.172951e+00,1.152166e+00,8.562069e-01,0.000000e+00,3.715609e-03,3.716498e-02,1.408367e-02,-4.620918e-01,-1.190625e-01,-1.154967e-01,-5.093160e-02,9.493281e-01,1.057604e+00,1.073834e+00,8.193589e-01
1.218750e+01,4.500000e-01,9.988633e-01,4.494885e-01,3.923213e+00,1.765446e+00,4.000000e+00,2.208021e+01,9.362384e+01,2.840184e+04,1.278083e+04,7.484136e+00,-1.128531e+00,6.355605e+00,1.507898e+01,4.513562e+01,9.923559e+01,4.172310e+02,4.441043e-01,5.547590e-01,1.103825e-01,1.345248e-03,1.238917e-02,9.793521e-02,2.220521e-01,2.746249e-01,1.469028e-01,1.332313e-01,5.973289e-01,4.015344e-01,1.761738e+01,2.652326e+01,2.603764e+01,2.200275e+01,1.283192e+02,9.502888e+01,9.486504e+01,3.703093e+01,1.723597e+01,6.678292e+01,6.296907e+01,8.276403e+01,3.321708e+01,3.541133e+01,8.262077e+01,2.947799e+01,4.499295e+01,8.001113e+01,8.015668e+01,4.513562e+01,8.016927e+01,8.028174e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.256136e+01,1.696183e+01,1.699112e+01,1.176153e+00,1.588180e+00,1.590923e+00,1.271080e+02,2.150961e+02,2.153247e+02,6.899889e+01,4.133188e+01,4.133188e+01,1.198596e-01,2.015715e-01,2.014131e-01,6.593075e-02,4.029960e-02,3.998079e-02,1.366595e+00,1.180726e+00,1.156245e+00,8.606463e-01,0.000000e+00,4.696474e-03,3.796215e-02,1.296609e-02,-4.163932e-01,-1.184977e-01,-1.149224e-01,-4.681092e-02,9.502016e-01,1.066925e+00,1.079285e+00,8.268015e-01
1.218750e+01,4.875000e-01,9.933075e-01,4.842374e-01,3.953581e+00,1.927371e+00,4.000000e+00,2.368660e+01,9.543713e+01,2.840184e+04,1.384590e+04,8.078744e+00,-1.140210e+00,6.938535e+00,1.411370e+01,4.889690e+01,9.922078e+01,4.481857e+02,4.391490e-01,5.541584e-01,1.099484e-01,1.378744e-03,1.113864e-02,9.710871e-02,2.195745e-01,2.767507e-01,1.456631e-01,1.317447e-01,5.951618e-01,3.981457e-01,1.848745e+01,2.679886e+01,2.619052e+01,2.231256e+01,1.342756e+02,1.033351e+02,1.033229e+02,3.542721e+01,1.730614e+01,6.858512e+01,6.457279e+01,8.269386e+01,3.141488e+01,3.923601e+01,8.264802e+01,2.770714e+01,4.874190e+01,8.022126e+01,8.027305e+01,4.889690e+01,8.038421e+01,8.040140e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.300449e+01,1.689828e+01,1.690027e+01,1.241229e+00,1.612877e+00,1.613067e+00,1.337236e+02,2.176865e+02,2.168058e+02,6.750109e+01,4.133188e+01,4.133188e+01,1.260980e-01,2.040545e-01,2.028429e-01,6.463492e-02,4.036784e-02,4.002952e-02,1.327574e+00,1.190349e+00,1.161622e+00,8.667183e-01,0.000000e+00,5.889982e-03,3.905142e-02,1.206838e-02,-3.743062e-01,-1.176778e-01,-1.144027e-01,-4.330567e-02,9.532683e-01,1.078561e+00,1.086270e+00,8.354810e-01
1.218750e+01,5.250000e-01,9.900814e-01,5.197927e-01,3.990939e+00,2.095243e+00,4.000000e+00,2.554601e+01,9.737706e+01,2.840184e+04,1.491097e+04,8.687790e+00,-1.144916e+00,7.542874e+00,1.317844e+01,5.265818e+01,9.920494e+01,4.794974e+02,4.353904e-01,5.546910e-01,1.097374e-01,1.431150e-03,1.005453e-02,9.647211e-02,2.176952e-01,2.793657e-01,1.447082e-01,1.306171e-01,5.945457e-01,3.955356e-01,1.934349e+01,2.713747e+01,2.637601e+01,2.263705e+01,1.404479e+02,1.116678e+02,1.118378e+02,3.365623e+01,1.737387e+01,7.014990e+01,6.634377e+01,8.262613e+01,2.985010e+01,4.326963e+01,8.271818e+01,2.619701e+01,5.249069e+01,8.048659e+01,8.040485e+01,5.265818e+01,8.065495e+01,8.053687e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.338935e+01,1.684018e+01,1.681459e+01,1.303942e+00,1.640007e+00,1.637514e+00,1.411041e+02,2.210134e+02,2.185031e+02,6.585851e+01,4.133188e+01,4.133188e+01,1.330576e-01,2.072353e-01,2.044805e-01,6.321421e-02,4.044801e-02,4.008426e-02,1.293139e+00,1.201997e+00,1.168262e+00,8.741407e-01,0.000000e+00,7.359822e-03,4.046957e-02,1.134733e-02,-3.350420e-01,-1.165707e-01,-1.138858e-01,-4.027702e-02,9.580967e-01,1.092786e+00,1.094845e+00,8.452110e-01
1.218750e+01,5.625000e-01,9.889812e-01,5.563019e-01,4.034800e+00,2.269575e+00,4.000000e+00,2.772341e+01,9.942039e+01,2.840184e+04,1.597604e+04,9.312906e+00,-1.142436e+00,8.170470e+00,1.226723e+01,5.641945e+01,9.918826e+01,5.113618e+02,4.326992e-01,5.562820e-01,1.097184e-01,1.504635e-03,9.102434e-03,9.602417e-02,2.163496e-01,2.824360e-01,1.440363e-01,1.298098e-01,5.952821e-01,3.936991e-01,2.018799e+01,2.754111e+01,2.659165e+01,2.296820e+01,1.469798e+02,1.200241e+02,1.204114e+02,3.169537e+01,1.743762e+01,7.149179e+01,6.830463e+01,8.256238e+01,2.850821e+01,4.754274e+01,8.282813e+01,2.492134e+01,5.623928e+01,8.080389e+01,8.055306e+01,5.641945e+01,8.097838e+01,8.068921e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.370819e+01,1.678686e+01,1.673285e+01,1.363009e+00,1.669122e+00,1.663752e+00,1.495039e+02,2.251049e+02,2.204403e+02,6.409370e+01,4.133188e+01,4.133188e+01,1.409784e-01,2.111419e-01,2.063488e-01,6.169262e-02,4.054148e-02,4.014590e-02,1.262535e+00,1.215766e+00,1.176026e+00,8.824242e-01,0.000000e+00,9.204376e-03,4.224321e-02,1.076766e-02,-2.980403e-01,-1.151800e-01,-1.133375e-01,-3.760819e-02,9.644943e-01,1.109791e+00,1.104931e+00,8.555837e-01
1.218750e+01,6.000000e-01,9.898526e-01,5.939116e-01,4.083070e+00,2.449842e+00,4.000000e+00,3.030804e+01,1.015840e+02,2.840184e+04,1.704110e+04,9.952875e+00,-1.133444e+00,8.819431e+00,1.138811e+01,6.018071e+01,9.917059e+01,5.442382e+02,4.310170e-01,5.588356e-01,1.098378e-01,1.599158e-03,8.261190e-03,9.581038e-02,2.155085e-01,2.858149e-01,1.437156e-01,1.293051e-01,5.970300e-01,3.928226e-01,2.102818e+01,2.799179e+01,2.682402e+01,2.328059e+01,1.540140e+02,1.284449e+02,1.291056e+02,2.947104e+01,1.745117e+01,7.259475e+01,7.052896e+01,8.254883e+01,2.740525e+01,5.214599e+01,8.300522e+01,2.387968e+01,5.998763e+01,8.114049e+01,8.070345e+01,6.018071e+01,8.132196e+01,8.084439e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.395423e+01,1.673206e+01,1.664643e+01,1.417670e+00,1.699881e+00,1.691182e+00,1.589522e+02,2.296307e+02,2.224701e+02,6.210274e+01,4.133188e+01,4.133188e+01,1.498880e-01,2.154680e-01,2.083136e-01,5.997315e-02,4.064802e-02,4.021629e-02,1.235490e+00,1.231280e+00,1.184497e+00,8.904221e-01,0.000000e+00,1.155574e-02,4.428275e-02,1.028519e-02,-2.630563e-01,-1.137075e-01,-1.128080e-01,-3.517080e-02,9.724335e-01,1.129128e+00,1.115971e+00,8.655365e-01
1.218750e+01,6.375000e-01,9.925003e-01,6.327189e-01,4.119079e+00,2.625913e+00,4.000000e+00,3.342477e+01,1.045852e+02,2.840184e+04,1.810617e+04,1.057954e+01,-1.126253e+00,9.453286e+00,1.064558e+01,6.394196e+01,9.914609e+01,5.809814e+02,4.305932e-01,5.619071e-01,1.098064e-01,1.679092e-03,7.548659e-03,9.626242e-02,2.152966e-01,2.883355e-01,1.443936e-01,1.291780e-01,5.978244e-01,3.946759e-01,2.183770e+01,2.832450e+01,2.700771e+01,2.345508e+01,1.616960e+02,1.374722e+02,1.385775e+02,2.624610e+01,1.697808e+01,7.324036e+01,7.375390e+01,8.302192e+01,2.675964e+01,5.786463e+01,8.355366e+01,2.321816e+01,6.373560e+01,8.124292e+01,8.073592e+01,6.394196e+01,8.143381e+01,8.088453e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.412198e+01,1.661040e+01,1.647791e+01,1.477105e+00,1.737384e+00,1.723526e+00,1.656793e+02,2.313915e+02,2.232551e+02,5.843803e+01,4.133188e+01,4.133188e+01,1.562314e-01,2.172385e-01,2.091557e-01,5.665575e-02,4.076046e-02,4.031293e-02,1.209845e+00,1.244875e+00,1.192443e+00,8.932289e-01,0.000000e+00,1.417052e-02,4.550927e-02,9.749067e-03,-2.311319e-01,-1.139374e-01,-1.130452e-01,-3.262770e-02,9.787126e-01,1.145108e+00,1.124907e+00,8.703503e-01
1.218750e+01,6.750000e-01,9.961963e-01,6.724325e-01,4.099906e+00,2.767437e+00,4.000000e+00,3.725520e+01,1.093438e+02,2.840184e+04,1.917124e+04,1.108754e+01,-1.124771e+00,9.962773e+00,1.014445e+01,6.770318e+01,9.910723e+01,6.298704e+02,4.318119e-01,5.643844e-01,1.086736e-01,1.674098e-03,6.993325e-03,9.856488e-02,2.159060e-01,2.869935e-01,1.478473e-01,1.295436e-01,5.920802e-01,4.041160e-01,2.225765e+01,2.819277e+01,2.706322e+01,2.332412e+01,1.715598e+02,1.490571e+02,1.503980e+02,1.935973e+01,1.315778e+01,7.112058e+01,8.064027e+01,8.684222e+01,2.887942e+01,6.738930e+01,8.710023e+01,2.486892e+01,6.748231e+01,8.075683e+01,8.052967e+01,6.770318e+01,8.096721e+01,8.070101e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.409297e+01,1.622054e+01,1.607592e+01,1.541147e+00,1.773809e+00,1.757994e+00,1.597447e+02,2.261286e+02,2.219015e+02,5.028262e+01,4.133188e+01,4.133188e+01,1.506352e-01,2.125440e-01,2.081979e-01,4.898117e-02,4.091138e-02,4.056194e-02,1.165673e+00,1.246273e+00,1.198029e+00,8.835776e-01,0.000000e+00,1.553932e-02,4.463187e-02,9.051190e-03,-2.015061e-01,-1.176069e-01,-1.144517e-01,-2.930387e-02,9.641674e-01,1.144205e+00,1.128209e+00,8.633250e-01
1.218750e+01,7.125000e-01,1.001292e+00,7.134209e-01,4.152353e+00,2.958551e+00,4.000000e+00,4.209086e+01,1.102870e+02,2.840184e+04,2.023631e+04,1.173508e+01,-1.084294e+00,1.065078e+01,9.239765e+00,7.146445e+01,9.909953e+01,6.686986e+02,4.322520e-01,5.690405e-01,1.087699e-01,1.875409e-03,6.347207e-03,9.913348e-02,2.161260e-01,2.906647e-01,1.487002e-01,1.296756e-01,5.948452e-01,4.064473e-01,2.295919e+01,2.868508e+01,2.731478e+01,2.361392e+01,1.816145e+02,1.584019e+02,1.597518e+02,1.499509e+01,1.000548e+01,6.919036e+01,8.500491e+01,8.999452e+01,3.080964e+01,7.447341e+01,9.056907e+01,2.650332e+01,7.122877e+01,8.130640e+01,8.080423e+01,7.146445e+01,8.153245e+01,8.099396e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.405233e+01,1.611160e+01,1.597545e+01,1.549960e+00,1.777095e+00,1.762079e+00,1.743856e+02,2.337757e+02,2.260746e+02,4.828048e+01,4.133188e+01,4.133188e+01,1.644413e-01,2.198928e-01,2.123451e-01,4.730885e-02,4.111680e-02,4.079020e-02,1.140790e+00,1.260220e+00,1.205462e+00,8.910607e-01,0.000000e+00,2.036233e-02,4.830471e-02,8.879343e-03,-1.696668e-01,-1.136058e-01,-1.123617e-01,-2.709225e-02,9.711228e-01,1.166977e+00,1.141405e+00,8.728478e-01
1.218750e+01,7.500000e-01,1.008295e+00,7.562209e-01,4.240934e+00,3.180700e+00,4.000000e+00,4.837972e+01,1.089085e+02,2.840184e+04,2.130138e+04,1.248147e+01,-1.030945e+00,1.145052e+01,8.259810e+00,7.522576e+01,9.911079e+01,7.028810e+02,4.330330e-01,5.752616e-01,1.095665e-01,2.232062e-03,5.727019e-03,9.899091e-02,2.165165e-01,2.968654e-01,1.484864e-01,1.299099e-01,6.024319e-01,4.058627e-01,2.428644e+01,2.933022e+01,2.752419e+01,2.378357e+01,1.912370e+02,1.660593e+02,1.676165e+02,1.328075e+01,8.466050e+00,6.839032e+01,8.671925e+01,9.153395e+01,3.160968e+01,7.921570e+01,9.256284e+01,2.721994e+01,7.497584e+01,8.208293e+01,8.118494e+01,7.522576e+01,8.231738e+01,8.138391e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.404765e+01,1.617753e+01,1.602724e+01,1.530076e+00,1.762063e+00,1.745694e+00,2.043774e+02,2.448205e+02,2.312922e+02,4.884848e+01,4.133188e+01,4.133188e+01,1.927227e-01,2.303480e-01,2.173512e-01,4.822565e-02,4.128348e-02,4.092609e-02,1.149293e+00,1.277372e+00,1.209345e+00,8.944608e-01,0.000000e+00,3.046887e-02,5.301288e-02,8.811909e-03,-1.394880e-01,-1.079708e-01,-1.092757e-01,-2.509717e-02,1.009805e+00,1.199870e+00,1.153083e+00,8.781756e-01
1.218750e+01,7.875000e-01,1.016818e+00,8.007440e-01,4.380378e+00,3.449548e+00,4.000000e+00,5.689691e+01,1.029625e+02,2.840184e+04,2.236645e+04,1.337748e+01,-9.591102e-01,1.241837e+01,7.169587e+00,7.898716e+01,9.915934e+01,7.276901e+02,4.336802e-01,5.831376e-01,1.112778e-01,2.840619e-03,5.116986e-03,9.760469e-02,2.168401e-01,3.066265e-01,1.464070e-01,1.301041e-01,6.166385e-01,4.001792e-01,2.717197e+01,2.979341e+01,2.780543e+01,2.334685e+01,1.992649e+02,1.702586e+02,1.712709e+02,1.859169e+01,1.113969e+01,7.033280e+01,8.140831e+01,8.886031e+01,2.966720e+01,7.727891e+01,8.993373e+01,2.573696e+01,7.872648e+01,8.293929e+01,8.196275e+01,7.898716e+01,8.315984e+01,8.214432e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.415581e+01,1.656748e+01,1.646955e+01,1.457667e+00,1.706004e+00,1.695920e+00,2.577090e+02,2.570765e+02,2.408421e+02,5.186310e+01,4.133188e+01,4.133188e+01,2.430131e-01,2.416639e-01,2.260571e-01,5.170958e-02,4.124422e-02,4.080478e-02,1.230275e+00,1.284905e+00,1.210600e+00,8.754515e-01,0.000000e+00,5.309204e-02,5.517850e-02,9.186388e-03,-1.106956e-01,-1.012489e-01,-1.033811e-01,-2.298483e-02,1.119579e+00,1.236749e+00,1.162398e+00,8.616530e-01
1.218750e+01,8.250000e-01,1.026728e+00,8.470509e-01,4.486905e+00,3.701697e+00,4.000000e+00,6.902878e+01,1.009075e+02,2.840184e+04,2.343152e+04,1.422619e+01,-9.000805e-01,1.332611e+01,6.326927e+00,8.274850e+01,9.917612e+01,7.612123e+02,4.357345e-01,5.909938e-01,1.125978e-01,3.244316e-03,4.565091e-03,9.746005e-02,2.178673e-01,3.140834e-01,1.461901e-01,1.307204e-01,6.271421e-01,3.995862e-01,2.877760e+01,3.062708e+01,2.830111e+01,2.343006e+01,2.098785e+02,1.773656e+02,1.776319e+02,1.641273e+01,1.085607e+01,6.967014e+01,8.358727e+01,8.914393e+01,3.032986e+01,8.234048e+01,9.039223e+01,2.643272e+01,8.247291e+01,8.372852e+01,8.258665e+01,8.274850e+01,8.395865e+01,8.277603e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.407995e+01,1.666095e+01,1.663596e+01,1.420915e+00,1.681384e+00,1.678863e+00,2.757386e+02,2.707782e+02,2.503103e+02,4.511665e+01,4.133188e+01,4.133188e+01,2.600145e-01,2.546373e-01,2.350302e-01,4.559530e-02,4.145062e-02,4.096051e-02,1.246436e+00,1.309634e+00,1.223670e+00,8.760727e-01,0.000000e+00,6.469444e-02,5.992956e-02,9.525392e-03,-8.724610e-02,-9.555644e-02,-9.904348e-02,-2.121139e-02,1.159190e+00,1.278772e+00,1.184556e+00,8.643867e-01
1.218750e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.218750e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.937500e+01,3.000000e-01,1.176409e+00,3.529227e-01,4.546221e+00,1.363866e+00,4.000000e+00,2.762197e+01,1.247226e+02,2.840184e+04,8.520552e+03,5.965916e+00,-1.055997e+00,4.909919e+00,1.770050e+01,3.014652e+01,9.935943e+01,3.178404e+02,5.310084e-01,6.454006e-01,1.317235e-01,1.870790e-03,2.000156e-02,1.119084e-01,2.655042e-01,3.182355e-01,1.678626e-01,1.593025e-01,7.175845e-01,4.588244e-01,1.591642e+01,2.981971e+01,3.045579e+01,2.331353e+01,1.147169e+02,6.797952e+01,6.446140e+01,4.198399e+01,2.168062e+01,5.818862e+01,5.801601e+01,7.831938e+01,4.181138e+01,2.143385e+01,7.789148e+01,3.956796e+01,2.998963e+01,8.118452e+01,8.164429e+01,3.014652e+01,8.142683e+01,8.182359e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.367131e+00,1.580723e+01,1.666994e+01,1.168438e+00,1.971764e+00,2.079377e+00,1.596118e+02,2.330410e+02,2.363858e+02,1.105487e+02,4.133189e+01,4.133188e+01,1.519720e-01,2.194672e-01,2.218704e-01,1.063935e-01,4.131615e-02,4.075646e-02,1.839897e+00,1.313885e+00,1.335560e+00,9.572987e-01,0.000000e+00,4.041055e-03,4.528525e-02,2.802912e-02,-6.608230e-01,-1.199387e-01,-1.204435e-01,-7.656967e-02,1.179074e+00,1.197987e+00,1.260402e+00,9.087582e-01
1.937500e+01,3.375000e-01,1.152316e+00,3.889067e-01,4.552395e+00,1.536433e+00,4.000000e+00,2.917979e+01,1.202880e+02,2.840184e+04,9.585621e+03,6.564075e+00,-1.032915e+00,5.531160e+00,1.573588e+01,3.391487e+01,9.938221e+01,3.503034e+02,5.147672e-01,6.375489e-01,1.284711e-01,2.185634e-03,1.709285e-02,1.096340e-01,2.573836e-01,3.186677e-01,1.644511e-01,1.544301e-01,7.028165e-01,4.494995e-01,1.630539e+01,3.143854e+01,3.073557e+01,2.334129e+01,1.242701e+02,7.638116e+01,7.149925e+01,4.233223e+01,2.403353e+01,6.081438e+01,5.766777e+01,7.596647e+01,3.918562e+01,2.338366e+01,7.675142e+01,3.684588e+01,3.373719e+01,8.321504e+01,8.237774e+01,3.391487e+01,8.346148e+01,8.255175e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.727922e+00,1.582707e+01,1.690773e+01,1.170293e+00,1.904035e+00,2.034041e+00,1.610905e+02,2.631559e+02,2.463817e+02,1.053895e+02,4.133188e+01,4.133188e+01,1.533800e-01,2.478050e-01,2.311512e-01,1.016299e-01,4.162828e-02,4.076588e-02,1.678150e+00,1.353869e+00,1.336254e+00,9.438851e-01,0.000000e+00,4.240097e-03,5.938314e-02,2.675068e-02,-5.654574e-01,-1.032818e-01,-1.137074e-01,-6.768916e-02,1.112692e+00,1.254827e+00,1.281930e+00,9.029466e-01
1.937500e+01,3.750000e-01,1.134694e+00,4.255101e-01,4.522853e+00,1.696070e+00,4.000000e+00,3.092069e+01,1.228572e+02,2.840184e+04,1.065069e+04,7.161137e+00,-1.055285e+00,6.105852e+00,1.473628e+01,3.768316e+01,9.936901e+01,3.859279e+02,5.038740e-01,6.308195e-01,1.261648e-01,2.122140e-03,1.494499e-02,1.087050e-01,2.519370e-01,3.165997e-01,1.630576e-01,1.511622e-01,6.890029e-01,4.456906e-01,1.658056e+01,3.222762e+01,3.111014e+01,2.363068e+01,1.353278e+02,8.346489e+01,8.003623e+01,4.004982e+01,2.418083e+01,6.332086e+01,5.995018e+01,7.581917e+01,3.667914e+01,2.696555e+01,7.647928e+01,3.416020e+01,3.748456e+01,8.335114e+01,8.264698e+01,3.768316e+01,8.360896e+01,8.282827e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.925604e+00,1.609312e+01,1.678253e+01,1.219582e+00,1.977398e+00,2.062108e+00,1.456120e+02,2.660504e+02,2.508214e+02,8.967616e+01,4.133188e+01,4.133188e+01,1.386423e-01,2.506826e-01,2.354206e-01,8.666813e-02,4.177327e-02,4.088850e-02,1.537512e+00,1.386687e+00,1.348684e+00,9.439153e-01,0.000000e+00,4.147144e-03,5.881158e-02,2.478975e-02,-5.033822e-01,-1.053840e-01,-1.119071e-01,-6.101940e-02,1.034130e+00,1.285450e+00,1.295588e+00,9.076857e-01
1.937500e+01,4.125000e-01,1.122097e+00,4.628652e-01,4.487768e+00,1.851204e+00,4.000000e+00,3.288252e+01,1.264540e+02,2.840184e+04,1.171576e+04,7.744153e+00,-1.079818e+00,6.664335e+00,1.394366e+01,4.145144e+01,9.935054e+01,4.244712e+02,4.960885e-01,6.260088e-01,1.240520e-01,2.067364e-03,1.323250e-02,1.086924e-01,2.480443e-01,3.141437e-01,1.630385e-01,1.488266e-01,6.764587e-01,4.456387e-01,1.694884e+01,3.270773e+01,3.112078e+01,2.376380e+01,1.458849e+02,9.166548e+01,8.956583e+01,3.735973e+01,2.340417e+01,6.496299e+01,6.264027e+01,7.659583e+01,3.503701e+01,3.100821e+01,7.731327e+01,3.224194e+01,4.123159e+01,8.330852e+01,8.255227e+01,4.145144e+01,8.357929e+01,8.274393e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.012806e+01,1.611872e+01,1.649658e+01,1.280895e+00,2.038534e+00,2.086323e+00,1.313191e+02,2.660095e+02,2.499992e+02,7.583757e+01,4.133188e+01,4.133188e+01,1.250336e-01,2.508228e-01,2.348079e-01,7.347476e-02,4.190571e-02,4.100814e-02,1.430805e+00,1.408702e+00,1.350701e+00,9.392263e-01,0.000000e+00,4.018524e-03,5.932405e-02,2.214098e-02,-4.520163e-01,-1.078216e-01,-1.123605e-01,-5.495200e-02,9.787889e-01,1.304899e+00,1.297665e+00,9.064153e-01
1.937500e+01,4.500000e-01,1.112756e+00,5.007400e-01,4.455840e+00,2.005128e+00,4.000000e+00,3.511134e+01,1.296118e+02,2.840184e+04,1.278083e+04,8.315625e+00,-1.097163e+00,7.218461e+00,1.319400e+01,4.521972e+01,9.933432e+01,4.648287e+02,4.901426e-01,6.226131e-01,1.220921e-01,2.048603e-03,1.182292e-02,1.091076e-01,2.450713e-01,3.119088e-01,1.636615e-01,1.470428e-01,6.654143e-01,4.473414e-01,1.741492e+01,3.291852e+01,3.091864e+01,2.384300e+01,1.557729e+02,1.010278e+02,9.980373e+01,3.439589e+01,2.149961e+01,6.511627e+01,6.560411e+01,7.850039e+01,3.488373e+01,3.546102e+01,7.938974e+01,3.170466e+01,4.497817e+01,8.322737e+01,8.231354e+01,4.521972e+01,8.351293e+01,8.251986e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.034744e+01,1.595451e+01,1.615020e+01,1.341323e+00,2.068161e+00,2.093527e+00,1.225121e+02,2.653776e+02,2.472602e+02,6.605542e+01,4.133188e+01,4.133188e+01,1.166481e-01,2.504231e-01,2.324541e-01,6.417548e-02,4.204315e-02,4.115594e-02,1.349932e+00,1.419405e+00,1.345507e+00,9.335504e-01,0.000000e+00,4.120287e-03,6.101259e-02,1.957493e-02,-4.053159e-01,-1.091396e-01,-1.133197e-01,-4.948617e-02,9.446157e-01,1.314386e+00,1.293200e+00,9.036392e-01
1.937500e+01,4.875000e-01,1.105813e+00,5.390839e-01,4.458326e+00,2.173434e+00,4.000000e+00,3.766713e+01,1.308679e+02,2.840184e+04,1.384590e+04,8.923558e+00,-1.099196e+00,7.824362e+00,1.231791e+01,4.898801e+01,9.932786e+01,5.025612e+02,4.849191e-01,6.208940e-01,1.208939e-01,2.074986e-03,1.060036e-02,1.088903e-01,2.424596e-01,3.120828e-01,1.633354e-01,1.454757e-01,6.593629e-01,4.464502e-01,1.807025e+01,3.304204e+01,3.088744e+01,2.405390e+01,1.644861e+02,1.106286e+02,1.094830e+02,3.181318e+01,1.952931e+01,6.474486e+01,6.818682e+01,8.047069e+01,3.525514e+01,3.990953e+01,8.143603e+01,3.177183e+01,4.872451e+01,8.326377e+01,8.229698e+01,4.898801e+01,8.356330e+01,8.251829e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.061591e+01,1.578407e+01,1.594923e+01,1.389463e+00,2.065898e+00,2.087515e+00,1.269116e+02,2.666592e+02,2.478016e+02,6.356565e+01,4.133188e+01,4.133188e+01,1.208370e-01,2.518039e-01,2.331728e-01,6.195178e-02,4.218341e-02,4.132576e-02,1.295878e+00,1.424224e+00,1.344351e+00,9.343961e-01,0.000000e+00,5.118406e-03,6.274366e-02,1.793662e-02,-3.600589e-01,-1.085458e-01,-1.126691e-01,-4.504862e-02,9.358193e-01,1.320797e+00,1.294426e+00,9.072841e-01
1.937500e+01,5.250000e-01,1.101121e+00,5.780888e-01,4.475237e+00,2.349499e+00,4.000000e+00,4.062618e+01,1.314928e+02,2.840184e+04,1.491097e+04,9.548678e+00,-1.090480e+00,8.458198e+00,1.142022e+01,5.275632e+01,9.932465e+01,5.399453e+02,4.806954e-01,6.204260e-01,1.200607e-01,2.123718e-03,9.529416e-03,1.086339e-01,2.403477e-01,3.132666e-01,1.629508e-01,1.442086e-01,6.557226e-01,4.453989e-01,1.866424e+01,3.325849e+01,3.101999e+01,2.434045e+01,1.736623e+02,1.201129e+02,1.188844e+02,2.901334e+01,1.758355e+01,6.420492e+01,7.098666e+01,8.241645e+01,3.579508e+01,4.467973e+01,8.339907e+01,3.207207e+01,5.247019e+01,8.338030e+01,8.242010e+01,5.275632e+01,8.369572e+01,8.265833e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.082843e+01,1.565602e+01,1.581781e+01,1.424048e+00,2.058926e+00,2.080202e+00,1.330118e+02,2.693999e+02,2.504984e+02,6.152920e+01,4.133188e+01,4.133188e+01,1.266452e-01,2.545795e-01,2.359384e-01,6.018413e-02,4.235171e-02,4.153012e-02,1.245220e+00,1.431780e+00,1.348270e+00,9.391269e-01,0.000000e+00,6.435766e-03,6.451176e-02,1.686620e-02,-3.171590e-01,-1.073424e-01,-1.111891e-01,-4.128303e-02,9.280609e-01,1.330874e+00,1.301592e+00,9.147101e-01
1.937500e+01,5.625000e-01,1.098609e+00,6.179678e-01,4.502715e+00,2.532777e+00,4.000000e+00,4.409173e+01,1.317075e+02,2.840184e+04,1.597604e+04,1.019184e+01,-1.073840e+00,9.117997e+00,1.053627e+01,5.652462e+01,9.932355e+01,5.775036e+02,4.775022e-01,6.211072e-01,1.195253e-01,2.194667e-03,8.586781e-03,1.084443e-01,2.387511e-01,3.151900e-01,1.626665e-01,1.432507e-01,6.539876e-01,4.446218e-01,1.923809e+01,3.353548e+01,3.123474e+01,2.467005e+01,1.832722e+02,1.295823e+02,1.281739e+02,2.598824e+01,1.561225e+01,6.357913e+01,7.401176e+01,8.438775e+01,3.642087e+01,4.981233e+01,8.536987e+01,3.249392e+01,5.621514e+01,8.354123e+01,8.260456e+01,5.652462e+01,8.387447e+01,8.286182e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.099354e+01,1.554850e+01,1.571935e+01,1.448123e+00,2.048124e+00,2.070629e+00,1.407701e+02,2.730421e+02,2.542660e+02,5.973411e+01,4.133188e+01,4.133188e+01,1.340322e-01,2.582263e-01,2.397381e-01,5.867295e-02,4.254247e-02,4.176202e-02,1.199990e+00,1.441220e+00,1.354849e+00,9.461997e-01,0.000000e+00,8.191831e-03,6.647082e-02,1.608474e-02,-2.772018e-01,-1.057759e-01,-1.093312e-01,-3.798223e-02,9.227879e-01,1.343636e+00,1.311989e+00,9.243022e-01
