# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
1.937500e+01,6.000000e-01,1.098220e+00,6.589320e-01,4.540706e+00,2.724424e+00,4.000000e+00,4.820591e+01,1.314840e+02,2.840184e+04,1.704110e+04,1.085837e+01,-1.050443e+00,9.807925e+00,9.674045e+00,6.029293e+01,9.932470e+01,6.153133e+02,4.752972e-01,6.229228e-01,1.192824e-01,2.292885e-03,7.750543e-03,1.083228e-01,2.376486e-01,3.178494e-01,1.624842e-01,1.425892e-01,6.540965e-01,4.441234e-01,1.984476e+01,3.385609e+01,3.149290e+01,2.503142e+01,1.932559e+02,1.390411e+02,1.373900e+02,2.279759e+01,1.360877e+01,6.289766e+01,7.720241e+01,8.639123e+01,3.710234e+01,5.529213e+01,8.737193e+01,3.299514e+01,5.995931e+01,8.373484e+01,8.282172e+01,6.029293e+01,8.408756e+01,8.310006e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.112065e+01,1.545681e+01,1.564256e+01,1.462381e+00,2.032591e+00,2.057018e+00,1.508888e+02,2.774186e+02,2.587199e+02,5.826338e+01,4.133188e+01,4.133188e+01,1.436666e-01,2.625847e-01,2.442109e-01,5.750874e-02,4.275133e-02,4.201660e-02,1.162439e+00,1.451972e+00,1.362792e+00,9.550109e-01,0.000000e+00,1.064258e-02,6.868720e-02,1.547887e-02,-2.401719e-01,-1.038955e-01,-1.072144e-01,-3.503453e-02,9.222670e-01,1.358719e+00,1.324265e+00,9.354553e-01
1.937500e+01,6.375000e-01,1.100237e+00,7.014008e-01,4.599251e+00,2.932022e+00,4.000000e+00,5.316974e+01,1.305541e+02,2.840184e+04,1.810617e+04,1.158120e+01,-1.025922e+00,1.055528e+01,8.858509e+00,6.406125e+01,9.932948e+01,6.516742e+02,4.740968e-01,6.261398e-01,1.196224e-01,2.418468e-03,7.032011e-03,1.079755e-01,2.370484e-01,3.219476e-01,1.619632e-01,1.422290e-01,6.575371e-01,4.426995e-01,2.108187e+01,3.389591e+01,3.161849e+01,2.530998e+01,2.022079e+02,1.475579e+02,1.465785e+02,2.069993e+01,1.085573e+01,6.219693e+01,7.930007e+01,8.914427e+01,3.780307e+01,6.033003e+01,9.001597e+01,3.350082e+01,6.370449e+01,8.374925e+01,8.296679e+01,6.406125e+01,8.411609e+01,8.326558e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.129260e+01,1.547497e+01,1.557836e+01,1.474488e+00,2.020584e+00,2.034085e+00,1.762936e+02,2.782718e+02,2.620464e+02,6.134759e+01,4.133188e+01,4.133188e+01,1.678553e-01,2.635366e-01,2.476113e-01,6.090485e-02,4.286268e-02,4.224687e-02,1.165933e+00,1.453393e+00,1.365960e+00,9.609886e-01,0.000000e+00,1.681598e-02,6.843351e-02,1.475189e-02,-2.058059e-01,-1.036158e-01,-1.053817e-01,-3.222145e-02,9.601272e-01,1.366593e+00,1.329012e+00,9.435190e-01
1.937500e+01,6.750000e-01,1.104667e+00,7.456505e-01,4.730637e+00,3.193180e+00,4.000000e+00,5.928253e+01,1.257600e+02,2.840184e+04,1.917124e+04,1.248773e+01,-9.922807e-01,1.149545e+01,7.946046e+00,6.782964e+01,9.935410e+01,6.760812e+02,4.729451e-01,6.317223e-01,1.214860e-01,2.796969e-03,6.393468e-03,1.057961e-01,2.364726e-01,3.311446e-01,1.586942e-01,1.418835e-01,6.709033e-01,4.337642e-01,2.431046e+01,3.376669e+01,3.124497e+01,2.516438e+01,2.052802e+02,1.534550e+02,1.538726e+02,2.374600e+01,1.012288e+01,6.302569e+01,7.625400e+01,8.987712e+01,3.697431e+01,6.131306e+01,9.084353e+01,3.267876e+01,6.745481e+01,8.390479e+01,8.303925e+01,6.782964e+01,8.425706e+01,8.332854e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.177793e+01,1.575561e+01,1.571285e+01,1.481379e+00,1.981675e+00,1.976297e+00,2.334925e+02,2.804371e+02,2.627582e+02,7.236036e+01,4.133188e+01,4.133188e+01,2.223164e-01,2.653759e-01,2.481430e-01,7.234172e-02,4.274570e-02,4.215406e-02,1.278311e+00,1.445039e+00,1.348126e+00,9.518545e-01,0.000000e+00,3.377018e-02,6.807812e-02,1.380374e-02,-1.734047e-01,-1.019644e-01,-1.032825e-01,-2.969444e-02,1.104906e+00,1.376845e+00,1.312922e+00,9.359638e-01
1.937500e+01,7.125000e-01,1.108809e+00,7.900261e-01,4.888749e+00,3.483234e+00,4.000000e+00,6.699073e+01,1.177900e+02,2.840184e+04,2.023631e+04,1.350432e+01,-9.646775e-01,1.253964e+01,7.143473e+00,7.159809e+01,9.939504e+01,6.913834e+02,4.714242e-01,6.373844e-01,1.238130e-01,3.513811e-03,5.888871e-03,1.024965e-01,2.357121e-01,3.422124e-01,1.537447e-01,1.414273e-01,6.885731e-01,4.202355e-01,2.957156e+01,3.337838e+01,2.964216e+01,2.452105e+01,2.029726e+02,1.572367e+02,1.603871e+02,3.276331e+01,1.109633e+01,6.521267e+01,6.723669e+01,8.890367e+01,3.478733e+01,5.690731e+01,9.079764e+01,3.045415e+01,7.121182e+01,8.414994e+01,8.241542e+01,7.159809e+01,8.445416e+01,8.266190e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.257363e+01,1.623097e+01,1.591214e+01,1.481222e+00,1.912070e+00,1.874511e+00,3.015762e+02,2.826659e+02,2.507703e+02,8.200328e+01,4.133188e+01,4.133188e+01,2.871413e-01,2.668521e-01,2.362742e-01,8.268879e-02,4.232904e-02,4.159693e-02,1.484513e+00,1.423936e+00,1.286391e+00,9.247095e-01,0.000000e+00,6.271604e-02,7.109115e-02,1.148559e-02,-1.448211e-01,-9.923293e-02,-1.047345e-01,-2.730400e-02,1.339692e+00,1.387419e+00,1.252747e+00,9.088911e-01
1.937500e+01,7.500000e-01,1.115806e+00,8.368543e-01,4.928454e+00,3.696341e+00,4.000000e+00,7.696388e+01,1.214326e+02,2.840184e+04,2.130138e+04,1.425802e+01,-9.511892e-01,1.330683e+01,6.671259e+00,7.536635e+01,9.937633e+01,7.359173e+02,4.733450e-01,6.424607e-01,1.242452e-01,3.466190e-03,5.317482e-03,1.036436e-01,2.366725e-01,3.449918e-01,1.554654e-01,1.420035e-01,6.908669e-01,4.249388e-01,2.899965e+01,3.387473e+01,3.118693e+01,2.565390e+01,2.180899e+02,1.666328e+02,1.705817e+02,2.356345e+01,5.960438e+00,6.173198e+01,7.643655e+01,9.403956e+01,3.826802e+01,6.817661e+01,9.495135e+01,3.373445e+01,7.494916e+01,8.403801e+01,8.325851e+01,7.536635e+01,8.439646e+01,8.356695e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.231795e+01,1.612181e+01,1.574859e+01,1.495983e+00,1.957951e+00,1.912625e+00,2.831621e+02,2.831250e+02,2.673200e+02,6.627793e+01,4.133188e+01,4.133188e+01,2.696086e-01,2.679323e-01,2.526734e-01,6.755420e-02,4.278978e-02,4.237075e-02,1.382044e+00,1.447426e+00,1.341925e+00,9.660277e-01,0.000000e+00,6.321599e-02,6.702072e-02,1.308698e-02,-1.243271e-01,-1.013704e-01,-9.994598e-02,-2.664886e-02,1.257717e+00,1.409272e+00,1.308999e+00,9.524659e-01
1.937500e+01,7.875000e-01,1.130975e+00,8.906428e-01,4.986910e+00,3.927191e+00,4.000000e+00,9.041768e+01,1.268822e+02,2.840184e+04,2.236645e+04,1.508739e+01,-9.495031e-01,1.413789e+01,6.293355e+00,7.913456e+01,9.934834e+01,7.902828e+02,4.791469e-01,6.518281e-01,1.252132e-01,3.491813e-03,4.868206e-03,1.060002e-01,2.395735e-01,3.490837e-01,1.590003e-01,1.437441e-01,6.963741e-01,4.346009e-01,2.871163e+01,3.424161e+01,3.251956e+01,2.686900e+01,2.334844e+02,1.783959e+02,1.831238e+02,1.266744e+01,1.558237e-01,5.694745e+01,8.733256e+01,9.984418e+01,4.305255e+01,8.202523e+01,1.000286e+02,3.810217e+01,7.868251e+01,8.377435e+01,8.365307e+01,7.913456e+01,8.420050e+01,8.404471e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.208106e+01,1.581168e+01,1.540345e+01,1.533067e+00,2.006476e+00,1.954673e+00,2.661988e+02,2.810371e+02,2.781066e+02,5.228014e+01,4.133188e+01,4.133188e+01,2.534572e-01,2.667123e-01,2.639219e-01,5.403293e-02,4.327793e-02,4.323062e-02,1.302687e+00,1.467796e+00,1.394299e+00,1.012666e+00,0.000000e+00,6.441441e-02,6.514437e-02,1.482440e-02,-1.054979e-01,-1.043861e-01,-9.805818e-02,-2.697950e-02,1.197189e+00,1.427825e+00,1.361385e+00,1.000511e+00
1.937500e+01,8.250000e-01,1.157177e+00,9.546711e-01,5.194821e+00,4.285727e+00,4.000000e+00,1.095374e+02,1.378893e+02,2.840184e+04,2.343152e+04,1.644078e+01,-1.012160e+00,1.542862e+01,6.156400e+00,8.290265e+01,9.929180e+01,8.261175e+02,4.883727e-01,6.688043e-01,1.302833e-01,3.592006e-03,4.541059e-03,1.057700e-01,2.441864e-01,3.636375e-01,1.586551e-01,1.465118e-01,7.235199e-01,4.336572e-01,3.077517e+01,3.524676e+01,3.456682e+01,2.769986e+01,2.295509e+02,1.902422e+02,1.923494e+02,1.750008e+00,2.281527e-06,5.189650e+01,9.824999e+01,1.000000e+02,4.810350e+01,9.694356e+01,9.961069e+01,4.305906e+01,8.241330e+01,8.352240e+01,8.388691e+01,8.290265e+01,8.401235e+01,8.434069e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.287319e+01,1.553310e+01,1.536294e+01,1.775320e+00,2.142144e+00,2.118677e+00,2.599475e+02,2.789463e+02,2.851664e+02,4.133188e+01,4.133188e+01,4.133188e+01,2.475051e-01,2.654752e-01,2.713949e-01,4.352298e-02,4.373991e-02,4.383346e-02,1.336113e+00,1.516422e+00,1.480517e+00,1.054037e+00,0.000000e+00,6.558813e-02,6.404443e-02,1.889349e-02,-9.728704e-02,-1.102646e-01,-1.021768e-01,-3.106619e-02,1.238826e+00,1.471746e+00,1.442385e+00,1.041864e+00
1.937500e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.937500e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
2.656250e+01,3.000000e-01,1.274695e+00,3.824085e-01,5.004434e+00,1.501330e+00,4.000000e+00,3.787047e+01,1.580222e+02,2.840184e+04,8.520552e+03,6.504862e+00,-1.100073e+00,5.404789e+00,1.691155e+01,3.020449e+01,9.940800e+01,3.420981e+02,5.720850e-01,7.026098e-01,1.433886e-01,2.274227e-03,1.993039e-02,1.204493e-01,2.860425e-01,3.503104e-01,1.806739e-01,1.716255e-01,7.808528e-01,4.938421e-01,1.665570e+01,3.431733e+01,3.303174e+01,2.522267e+01,1.278837e+02,7.084537e+01,6.827653e+01,4.046953e+01,2.055575e+01,5.572183e+01,5.953047e+01,7.944425e+01,4.427817e+01,2.174492e+01,8.036273e+01,4.151207e+01,2.997933e+01,8.209525e+01,8.118186e+01,3.020449e+01,8.245355e+01,8.144275e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.402631e+00,1.516767e+01,1.573834e+01,1.328012e+00,2.397207e+00,2.487400e+00,1.637376e+02,2.507203e+02,2.341800e+02,1.130255e+02,4.133188e+01,4.133188e+01,1.573692e-01,2.375874e-01,2.209389e-01,1.101834e-01,4.259089e-02,4.163159e-02,1.931166e+00,1.501865e+00,1.460584e+00,1.035368e+00,0.000000e+00,4.539917e-03,6.130240e-02,2.819482e-02,-6.742774e-01,-1.273972e-01,-1.359631e-01,-8.094871e-02,1.256889e+00,1.379008e+00,1.385924e+00,9.826142e-01
2.656250e+01,3.375000e-01,1.247414e+00,4.210024e-01,4.938460e+00,1.666730e+00,4.000000e+00,4.000296e+01,1.578965e+02,2.840184e+04,9.585621e+03,7.115602e+00,-1.115372e+00,6.000229e+00,1.567502e+01,3.398005e+01,9.940847e+01,3.808879e+02,5.560870e-01,6.913274e-01,1.393805e-01,2.254257e-03,1.720278e-02,1.192060e-01,2.780435e-01,3.456922e-01,1.788090e-01,1.668261e-01,7.586698e-01,4.887446e-01,1.685680e+01,3.490777e+01,3.343475e+01,2.557353e+01,1.404009e+02,7.929811e+01,7.727982e+01,3.824211e+01,1.956410e+01,5.643568e+01,6.175789e+01,8.043590e+01,4.356432e+01,2.527654e+01,8.114148e+01,4.045069e+01,3.372467e+01,8.242142e+01,8.173242e+01,3.398005e+01,8.279844e+01,8.201024e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.610196e+00,1.524474e+01,1.564288e+01,1.359734e+00,2.407471e+00,2.470346e+00,1.495841e+02,2.564415e+02,2.424149e+02,9.747520e+01,4.133188e+01,4.133188e+01,1.437662e-01,2.432021e-01,2.289052e-01,9.527212e-02,4.280570e-02,4.187887e-02,1.738661e+00,1.522359e+00,1.468973e+00,1.033258e+00,0.000000e+00,4.566058e-03,6.200262e-02,2.664274e-02,-5.903490e-01,-1.255797e-01,-1.303904e-01,-7.168278e-02,1.148312e+00,1.401345e+00,1.400585e+00,9.882181e-01
2.656250e+01,3.750000e-01,1.227283e+00,4.602310e-01,4.898918e+00,1.837094e+00,4.000000e+00,4.239105e+01,1.574449e+02,2.840184e+04,1.065069e+04,7.732076e+00,-1.118537e+00,6.613539e+00,1.446619e+01,3.775562e+01,9.941016e+01,4.201487e+02,5.437248e-01,6.835578e-01,1.362565e-01,2.258481e-03,1.500333e-02,1.183441e-01,2.718624e-01,3.429242e-01,1.775161e-01,1.631174e-01,7.420719e-01,4.852107e-01,1.702772e+01,3.538558e+01,3.392277e+01,2.591594e+01,1.529433e+02,8.819076e+01,8.631813e+01,3.580978e+01,1.844334e+01,5.701293e+01,6.419022e+01,8.155666e+01,4.298707e+01,2.907653e+01,8.203856e+01,3.964789e+01,3.746925e+01,8.274098e+01,8.228601e+01,3.775562e+01,8.313894e+01,8.258306e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.782332e+00,1.523061e+01,1.556103e+01,1.382951e+00,2.398360e+00,2.450391e+00,1.383985e+02,2.623654e+02,2.513536e+02,8.484138e+01,4.133188e+01,4.133188e+01,1.330156e-01,2.490356e-01,2.375751e-01,8.316407e-02,4.303772e-02,4.215781e-02,1.581676e+00,1.537757e+00,1.481013e+00,1.033632e+00,0.000000e+00,4.618251e-03,6.307970e-02,2.568811e-02,-5.165811e-01,-1.229212e-01,-1.249437e-01,-6.409982e-02,1.065095e+00,1.419454e+00,1.419149e+00,9.952202e-01
2.656250e+01,4.125000e-01,1.212522e+00,5.001651e-01,4.878482e+00,2.012374e+00,4.000000e+00,4.508360e+01,1.566510e+02,2.840184e+04,1.171576e+04,8.355702e+00,-1.111157e+00,7.244545e+00,1.329819e+01,4.153119e+01,9.941313e+01,4.599936e+02,5.341117e-01,6.784098e-01,1.337965e-01,2.282401e-03,1.318849e-02,1.177884e-01,2.670558e-01,3.414937e-01,1.766826e-01,1.602335e-01,7.295890e-01,4.829325e-01,1.715296e+01,3.581836e+01,3.449376e+01,2.624572e+01,1.656949e+02,9.742414e+01,9.536477e+01,3.316416e+01,1.725764e+01,5.755658e+01,6.683584e+01,8.274236e+01,4.244342e+01,3.317088e+01,8.300608e+01,3.896596e+01,4.121293e+01,8.306272e+01,8.283381e+01,4.153119e+01,8.348403e+01,8.315235e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.917107e+00,1.516585e+01,1.549335e+01,1.397092e+00,2.376117e+00,2.427428e+00,1.294641e+02,2.686524e+02,2.609261e+02,7.436832e+01,4.133188e+01,4.133188e+01,1.244287e-01,2.552426e-01,2.468845e-01,7.313384e-02,4.328986e-02,4.246705e-02,1.449132e+00,1.550968e+00,1.496697e+00,1.035563e+00,0.000000e+00,4.700166e-03,6.453119e-02,2.514376e-02,-4.511410e-01,-1.197091e-01,-1.196664e-01,-5.773722e-02,9.979908e-01,1.435959e+00,1.441562e+00,1.002970e+00
2.656250e+01,4.500000e-01,1.202006e+00,5.409025e-01,4.873024e+00,2.192861e+00,4.000000e+00,4.814279e+01,1.554659e+02,2.840184e+04,1.278083e+04,8.988700e+00,-1.094401e+00,7.894299e+00,1.217530e+01,4.530676e+01,9.941757e+01,5.005116e+02,5.266683e-01,6.753372e-01,1.318647e-01,2.324128e-03,1.166200e-02,1.174834e-01,2.633342e-01,3.411117e-01,1.762250e-01,1.580005e-01,7.203237e-01,4.816818e-01,1.722154e+01,3.624433e+01,3.515092e+01,2.656767e+01,1.788196e+02,1.069419e+02,1.043863e+02,3.028834e+01,1.604234e+01,5.810039e+01,6.971166e+01,8.395766e+01,4.189961e+01,3.759089e+01,8.401537e+01,3.834879e+01,4.495551e+01,8.339229e+01,8.337465e+01,4.530676e+01,8.383969e+01,8.371701e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.013777e+00,1.507211e+01,1.544110e+01,1.401553e+00,2.343564e+00,2.400938e+00,1.222911e+02,2.754377e+02,2.711685e+02,6.553275e+01,4.133188e+01,4.133188e+01,1.175347e-01,2.619556e-01,2.568725e-01,6.467914e-02,4.356529e-02,4.280777e-02,1.334016e+00,1.563605e+00,1.516119e+00,1.038740e+00,0.000000e+00,4.815282e-03,6.637331e-02,2.491192e-02,-3.926591e-01,-1.160661e-01,-1.145292e-01,-5.230189e-02,9.413567e-01,1.452354e+00,1.467963e+00,1.011350e+00
2.656250e+01,4.875000e-01,1.196262e+00,5.831779e-01,4.880773e+00,2.379377e+00,4.000000e+00,5.164832e+01,1.544476e+02,2.840184e+04,1.384590e+04,9.638135e+00,-1.072379e+00,8.565756e+00,1.112642e+01,4.908234e+01,9.942139e+01,5.428891e+02,5.216662e-01,6.745962e-01,1.305003e-01,2.315639e-03,1.038900e-02,1.176281e-01,2.608331e-01,3.416541e-01,1.764422e-01,1.564999e-01,7.139870e-01,4.822754e-01,1.764195e+01,3.697160e+01,3.568124e+01,2.600913e+01,1.923020e+02,1.129083e+02,1.138115e+02,2.829150e+01,1.425559e+01,5.896712e+01,7.170850e+01,8.574441e+01,4.103288e+01,4.181046e+01,8.552775e+01,3.745181e+01,4.869880e+01,8.354360e+01,8.379956e+01,4.908234e+01,8.401088e+01,8.416370e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.080299e+00,1.546529e+01,1.534256e+01,1.402648e+00,2.388947e+00,2.369989e+00,1.324470e+02,2.789137e+02,2.798849e+02,6.587356e+01,4.133188e+01,4.133188e+01,1.272956e-01,2.654483e-01,2.654095e-01,6.528290e-02,4.373901e-02,4.311517e-02,1.263339e+00,1.592853e+00,1.531813e+00,1.008060e+00,0.000000e+00,6.623010e-03,6.450500e-02,2.462147e-02,-3.373415e-01,-1.176647e-01,-1.100721e-01,-4.596381e-02,9.259975e-01,1.481811e+00,1.486246e+00,9.867176e-01
2.656250e+01,5.250000e-01,1.194649e+00,6.271909e-01,4.911744e+00,2.578665e+00,4.000000e+00,5.570454e+01,1.543697e+02,2.840184e+04,1.491097e+04,1.034226e+01,-1.059063e+00,9.283196e+00,1.024015e+01,5.285791e+01,9.942168e+01,5.849137e+02,5.186965e-01,6.759529e-01,1.299979e-01,2.341135e-03,9.327949e-03,1.176813e-01,2.593482e-01,3.438221e-01,1.765219e-01,1.556089e-01,7.121562e-01,4.824932e-01,1.825705e+01,3.673083e+01,3.649614e+01,2.630966e+01,2.042142e+02,1.231998e+02,1.232221e+02,2.541539e+01,1.199612e+01,5.882882e+01,7.458461e+01,8.800388e+01,4.117118e+01,4.687937e+01,8.725601e+01,3.757627e+01,5.244099e+01,8.344991e+01,8.421554e+01,5.285791e+01,8.394400e+01,8.461048e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.208372e+00,1.526366e+01,1.526091e+01,1.421713e+00,2.356611e+00,2.356185e+00,1.417269e+02,2.781498e+02,2.893503e+02,6.503701e+01,4.133188e+01,4.133188e+01,1.362146e-01,2.649892e-01,2.747907e-01,6.475623e-02,4.390055e-02,4.351269e-02,1.216494e+00,1.583768e+00,1.559991e+00,1.015038e+00,0.000000e+00,8.936911e-03,6.256330e-02,2.530351e-02,-2.937906e-01,-1.169391e-01,-1.064912e-01,-4.312980e-02,9.227032e-01,1.475766e+00,1.516063e+00,9.972118e-01
2.656250e+01,5.625000e-01,1.195989e+00,6.727436e-01,4.955859e+00,2.787671e+00,4.000000e+00,6.045344e+01,1.541454e+02,2.840184e+04,1.597604e+04,1.107798e+01,-1.042367e+00,1.003561e+01,9.409361e+00,5.663347e+01,9.942252e+01,6.276371e+02,5.171467e-01,6.788419e-01,1.299006e-01,2.402490e-03,8.411790e-03,1.178585e-01,2.585734e-01,3.469101e-01,1.767877e-01,1.551440e-01,7.127688e-01,4.832198e-01,1.902016e+01,3.645517e+01,3.729514e+01,2.664553e+01,2.161818e+02,1.337909e+02,1.327102e+02,2.251553e+01,9.617454e+00,5.853093e+01,7.748447e+01,9.038255e+01,4.146907e+01,5.223896e+01,8.913063e+01,3.784633e+01,5.618252e+01,8.334543e+01,8.457283e+01,5.663347e+01,8.386762e+01,8.500109e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.319934e+00,1.505932e+01,1.518195e+01,1.436847e+00,2.321683e+00,2.340589e+00,1.543230e+02,2.772001e+02,2.982164e+02,6.488967e+01,4.133188e+01,4.133188e+01,1.483208e-01,2.643531e-01,2.836514e-01,6.495862e-02,4.405756e-02,4.392033e-02,1.185640e+00,1.573298e+00,1.588276e+00,1.024054e+00,0.000000e+00,1.245106e-02,6.091431e-02,2.597531e-02,-2.545362e-01,-1.161702e-01,-1.033323e-01,-4.071055e-02,9.311038e-01,1.469578e+00,1.545858e+00,1.009319e+00
2.656250e+01,6.000000e-01,1.200110e+00,7.200658e-01,5.022356e+00,3.013414e+00,4.000000e+00,6.608787e+01,1.542982e+02,2.840184e+04,1.704110e+04,1.188148e+01,-1.033190e+00,1.084829e+01,8.695801e+00,6.040904e+01,9.942195e+01,6.688921e+02,5.168555e-01,6.832542e-01,1.304919e-01,2.538617e-03,7.642201e-03,1.177551e-01,2.584278e-01,3.515649e-01,1.766326e-01,1.550567e-01,7.173139e-01,4.827958e-01,2.038189e+01,3.636028e+01,3.739167e+01,2.706183e+01,2.264801e+02,1.435748e+02,1.426247e+02,2.044282e+01,7.019021e+00,5.727415e+01,7.955718e+01,9.298098e+01,4.272585e+01,5.726841e+01,9.161209e+01,3.884501e+01,5.992478e+01,8.325423e+01,8.455707e+01,6.040904e+01,8.379745e+01,8.501609e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.489222e+00,1.496865e+01,1.506836e+01,1.464395e+00,2.309991e+00,2.325378e+00,1.761226e+02,2.762308e+02,2.992482e+02,6.730395e+01,4.133188e+01,4.133188e+01,1.692726e-01,2.636197e-01,2.850282e-01,6.779925e-02,4.416314e-02,4.418439e-02,1.195595e+00,1.570629e+00,1.592660e+00,1.036831e+00,0.000000e+00,1.895660e-02,6.099062e-02,2.502219e-02,-2.202607e-01,-1.164467e-01,-1.028948e-01,-3.872643e-02,9.753343e-01,1.473139e+00,1.550756e+00,1.023127e+00
2.656250e+01,6.375000e-01,1.206120e+00,7.689015e-01,5.365374e+00,3.420426e+00,4.000000e+00,7.291038e+01,1.376057e+02,2.840184e+04,1.810617e+04,1.327295e+01,-9.594176e-01,1.231353e+01,7.228367e+00,6.418486e+01,9.948449e+01,6.606726e+02,5.125725e-01,6.935475e-01,1.363162e-01,3.552081e-03,6.951601e-03,1.094664e-01,2.562863e-01,3.755761e-01,1.641996e-01,1.537718e-01,7.573078e-01,4.488123e-01,2.975364e+01,3.566445e+01,3.385391e+01,2.592851e+01,2.104278e+02,1.435751e+02,1.476475e+02,3.460429e+01,8.703813e+00,6.011345e+01,6.539571e+01,9.129619e+01,3.988655e+01,4.970093e+01,9.131728e+01,3.575644e+01,6.369260e+01,8.381756e+01,8.383681e+01,6.418486e+01,8.424621e+01,8.419350e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.085146e+01,1.590422e+01,1.546554e+01,1.493429e+00,2.188812e+00,2.128439e+00,3.109865e+02,2.822188e+02,2.800979e+02,1.069440e+02,4.133188e+01,4.133188e+01,2.988910e-01,2.679950e-01,2.654427e-01,1.085333e-01,4.339980e-02,4.300649e-02,1.669740e+00,1.529993e+00,1.450385e+00,9.864268e-01,0.000000e+00,6.425877e-02,6.430392e-02,1.831252e-02,-1.722675e-01,-1.099790e-01,-1.022200e-01,-3.358036e-02,1.497472e+00,1.484273e+00,1.412469e+00,9.711589e-01
2.656250e+01,6.750000e-01,1.210295e+00,8.169493e-01,5.354411e+00,3.614227e+00,4.000000e+00,8.125599e+01,1.422020e+02,2.840184e+04,1.917124e+04,1.398887e+01,-9.776524e-01,1.301122e+01,6.988788e+00,6.796036e+01,9.946727e+01,7.123563e+02,5.140597e-01,6.962356e-01,1.356474e-01,3.575500e-03,6.334278e-03,1.114726e-01,2.570298e-01,3.748087e-01,1.672090e-01,1.542179e-01,7.532575e-01,4.570378e-01,2.909766e+01,3.598993e+01,3.514191e+01,2.680771e+01,2.262080e+02,1.544241e+02,1.590502e+02,2.783604e+01,4.471570e+00,5.734793e+01,7.216396e+01,9.552843e+01,4.265207e+01,5.820434e+01,9.493534e+01,3.831096e+01,6.742789e+01,8.360458e+01,8.417343e+01,6.796036e+01,8.409286e+01,8.459910e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.068825e+01,1.565667e+01,1.520129e+01,1.520106e+00,2.226726e+00,2.161960e+00,2.906749e+02,2.805278e+02,2.897593e+02,8.887647e+01,4.133188e+01,4.133188e+01,2.793694e-01,2.670273e-01,2.755008e-01,9.099718e-02,4.379335e-02,4.373056e-02,1.540983e+00,1.547911e+00,1.501004e+00,1.018995e+00,0.000000e+00,6.522626e-02,6.273755e-02,1.987976e-02,-1.560243e-01,-1.126351e-01,-1.006106e-01,-3.305621e-02,1.384958e+00,1.500502e+00,1.463131e+00,1.005818e+00
2.656250e+01,7.125000e-01,1.220893e+00,8.698861e-01,5.368922e+00,3.825357e+00,4.000000e+00,9.175599e+01,1.475063e+02,2.840184e+04,2.023631e+04,1.476051e+01,-9.892278e-01,1.377128e+01,6.701853e+00,7.173585e+01,9.944740e+01,7.702317e+02,5.182999e-01,7.025929e-01,1.355516e-01,3.619323e-03,5.793453e-03,1.141856e-01,2.591499e-01,3.758245e-01,1.712784e-01,1.554900e-01,7.527319e-01,4.681609e-01,2.857670e+01,3.617029e+01,3.652076e+01,2.778213e+01,2.430820e+02,1.669800e+02,1.714569e+02,2.017296e+01,3.853872e-01,5.453169e+01,7.982704e+01,9.961461e+01,4.546831e+01,6.817137e+01,9.832939e+01,4.091559e+01,7.115970e+01,8.332091e+01,8.446474e+01,7.173585e+01,8.387976e+01,8.497427e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.049886e+01,1.528377e+01,1.488470e+01,1.548876e+00,2.254785e+00,2.195910e+00,2.719694e+02,2.777747e+02,2.992896e+02,7.282921e+01,4.133188e+01,4.133188e+01,2.613915e-01,2.651181e-01,2.856220e-01,7.537244e-02,4.420499e-02,4.452857e-02,1.432798e+00,1.560687e+00,1.555908e+00,1.055538e+00,0.000000e+00,6.651779e-02,6.139222e-02,2.174560e-02,-1.386649e-01,-1.152270e-01,-9.906760e-02,-3.270440e-02,1.294133e+00,1.511977e+00,1.518232e+00,1.044579e+00
2.656250e+01,7.500000e-01,1.240067e+00,9.300502e-01,5.459513e+00,4.094635e+00,4.000000e+00,1.053501e+02,1.587823e+02,2.840184e+04,2.130138e+04,1.579602e+01,-1.055333e+00,1.474068e+01,6.681007e+00,7.551121e+01,9.940515e+01,8.243411e+02,5.259659e-01,7.141010e-01,1.377734e-01,3.714207e-03,5.398533e-03,1.160969e-01,2.629830e-01,3.821659e-01,1.741453e-01,1.577898e-01,7.640697e-01,4.759971e-01,2.911129e+01,3.730127e+01,3.790410e+01,2.811180e+01,2.541397e+02,1.777650e+02,1.806101e+02,1.314053e+01,1.649068e-06,5.100132e+01,8.685947e+01,1.000000e+02,4.899868e+01,7.828875e+01,9.866828e+01,4.421557e+01,7.489053e+01,8.308210e+01,8.426088e+01,7.551121e+01,8.369879e+01,8.482847e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.057055e+01,1.511207e+01,1.487402e+01,1.678684e+00,2.399911e+00,2.362106e+00,2.580579e+02,2.754430e+02,2.972961e+02,5.935796e+01,4.133188e+01,4.133188e+01,2.480210e-01,2.635364e-01,2.844449e-01,6.225590e-02,4.456605e-02,4.493248e-02,1.387557e+00,1.615178e+00,1.620143e+00,1.073919e+00,0.000000e+00,6.764307e-02,6.234472e-02,2.359115e-02,-1.274336e-01,-1.222617e-01,-1.066191e-01,-3.454959e-02,1.260124e+00,1.560560e+00,1.575869e+00,1.062961e+00
2.656250e+01,7.875000e-01,1.265981e+00,9.969600e-01,5.646088e+00,4.446294e+00,4.000000e+00,1.236550e+02,1.725875e+02,2.840184e+04,2.236645e+04,1.715386e+01,-1.147202e+00,1.600666e+01,6.687721e+00,7.928651e+01,9.935342e+01,8.675274e+02,5.355487e-01,7.304322e-01,1.424877e-01,3.845650e-03,5.080058e-03,1.163610e-01,2.677744e-01,3.952261e-01,1.745415e-01,1.606646e-01,7.889009e-01,4.770801e-01,3.084958e+01,3.952821e+01,3.828486e+01,2.923046e+01,2.555411e+02,1.838437e+02,1.980851e+02,5.798076e+00,5.206671e-06,4.712431e+01,9.420192e+01,9.999999e+01,5.287569e+01,8.926571e+01,9.905489e+01,4.782318e+01,7.861778e+01,8.295962e+01,8.380901e+01,7.928651e+01,8.363591e+01,8.443390e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.103818e+01,1.534297e+01,1.423988e+01,1.905381e+00,2.648462e+00,2.458050e+00,2.496442e+02,2.751826e+02,2.901943e+02,4.806545e+01,4.133188e+01,4.133188e+01,2.399346e-01,2.639550e-01,2.783542e-01,5.127823e-02,4.496423e-02,4.522934e-02,1.403237e+00,1.716485e+00,1.645374e+00,1.126634e+00,0.000000e+00,6.822609e-02,6.446316e-02,2.632476e-02,-1.198663e-01,-1.337683e-01,-1.121378e-01,-3.888456e-02,1.283371e+00,1.650943e+00,1.597700e+00,1.114074e+00
2.656250e+01,8.250000e-01,1.298269e+00,1.071072e+00,6.011126e+00,4.959179e+00,4.000000e+00,1.496120e+02,1.906864e+02,2.840184e+04,2.343152e+04,1.922642e+01,-1.373378e+00,1.785304e+01,7.143183e+00,8.306170e+01,9.928561e+01,8.713428e+02,5.462686e-01,7.519999e-01,1.524957e-01,4.062703e-03,5.015535e-03,1.115604e-01,2.731343e-01,4.207788e-01,1.673405e-01,1.638806e-01,8.408711e-01,4.573974e-01,3.961175e+01,4.129697e+01,3.582594e+01,3.057563e+01,2.053349e+02,1.940524e+02,2.228683e+02,1.614561e+00,6.098390e-06,4.110712e+01,9.838544e+01,9.999999e+01,5.889288e+01,9.811493e+01,1.011008e+02,5.253043e+01,8.235312e+01,8.258618e+01,8.172483e+01,8.306170e+01,8.328098e+01,8.237420e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.439120e+01,1.522792e+01,1.325902e+01,2.744729e+00,2.904311e+00,2.528796e+00,2.658615e+02,2.694070e+02,2.547013e+02,4.133188e+01,4.133188e+01,4.133188e+01,2.555212e-01,2.587859e-01,2.446600e-01,4.509851e-02,4.508006e-02,4.480467e-02,1.732817e+00,1.803500e+00,1.575719e+00,1.193517e+00,0.000000e+00,7.008628e-02,7.449107e-02,2.341159e-02,-1.405135e-01,-1.472987e-01,-1.292366e-01,-4.536815e-02,1.592304e+00,1.726288e+00,1.520974e+00,1.171561e+00
2.656250e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
2.656250e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.375000e+01,3.000000e-01,1.362554e+00,4.087662e-01,5.432387e+00,1.629716e+00,4.000000e+00,4.811705e+01,1.877550e+02,2.840184e+04,8.520552e+03,7.009820e+00,-1.142842e+00,5.866978e+00,1.630344e+01,3.026435e+01,9.944639e+01,3.618817e+02,6.085882e-01,7.539659e-01,1.545310e-01,2.439287e-03,1.990892e-02,1.274149e-01,3.042941e-01,3.802671e-01,1.911223e-01,1.825765e-01,8.401531e-01,5.224011e-01,1.716469e+01,3.759731e+01,3.582883e+01,2.816738e+01,1.406123e+02,7.315434e+01,7.211833e+01,3.838446e+01,1.668107e+01,5.017419e+01,6.161554e+01,8.331893e+01,4.982581e+01,2.256457e+01,8.402088e+01,4.645760e+01,2.996605e+01,8.185500e+01,8.121102e+01,3.026435e+01,8.234880e+01,8.158606e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.641945e+00,1.468883e+01,1.489984e+01,1.435083e+00,2.758418e+00,2.798044e+00,1.637487e+02,2.520064e+02,2.391203e+02,1.126842e+02,4.133188e+01,4.133188e+01,1.588191e-01,2.403946e-01,2.270552e-01,1.112130e-01,4.368870e-02,4.275191e-02,1.994005e+00,1.654031e+00,1.587337e+00,1.154340e+00,0.000000e+00,5.274827e-03,6.530205e-02,3.028535e-02,-6.818452e-01,-1.431181e-01,-1.461410e-01,-8.708235e-02,1.312159e+00,1.516188e+00,1.506498e+00,1.097543e+00
3.375000e+01,3.375000e-01,1.332830e+00,4.498303e-01,5.358999e+00,1.808662e+00,4.000000e+00,5.082707e+01,1.847091e+02,2.840184e+04,9.585621e+03,7.653902e+00,-1.142718e+00,6.511183e+00,1.492988e+01,3.404742e+01,9.945537e+01,4.029331e+02,5.911864e-01,7.416440e-01,1.498765e-01,2.473021e-03,1.713822e-02,1.261055e-01,2.955932e-01,3.751299e-01,1.891582e-01,1.773559e-01,8.157980e-01,5.170324e-01,1.723416e+01,3.795565e+01,3.650608e+01,2.863656e+01,1.546368e+02,8.278271e+01,8.118800e+01,3.630694e+01,1.556175e+01,5.114137e+01,6.369306e+01,8.443825e+01,4.885863e+01,2.608157e+01,8.481259e+01,4.526417e+01,3.370842e+01,8.234690e+01,8.202823e+01,3.404742e+01,8.286792e+01,8.242910e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.817488e+00,1.460295e+01,1.488978e+01,1.444228e+00,2.697796e+00,2.750786e+00,1.515144e+02,2.604905e+02,2.517883e+02,9.837515e+01,4.133188e+01,4.133188e+01,1.469531e-01,2.487169e-01,2.393472e-01,9.739986e-02,4.397721e-02,4.312211e-02,1.780072e+00,1.660081e+00,1.602012e+00,1.155086e+00,0.000000e+00,5.380415e-03,6.718805e-02,2.968864e-02,-5.894281e-01,-1.367289e-01,-1.373917e-01,-7.696014e-02,1.190644e+00,1.528732e+00,1.531808e+00,1.107814e+00
3.375000e+01,3.750000e-01,1.311979e+00,4.919922e-01,5.316064e+00,1.993524e+00,4.000000e+00,5.386131e+01,1.822256e+02,2.840184e+04,1.065069e+04,8.310608e+00,-1.133921e+00,7.176686e+00,1.364427e+01,3.783049e+01,9.946270e+01,4.450317e+02,5.783273e-01,7.336520e-01,1.463843e-01,2.494731e-03,1.493173e-02,1.253529e-01,2.891636e-01,3.721245e-01,1.880294e-01,1.734982e-01,7.980323e-01,5.139470e-01,1.716600e+01,3.882142e+01,3.750102e+01,2.845046e+01,1.705565e+02,9.072664e+01,8.887995e+01,3.433725e+01,1.479800e+01,5.235252e+01,6.566275e+01,8.520200e+01,4.764748e+01,2.970524e+01,8.540006e+01,4.397840e+01,3.745001e+01,8.281131e+01,8.266916e+01,3.783049e+01,8.335830e+01,8.309255e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.875344e+00,1.480482e+01,1.511242e+01,1.435351e+00,2.698308e+00,2.754372e+00,1.417485e+02,2.689989e+02,2.627295e+02,8.652927e+01,4.133188e+01,4.133188e+01,1.374812e-01,2.570647e-01,2.499904e-01,8.597343e-02,4.426042e-02,4.345021e-02,1.595334e+00,1.689292e+00,1.634085e+00,1.134141e+00,0.000000e+00,5.566867e-03,6.855753e-02,2.903036e-02,-5.051169e-01,-1.337099e-01,-1.328605e-01,-6.825450e-02,1.090217e+00,1.561149e+00,1.569782e+00,1.094916e+00
3.375000e+01,4.125000e-01,1.298627e+00,5.356836e-01,5.296883e+00,2.184964e+00,4.000000e+00,5.728090e+01,1.810796e+02,2.840184e+04,1.171576e+04,8.997671e+00,-1.131799e+00,7.865872e+00,1.257880e+01,4.161355e+01,9.946608e+01,4.883462e+02,5.694401e-01,7.291867e-01,1.440479e-01,2.486022e-03,1.313764e-02,1.250486e-01,2.847201e-01,3.707818e-01,1.875728e-01,1.708320e-01,7.859278e-01,5.126991e-01,1.720350e+01,4.135532e+01,3.741829e+01,2.756212e+01,1.862863e+02,9.268170e+01,1.002382e+02,3.256942e+01,1.435936e+01,5.350000e+01,6.743058e+01,8.564064e+01,4.650000e+01,3.334657e+01,8.601303e+01,4.272281e+01,4.119079e+01,8.332363e+01,8.301670e+01,4.161355e+01,8.389398e+01,8.345810e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.931397e+00,1.594177e+01,1.474000e+01,1.436474e+00,2.887253e+00,2.669597e+00,1.345111e+02,2.788249e+02,2.692666e+02,7.689302e+01,4.133188e+01,4.133188e+01,1.304617e-01,2.666628e-01,2.564172e-01,7.669894e-02,4.455274e-02,4.368609e-02,1.453670e+00,1.791285e+00,1.623501e+00,1.087787e+00,0.000000e+00,5.783174e-03,6.827939e-02,2.873212e-02,-4.368757e-01,-1.395763e-01,-1.259473e-01,-5.975480e-02,1.016794e+00,1.657492e+00,1.565833e+00,1.056764e+00
3.375000e+01,4.500000e-01,1.292061e+00,5.814275e-01,5.291892e+00,2.381351e+00,4.000000e+00,6.116364e+01,1.816801e+02,2.840184e+04,1.278083e+04,9.704648e+00,-1.131784e+00,8.572864e+00,1.166229e+01,4.539660e+01,9.946431e+01,5.347257e+02,5.641209e-01,7.279402e-01,1.424216e-01,2.455349e-03,1.166920e-02,1.255143e-01,2.820604e-01,3.704324e-01,1.882715e-01,1.692363e-01,7.774523e-01,5.146087e-01,1.721134e+01,4.178524e+01,3.835935e+01,2.780312e+01,2.029266e+02,1.006696e+02,1.102820e+02,2.963961e+01,1.223051e+01,5.364076e+01,7.036039e+01,8.776949e+01,4.635924e+01,3.795444e+01,8.764077e+01,4.254759e+01,4.493021e+01,8.331882e+01,8.350265e+01,4.539660e+01,8.392565e+01,8.398361e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.942918e+00,1.601109e+01,1.461553e+01,1.443332e+00,2.909425e+00,2.655833e+00,1.256478e+02,2.798844e+02,2.794637e+02,6.695829e+01,4.133188e+01,4.133188e+01,1.218652e-01,2.680211e-01,2.666033e-01,6.708293e-02,4.478053e-02,4.414632e-02,1.333176e+00,1.810172e+00,1.655640e+00,1.090008e+00,0.000000e+00,6.025409e-03,6.597088e-02,2.953009e-02,-3.806623e-01,-1.410746e-01,-1.215193e-01,-5.537579e-02,9.525141e-01,1.675123e+00,1.600092e+00,1.064163e+00
3.375000e+01,4.875000e-01,1.289737e+00,6.287466e-01,5.313016e+00,2.590095e+00,4.000000e+00,6.561229e+01,1.818220e+02,2.840184e+04,1.384590e+04,1.044806e+01,-1.123719e+00,9.324343e+00,1.075529e+01,4.917964e+01,9.946389e+01,5.812459e+02,5.607055e-01,7.290312e-01,1.414990e-01,2.477994e-03,1.043683e-02,1.259389e-01,2.803527e-01,3.719111e-01,1.889084e-01,1.682116e-01,7.733870e-01,5.163497e-01,1.779902e+01,4.113518e+01,3.942165e+01,2.816407e+01,2.166730e+02,1.119094e+02,1.202285e+02,2.687738e+01,9.712076e+00,5.368669e+01,7.312262e+01,9.028792e+01,4.631331e+01,4.280953e+01,8.946797e+01,4.250182e+01,4.866957e+01,8.315076e+01,8.398294e+01,4.917964e+01,8.379376e+01,8.450720e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.058911e+00,1.560324e+01,1.452358e+01,1.465554e+00,2.837529e+00,2.641188e+00,1.329965e+02,2.778798e+02,2.903229e+02,6.572950e+01,4.133188e+01,4.133188e+01,1.289926e-01,2.664237e-01,2.774866e-01,6.617851e-02,4.494005e-02,4.463977e-02,1.275272e+00,1.784564e+00,1.692834e+00,1.098178e+00,0.000000e+00,8.079024e-03,6.371928e-02,3.066442e-02,-3.319637e-01,-1.392190e-01,-1.172222e-01,-5.189092e-02,9.433082e-01,1.653424e+00,1.639332e+00,1.076952e+00
3.375000e+01,5.250000e-01,1.291535e+00,6.780556e-01,5.356048e+00,2.811925e+00,4.000000e+00,7.075799e+01,1.833550e+02,2.840184e+04,1.491097e+04,1.125217e+01,-1.129238e+00,1.012293e+01,1.003574e+01,5.296267e+01,9.945937e+01,6.276919e+02,5.593686e-01,7.321659e-01,1.414669e-01,2.515315e-03,9.414118e-03,1.262880e-01,2.796843e-01,3.749234e-01,1.894319e-01,1.678106e-01,7.737539e-01,5.177807e-01,1.863691e+01,4.131049e+01,4.000497e+01,2.820159e+01,2.304339e+02,1.209445e+02,1.288931e+02,2.458038e+01,7.481628e+00,5.300156e+01,7.541962e+01,9.251837e+01,4.699844e+01,4.759418e+01,9.156940e+01,4.292535e+01,5.240879e+01,8.306236e+01,8.399642e+01,5.296267e+01,8.373491e+01,8.455917e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.160548e+00,1.554819e+01,1.458935e+01,1.496552e+00,2.851361e+00,2.675522e+00,1.446157e+02,2.771354e+02,2.920088e+02,6.588784e+01,4.133188e+01,4.133188e+01,1.402620e-01,2.659765e-01,2.795600e-01,6.671200e-02,4.508557e-02,4.494440e-02,1.243292e+00,1.793997e+00,1.718071e+00,1.094163e+00,0.000000e+00,1.129162e-02,6.366079e-02,2.905350e-02,-2.896980e-01,-1.407839e-01,-1.188415e-01,-4.815725e-02,9.535940e-01,1.664505e+00,1.662891e+00,1.075059e+00
3.375000e+01,5.625000e-01,1.296750e+00,7.294216e-01,5.412821e+00,3.044712e+00,4.000000e+00,7.677929e+01,1.853984e+02,2.840184e+04,1.597604e+04,1.209697e+01,-1.136008e+00,1.096096e+01,9.390849e+00,5.674569e+01,9.945334e+01,6.753969e+02,5.597014e-01,7.370482e-01,1.418576e-01,2.615150e-03,8.551035e-03,1.268269e-01,2.798507e-01,3.788975e-01,1.902403e-01,1.679104e-01,7.767594e-01,5.199902e-01,1.980438e+01,4.124663e+01,4.003368e+01,2.877070e+01,2.430606e+02,1.311458e+02,1.399366e+02,2.219585e+01,4.849505e+00,5.145998e+01,7.780415e+01,9.515049e+01,4.854002e+01,5.269674e+01,9.414663e+01,4.408399e+01,5.614740e+01,8.290561e+01,8.386299e+01,5.674569e+01,8.360901e+01,8.447131e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.289230e+00,1.536294e+01,1.439784e+01,1.537095e+00,2.848793e+00,2.669832e+00,1.598130e+02,2.751893e+02,2.909131e+02,6.665466e+01,4.133188e+01,4.133188e+01,1.550019e-01,2.643829e-01,2.790304e-01,6.792491e-02,4.521244e-02,4.523192e-02,1.237276e+00,1.794243e+00,1.721791e+00,1.112369e+00,0.000000e+00,1.626557e-02,6.428128e-02,2.758714e-02,-2.534191e-01,-1.420257e-01,-1.195767e-01,-4.597026e-02,9.838569e-01,1.668482e+00,1.666495e+00,1.093986e+00
3.375000e+01,6.000000e-01,1.304928e+00,7.829570e-01,5.506510e+00,3.303906e+00,4.000000e+00,8.392293e+01,1.859276e+02,2.840184e+04,1.704110e+04,1.302733e+01,-1.133267e+00,1.189406e+01,8.699152e+00,6.052873e+01,9.945178e+01,7.203989e+02,5.609529e-01,7.439754e-01,1.430247e-01,2.835235e-03,7.793958e-03,1.268226e-01,2.804765e-01,3.854557e-01,1.902339e-01,1.682859e-01,7.849558e-01,5.199725e-01,2.179469e+01,4.099452e+01,3.988088e+01,2.928127e+01,2.529459e+02,1.414607e+02,1.510509e+02,2.060094e+01,2.407265e+00,5.009355e+01,7.939906e+01,9.759274e+01,4.990645e+01,5.744394e+01,9.653878e+01,4.509977e+01,5.988716e+01,8.277599e+01,8.375108e+01,6.052873e+01,8.350213e+01,8.439892e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.496299e+00,1.519224e+01,1.422768e+01,1.579990e+00,2.825182e+00,2.645810e+00,1.872325e+02,2.734960e+02,2.899636e+02,7.089665e+01,4.133188e+01,4.133188e+01,1.815959e-01,2.629380e-01,2.785387e-01,7.278943e-02,4.528823e-02,4.545836e-02,1.282805e+00,1.785543e+00,1.717063e+00,1.128525e+00,0.000000e+00,2.616889e-02,6.479314e-02,2.627227e-02,-2.193036e-01,-1.421308e-01,-1.193863e-01,-4.383999e-02,1.063501e+00,1.669581e+00,1.662470e+00,1.110958e+00
3.375000e+01,6.375000e-01,1.312730e+00,8.368656e-01,5.802524e+00,3.699109e+00,4.000000e+00,9.255910e+01,1.702538e+02,2.840184e+04,1.810617e+04,1.435732e+01,-1.040531e+00,1.331679e+01,7.247387e+00,6.431202e+01,9.949800e+01,7.285004e+02,5.580743e-01,7.546561e-01,1.475312e-01,3.763968e-03,7.037170e-03,1.207048e-01,2.790371e-01,4.061767e-01,1.810571e-01,1.674223e-01,8.178409e-01,4.948895e-01,2.932824e+01,3.947495e+01,3.847764e+01,2.853909e+01,2.436316e+02,1.475798e+02,1.577678e+02,2.752483e+01,1.655270e+00,5.176079e+01,7.247517e+01,9.834473e+01,4.823921e+01,5.551854e+01,9.730830e+01,4.352913e+01,6.364665e+01,8.308384e+01,8.403326e+01,6.431202e+01,8.373996e+01,8.462263e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.372476e+00,1.547252e+01,1.447336e+01,1.595971e+00,2.634704e+00,2.464565e+00,2.851228e+02,2.768148e+02,2.935410e+02,9.704261e+01,4.133188e+01,4.133188e+01,2.765392e-01,2.653274e-01,2.812117e-01,1.005123e-01,4.487803e-02,4.508171e-02,1.645025e+00,1.711722e+00,1.649765e+00,1.093765e+00,0.000000e+00,6.764862e-02,6.344146e-02,2.454644e-02,-1.710169e-01,-1.322690e-01,-1.108579e-01,-3.924655e-02,1.474008e+00,1.647102e+00,1.602349e+00,1.079065e+00
3.375000e+01,6.750000e-01,1.324157e+00,8.938057e-01,5.825530e+00,3.932232e+00,4.000000e+00,1.031196e+02,1.790862e+02,2.840184e+04,1.917124e+04,1.525969e+01,-1.103648e+00,1.415604e+01,7.232445e+00,6.809494e+01,9.947196e+01,7.866185e+02,5.628686e-01,7.612879e-01,1.480794e-01,3.791235e-03,6.470200e-03,1.230935e-01,2.814343e-01,4.077871e-01,1.846403e-01,1.688606e-01,8.194731e-01,5.046834e-01,2.918524e+01,4.115021e+01,3.939677e+01,2.860399e+01,2.591127e+02,1.542893e+02,1.686845e+02,2.224441e+01,1.790679e-06,4.991545e+01,7.775559e+01,1.000000e+02,5.008455e+01,6.312654e+01,9.906472e+01,4.505646e+01,6.737641e+01,8.298436e+01,8.383461e+01,6.809494e+01,8.370157e+01,8.449181e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.330865e+00,1.567021e+01,1.433295e+01,1.671329e+00,2.806822e+00,2.567293e+00,2.680398e+02,2.768467e+02,2.918467e+02,8.100965e+01,4.133188e+01,4.133188e+01,2.599705e-01,2.659696e-01,2.803803e-01,8.478242e-02,4.524055e-02,4.551183e-02,1.545788e+00,1.787958e+00,1.693857e+00,1.095339e+00,0.000000e+00,6.809439e-02,6.437412e-02,2.429547e-02,-1.595552e-01,-1.408920e-01,-1.161017e-01,-3.762737e-02,1.386233e+00,1.715160e+00,1.642129e+00,1.082007e+00
3.375000e+01,7.125000e-01,1.342604e+00,9.566055e-01,5.941992e+00,4.233669e+00,4.000000e+00,1.163880e+02,1.907672e+02,2.840184e+04,2.023631e+04,1.643216e+01,-1.190949e+00,1.524121e+01,7.247672e+00,7.187779e+01,9.943751e+01,8.361086e+02,5.697978e-01,7.728064e-01,1.510551e-01,3.877065e-03,6.014997e-03,1.239517e-01,2.848989e-01,4.159394e-01,1.859276e-01,1.709393e-01,8.344021e-01,5.082021e-01,2.972669e+01,4.355723e+01,3.975869e+01,2.961804e+01,2.701347e+02,1.594435e+02,1.843092e+02,1.673193e+01,2.063582e-06,4.719616e+01,8.326807e+01,1.000000e+02,5.280384e+01,7.139763e+01,9.941671e+01,4.750384e+01,7.110307e+01,8.292049e+01,8.347369e+01,7.187779e+01,8.369689e+01,8.418795e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.447353e+00,1.600603e+01,1.384661e+01,1.802589e+00,3.054008e+00,2.641983e+00,2.546857e+02,2.774195e+02,2.865642e+02,6.731861e+01,4.133188e+01,4.133188e+01,2.470185e-01,2.671564e-01,2.759627e-01,7.134292e-02,4.561817e-02,4.579050e-02,1.492576e+00,1.896246e+00,1.716867e+00,1.140297e+00,0.000000e+00,6.839615e-02,6.607598e-02,2.584086e-02,-1.503169e-01,-1.527856e-01,-1.207910e-01,-4.041409e-02,1.342259e+00,1.811857e+00,1.662152e+00,1.125724e+00
3.375000e+01,7.500000e-01,1.367274e+00,1.025455e+00,6.096686e+00,4.572515e+00,4.000000e+00,1.335584e+02,2.042321e+02,2.840184e+04,2.130138e+04,1.774536e+01,-1.284308e+00,1.646105e+01,7.237427e+00,7.566058e+01,9.939780e+01,8.877632e+02,5.792018e-01,7.880720e-01,1.549724e-01,3.975753e-03,5.623810e-03,1.250290e-01,2.896009e-01,4.267680e-01,1.875435e-01,1.737605e-01,8.546551e-01,5.126188e-01,3.087169e+01,4.580504e+01,4.015301e+01,3.078755e+01,2.774436e+02,1.667946e+02,2.017503e+02,1.019531e+01,2.412041e-06,4.463131e+01,8.980469e+01,1.000000e+02,5.536869e+01,8.120261e+01,9.969364e+01,4.975609e+01,7.482463e+01,8.274875e+01,8.306903e+01,7.566058e+01,8.359541e+01,8.385230e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.682574e+00,1.610585e+01,1.331531e+01,1.977897e+00,3.290003e+00,2.719970e+00,2.436323e+02,2.762561e+02,2.809110e+02,5.522964e+01,4.133188e+01,4.133188e+01,2.362978e-01,2.667832e-01,2.712785e-01,5.944240e-02,4.601727e-02,4.610912e-02,1.474491e+00,2.000066e+00,1.742335e+00,1.191069e+00,0.000000e+00,6.921670e-02,6.799665e-02,2.718030e-02,-1.414723e-01,-1.652251e-01,-1.259969e-01,-4.297518e-02,1.333019e+00,1.904058e+00,1.684335e+00,1.175275e+00
3.375000e+01,7.875000e-01,1.398618e+00,1.101411e+00,6.307506e+00,4.967161e+00,4.000000e+00,1.566326e+02,2.210747e+02,2.840184e+04,2.236645e+04,1.927932e+01,-1.397537e+00,1.788178e+01,7.248895e+00,7.944329e+01,9.934813e+01,9.377018e+02,5.911015e-01,8.075160e-01,1.603499e-01,4.114946e-03,5.312507e-03,1.257734e-01,2.955508e-01,4.415254e-01,1.886602e-01,1.773305e-01,8.829464e-01,5.156711e-01,3.375390e+01,4.716787e+01,4.055730e+01,3.214127e+01,2.713196e+02,1.802879e+02,2.223923e+02,2.544751e+00,2.864142e-06,4.218789e+01,9.745525e+01,1.000000e+02,5.781211e+01,9.294681e+01,9.979776e+01,5.186201e+01,7.854128e+01,8.234932e+01,8.258126e+01,7.944329e+01,8.327671e+01,8.344547e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.039614e+01,1.564539e+01,1.268333e+01,2.298831e+00,3.459565e+00,2.804583e+00,2.378202e+02,2.712985e+02,2.742213e+02,4.505466e+01,4.133188e+01,4.133188e+01,2.306607e-01,2.628487e-01,2.656805e-01,4.944586e-02,4.639026e-02,4.645107e-02,1.539831e+00,2.070285e+00,1.770178e+00,1.250023e+00,0.000000e+00,7.114404e-02,7.033546e-02,2.866961e-02,-1.386572e-01,-1.763835e-01,-1.320657e-01,-4.585219e-02,1.401173e+00,1.965045e+00,1.708447e+00,1.232840e+00
3.375000e+01,8.250000e-01,1.427035e+00,1.177304e+00,6.865256e+00,5.663836e+00,4.000000e+00,1.893149e+02,2.295185e+02,2.840184e+04,2.343152e+04,2.219865e+01,-1.808838e+00,2.038981e+01,8.148417e+00,8.322614e+01,9.932323e+01,8.801891e+02,5.980209e-01,8.290136e-01,1.762546e-01,4.506264e-03,5.556611e-03,1.126930e-01,2.990105e-01,4.805679e-01,1.690395e-01,1.794063e-01,9.649934e-01,4.620412e-01,5.682360e+01,4.290806e+01,3.519994e+01,3.219127e+01,1.556527e+02,2.111674e+02,2.454220e+02,1.221072e+01,1.802321e+00,3.614995e+01,8.778928e+01,9.819768e+01,6.385005e+01,8.866772e+01,1.011416e+02,5.640280e+01,8.232522e+01,8.153104e+01,7.918876e+01,8.322614e+01,8.230721e+01,7.989971e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.898449e+01,1.399358e+01,1.204043e+01,4.358292e+00,3.212522e+00,2.764137e+00,2.924780e+02,2.547851e+02,2.223510e+02,4.467277e+01,4.133188e+01,4.133188e+01,2.836730e-01,2.458365e-01,2.143960e-01,5.028928e-02,4.545608e-02,4.468464e-02,2.505515e+00,1.899619e+00,1.596585e+00,1.286243e+00,0.000000e+00,7.534504e-02,8.747408e-02,2.351064e-02,-2.239898e-01,-1.678859e-01,-1.581220e-01,-5.903876e-02,2.281525e+00,1.807078e+00,1.525937e+00,1.250715e+00
3.375000e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
3.375000e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.093750e+01,3.000000e-01,1.448010e+00,4.344030e-01,5.861311e+00,1.758393e+00,4.000000e+00,5.836062e+01,2.148045e+02,2.840184e+04,8.520552e+03,7.510456e+00,-1.180240e+00,6.330216e+00,1.571463e+01,3.032607e+01,9.947783e+01,3.800907e+02,6.438301e-01,8.041799e-01,1.655876e-01,2.593414e-03,1.990797e-02,1.338261e-01,3.219151e-01,4.102918e-01,2.007391e-01,1.931490e-01,8.993231e-01,5.486869e-01,1.756128e+01,4.148744e+01,3.887468e+01,3.040251e+01,1.536312e+02,7.330621e+01,7.447199e+01,3.755447e+01,1.468164e+01,4.692193e+01,6.244553e+01,8.531836e+01,5.307807e+01,2.289119e+01,8.589613e+01,4.943339e+01,2.995083e+01,8.173992e+01,8.124579e+01,3.032607e+01,8.237220e+01,8.173549e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.994314e+00,1.465830e+01,1.442884e+01,1.502733e+00,3.149345e+00,3.100045e+00,1.647375e+02,2.544467e+02,2.434864e+02,1.130428e+02,4.133189e+01,4.133188e+01,1.611971e-01,2.442359e-01,2.325772e-01,1.128958e-01,4.468608e-02,4.374755e-02,2.042967e+00,1.831724e+00,1.725083e+00,1.247116e+00,0.000000e+00,6.087489e-03,6.829756e-02,3.285015e-02,-6.799098e-01,-1.616264e-01,-1.581061e-01,-9.317280e-02,1.363057e+00,1.676185e+00,1.635275e+00,1.186794e+00
