# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
4.093750e+01,3.375000e-01,1.418360e+00,4.786964e-01,5.781460e+00,1.951243e+00,4.000000e+00,6.164596e+01,2.110247e+02,2.840184e+04,9.585621e+03,8.205879e+00,-1.181405e+00,7.024474e+00,1.439706e+01,3.411686e+01,9.948702e+01,4.242230e+02,6.265420e-01,7.918177e-01,1.606620e-01,2.674489e-03,1.716596e-02,1.327686e-01,3.132710e-01,4.047022e-01,1.991528e-01,1.879626e-01,8.740086e-01,5.443511e-01,1.754321e+01,4.168004e+01,3.969991e+01,3.096971e+01,1.697671e+02,8.349705e+01,8.360565e+01,3.570786e+01,1.355838e+01,4.743320e+01,6.429214e+01,8.644162e+01,5.256680e+01,2.634759e+01,8.672630e+01,4.880008e+01,3.369028e+01,8.224462e+01,8.203629e+01,3.411686e+01,8.290997e+01,8.255818e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.120718e+00,1.447792e+01,1.445911e+01,1.502964e+00,3.055843e+00,3.051874e+00,1.526087e+02,2.632550e+02,2.561550e+02,9.875656e+01,4.133188e+01,4.133188e+01,1.493290e-01,2.529370e-01,2.449795e-01,9.899387e-02,4.499893e-02,4.415841e-02,1.813987e+00,1.828881e+00,1.745560e+00,1.254795e+00,0.000000e+00,6.248617e-03,7.111250e-02,3.322646e-02,-5.848149e-01,-1.531447e-01,-1.494319e-01,-8.495859e-02,1.229172e+00,1.681985e+00,1.667240e+00,1.203063e+00
4.093750e+01,3.750000e-01,1.397891e+00,5.242090e-01,5.744220e+00,2.154082e+00,4.000000e+00,6.532367e+01,2.082165e+02,2.840184e+04,1.065069e+04,8.938651e+00,-1.183954e+00,7.754697e+00,1.324533e+01,3.790765e+01,9.949384e+01,4.680547e+02,6.138757e-01,7.840149e-01,1.574660e-01,2.663948e-03,1.497005e-02,1.318378e-01,3.069379e-01,4.020954e-01,1.977568e-01,1.841627e-01,8.573554e-01,5.405352e-01,1.754183e+01,4.413925e+01,3.983822e+01,3.024415e+01,1.864756e+02,8.681497e+01,9.444474e+01,3.403336e+01,1.336787e+01,4.874649e+01,6.596664e+01,8.663213e+01,5.125351e+01,2.983808e+01,8.694727e+01,4.736862e+01,3.742869e+01,8.278577e+01,8.255240e+01,3.790765e+01,8.347997e+01,8.309608e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.202994e+00,1.547179e+01,1.422189e+01,1.500094e+00,3.222152e+00,2.961849e+00,1.436002e+02,2.731700e+02,2.651309e+02,8.732267e+01,4.133188e+01,4.133188e+01,1.405140e-01,2.626947e-01,2.537768e-01,8.789119e-02,4.531972e-02,4.444719e-02,1.632452e+00,1.926596e+00,1.740762e+00,1.211261e+00,0.000000e+00,6.474379e-03,7.057053e-02,3.310682e-02,-5.038354e-01,-1.577929e-01,-1.407987e-01,-7.457602e-02,1.128617e+00,1.775277e+00,1.670534e+00,1.169792e+00
4.093750e+01,4.125000e-01,1.386354e+00,5.718709e-01,5.750713e+00,2.372169e+00,4.000000e+00,6.946861e+01,2.057567e+02,2.840184e+04,1.171576e+04,9.728819e+00,-1.189011e+00,8.539808e+00,1.222153e+01,4.169843e+01,9.949982e+01,5.120821e+02,6.054725e-01,7.808814e-01,1.558264e-01,2.614829e-03,1.316857e-02,1.311265e-01,3.027362e-01,4.025499e-01,1.966897e-01,1.816417e-01,8.487352e-01,5.376186e-01,1.751668e+01,4.759496e+01,3.994022e+01,2.918255e+01,2.037911e+02,8.706196e+01,1.055614e+02,3.226951e+01,1.359176e+01,5.026594e+01,6.773049e+01,8.640824e+01,4.973406e+01,3.349206e+01,8.681992e+01,4.578187e+01,4.116574e+01,8.329058e+01,8.296747e+01,4.169843e+01,8.401363e+01,8.352969e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.250080e+00,1.697070e+01,1.399661e+01,1.492060e+00,3.492553e+00,2.880488e+00,1.362634e+02,2.831175e+02,2.728178e+02,7.755122e+01,4.133188e+01,4.133188e+01,1.333349e-01,2.725127e-01,2.613261e-01,7.841150e-02,4.564901e-02,4.469816e-02,1.481789e+00,2.068166e+00,1.736540e+00,1.156777e+00,0.000000e+00,6.737436e-03,6.857151e-02,3.281176e-02,-4.344171e-01,-1.677649e-01,-1.335026e-01,-6.499601e-02,1.047372e+00,1.907138e+00,1.671609e+00,1.124593e+00
4.093750e+01,4.500000e-01,1.381792e+00,6.218065e-01,5.758517e+00,2.591332e+00,4.000000e+00,7.417394e+01,2.056628e+02,2.840184e+04,1.278083e+04,1.052279e+01,-1.193992e+00,9.328797e+00,1.134672e+01,4.548920e+01,9.950005e+01,5.609759e+02,6.009094e-01,7.808829e-01,1.545060e-01,2.584567e-03,1.168813e-02,1.316759e-01,3.004547e-01,4.030962e-01,1.975139e-01,1.802728e-01,8.419209e-01,5.398714e-01,1.742506e+01,4.881671e+01,4.091699e+01,2.919565e+01,2.226801e+02,9.284177e+01,1.161167e+02,2.962918e+01,1.197218e+01,5.079073e+01,7.037082e+01,8.802782e+01,4.920927e+01,3.791028e+01,8.802793e+01,4.524972e+01,4.490110e+01,8.338477e+01,8.346570e+01,4.548920e+01,8.415121e+01,8.407189e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.238276e+00,1.736094e+01,1.388103e+01,1.488950e+00,3.571233e+00,2.855399e+00,1.265592e+02,2.860806e+02,2.833157e+02,6.710511e+01,4.133188e+01,4.133188e+01,1.238393e-01,2.757449e-01,2.718746e-01,6.819463e-02,4.591840e-02,4.517287e-02,1.350766e+00,2.119568e+00,1.769303e+00,1.149041e+00,0.000000e+00,6.893739e-03,6.620647e-02,3.376920e-02,-3.774205e-01,-1.716415e-01,-1.283271e-01,-5.964282e-02,9.733459e-01,1.954821e+00,1.707183e+00,1.123167e+00
4.093750e+01,4.875000e-01,1.383126e+00,6.742740e-01,5.807774e+00,2.831290e+00,4.000000e+00,7.956196e+01,2.070118e+02,2.840184e+04,1.384590e+04,1.140339e+01,-1.210748e+00,1.019264e+01,1.061744e+01,4.927995e+01,9.949677e+01,6.087461e+02,5.990276e-01,7.840986e-01,1.545671e-01,2.574596e-03,1.047472e-02,1.318974e-01,2.995138e-01,4.065442e-01,1.978461e-01,1.797083e-01,8.423467e-01,5.407795e-01,1.801654e+01,4.994392e+01,4.176297e+01,2.879729e+01,2.390253e+02,9.883657e+01,1.240724e+02,2.752155e+01,1.053666e+01,5.096588e+01,7.247845e+01,8.946334e+01,4.903412e+01,4.227641e+01,8.943150e+01,4.485294e+01,4.863691e+01,8.341732e+01,8.353215e+01,4.927995e+01,8.421719e+01,8.417498e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.305244e+00,1.766692e+01,1.407354e+01,1.512585e+00,3.658019e+00,2.913992e+00,1.327344e+02,2.876070e+02,2.857498e+02,6.522669e+01,4.133188e+01,4.133188e+01,1.298818e-01,2.775204e-01,2.746295e-01,6.666493e-02,4.611598e-02,4.545940e-02,1.291798e+00,2.168363e+00,1.805182e+00,1.125859e+00,0.000000e+00,8.946007e-03,6.589847e-02,3.161263e-02,-3.288776e-01,-1.761692e-01,-1.308195e-01,-5.401892e-02,9.629206e-01,2.001140e+00,1.740261e+00,1.103453e+00
4.093750e+01,5.250000e-01,1.388503e+00,7.289640e-01,5.863236e+00,3.078199e+00,4.000000e+00,8.579205e+01,2.101569e+02,2.840184e+04,1.491097e+04,1.231313e+01,-1.231616e+00,1.108152e+01,1.000246e+01,5.307068e+01,9.948912e+01,6.592264e+02,5.993288e-01,7.891740e-01,1.549286e-01,2.629635e-03,9.473642e-03,1.326325e-01,2.996644e-01,4.104265e-01,1.989488e-01,1.797987e-01,8.447094e-01,5.437934e-01,1.894791e+01,5.027145e+01,4.181573e+01,2.939594e+01,2.541036e+02,1.071660e+02,1.358290e+02,2.513969e+01,8.088637e+00,4.963701e+01,7.486031e+01,9.191136e+01,5.036299e+01,4.709202e+01,9.189707e+01,4.576645e+01,5.237185e+01,8.328148e+01,8.337956e+01,5.307068e+01,8.411931e+01,8.407492e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.400348e+00,1.754712e+01,1.384428e+01,1.555561e+00,3.688423e+00,2.910083e+00,1.426096e+02,2.859983e+02,2.844199e+02,6.455704e+01,4.133188e+01,4.133188e+01,1.395448e-01,2.763091e-01,2.739203e-01,6.640817e-02,4.627227e-02,4.575995e-02,1.265232e+00,2.186005e+00,1.810471e+00,1.144444e+00,0.000000e+00,1.223712e-02,6.661455e-02,2.988124e-02,-2.891251e-01,-1.793333e-01,-1.318162e-01,-5.137427e-02,9.761068e-01,2.018909e+00,1.745270e+00,1.122951e+00
4.093750e+01,5.625000e-01,1.397433e+00,7.860563e-01,5.937441e+00,3.339810e+00,4.000000e+00,9.307974e+01,2.135551e+02,2.840184e+04,1.597604e+04,1.327470e+01,-1.251380e+00,1.202332e+01,9.426810e+00,5.686140e+01,9.948086e+01,7.107587e+02,6.012398e-01,7.961935e-01,1.558005e-01,2.737774e-03,8.614521e-03,1.334672e-01,3.006199e-01,4.156208e-01,2.002007e-01,1.803719e-01,8.502180e-01,5.472153e-01,2.019580e+01,5.044143e+01,4.182861e+01,3.009095e+01,2.683803e+02,1.160931e+02,1.481266e+02,2.273500e+01,5.609374e+00,4.821560e+01,7.726500e+01,9.439063e+01,5.178440e+01,5.216708e+01,9.438376e+01,4.677131e+01,5.610589e+01,8.311930e+01,8.320872e+01,5.686140e+01,8.399611e+01,8.396093e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.507151e+00,1.735480e+01,1.360169e+01,1.603533e+00,3.706997e+00,2.905330e+00,1.564774e+02,2.839150e+02,2.827947e+02,6.479320e+01,4.133188e+01,4.133188e+01,1.531146e-01,2.746371e-01,2.729409e-01,6.714483e-02,4.641698e-02,4.605783e-02,1.263049e+00,2.197364e+00,1.814343e+00,1.167445e+00,0.000000e+00,1.738732e-02,6.741140e-02,2.840564e-02,-2.537906e-01,-1.821440e-01,-1.328279e-01,-4.920311e-02,1.009258e+00,2.032608e+00,1.748927e+00,1.146648e+00
4.093750e+01,6.000000e-01,1.409581e+00,8.457485e-01,6.041636e+00,3.624981e+00,4.000000e+00,1.017196e+02,2.164185e+02,2.840184e+04,1.704110e+04,1.431343e+01,-1.263493e+00,1.304993e+01,8.827330e+00,6.065211e+01,9.947390e+01,7.613445e+02,6.043231e-01,8.052577e-01,1.572940e-01,2.965712e-03,7.871041e-03,1.340308e-01,3.021615e-01,4.229145e-01,2.010463e-01,1.812969e-01,8.600543e-01,5.495264e-01,2.225748e+01,5.004640e+01,4.175444e+01,3.085323e+01,2.799073e+02,1.264737e+02,1.607685e+02,2.074273e+01,2.994891e+00,4.681514e+01,7.925727e+01,9.700511e+01,5.318486e+01,5.721079e+01,9.694931e+01,4.776733e+01,5.984074e+01,8.291163e+01,8.303886e+01,6.065211e+01,8.382260e+01,8.384815e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.677856e+00,1.699237e+01,1.336760e+01,1.661990e+00,3.678261e+00,2.893622e+00,1.806321e+02,2.808828e+02,2.811286e+02,6.784584e+01,4.133188e+01,4.133188e+01,1.767501e-01,2.719827e-01,2.718884e-01,7.090933e-02,4.650720e-02,4.633155e-02,1.311372e+00,2.184810e+00,1.814294e+00,1.193481e+00,0.000000e+00,2.731961e-02,6.819660e-02,2.711319e-02,-2.212144e-01,-1.829342e-01,-1.334593e-01,-4.734277e-02,1.090158e+00,2.029195e+00,1.749032e+00,1.173251e+00
4.093750e+01,6.375000e-01,1.422310e+00,9.067224e-01,6.299820e+00,4.016135e+00,4.000000e+00,1.121456e+02,2.066124e+02,2.840184e+04,1.810617e+04,1.564461e+01,-1.186526e+00,1.445809e+01,7.584248e+00,6.444302e+01,9.949774e+01,7.860953e+02,6.045776e-01,8.177321e-01,1.609312e-01,3.929255e-03,7.180722e-03,1.302476e-01,3.022888e-01,4.409874e-01,1.953714e-01,1.813733e-01,8.882945e-01,5.340152e-01,2.960425e+01,4.658190e+01,4.082381e+01,3.084876e+01,2.724619e+02,1.405001e+02,1.698863e+02,2.450929e+01,5.576994e-02,4.656882e+01,7.549071e+01,9.994423e+01,5.343118e+01,5.800461e+01,9.957873e+01,4.785318e+01,6.359561e+01,8.276451e+01,8.314018e+01,6.444302e+01,8.363242e+01,8.393899e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.380664e+00,1.625203e+01,1.344082e+01,1.731907e+00,3.358565e+00,2.777615e+00,2.666121e+02,2.770738e+02,2.826674e+02,8.992713e+01,4.133188e+01,4.133188e+01,2.608823e-01,2.677743e-01,2.731741e-01,9.492726e-02,4.614507e-02,4.625305e-02,1.661060e+00,2.034189e+00,1.770648e+00,1.188457e+00,0.000000e+00,6.913280e-02,6.767642e-02,2.566175e-02,-1.764122e-01,-1.685624e-01,-1.279849e-01,-4.404543e-02,1.484648e+00,1.934759e+00,1.710340e+00,1.170073e+00
4.093750e+01,6.750000e-01,1.438456e+00,9.709575e-01,6.389349e+00,4.312811e+00,4.000000e+00,1.249065e+02,2.146114e+02,2.840184e+04,1.917124e+04,1.679220e+01,-1.266082e+00,1.552612e+01,7.539702e+00,6.823366e+01,9.947829e+01,8.409768e+02,6.106165e-01,8.278390e-01,1.632000e-01,3.922803e-03,6.585737e-03,1.315997e-01,3.053083e-01,4.472544e-01,1.973996e-01,1.831850e-01,8.988966e-01,5.395589e-01,2.949805e+01,5.048753e+01,4.106670e+01,3.108177e+01,2.890661e+02,1.402526e+02,1.843613e+02,1.987054e+01,1.000183e-05,4.571900e+01,8.012946e+01,9.999999e+01,5.428100e+01,6.504596e+01,1.001211e+02,4.839052e+01,6.731710e+01,8.292829e+01,8.289856e+01,6.823366e+01,8.386252e+01,8.376107e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.363918e+00,1.723836e+01,1.311406e+01,1.795377e+00,3.700342e+00,2.815031e+00,2.515181e+02,2.816934e+02,2.798362e+02,7.525721e+01,4.133188e+01,4.133188e+01,2.461127e-01,2.728897e-01,2.710906e-01,8.037816e-02,4.658977e-02,4.655175e-02,1.562952e+00,2.203637e+00,1.786184e+00,1.195393e+00,0.000000e+00,6.833867e-02,6.881932e-02,2.504622e-02,-1.634694e-01,-1.848224e-01,-1.307438e-01,-4.198572e-02,1.399483e+00,2.087153e+00,1.724259e+00,1.178454e+00
4.093750e+01,7.125000e-01,1.461324e+00,1.041193e+00,6.515522e+00,4.642309e+00,4.000000e+00,1.409210e+02,2.267485e+02,2.840184e+04,2.023631e+04,1.807278e+01,-1.360465e+00,1.671231e+01,7.527702e+00,7.202421e+01,9.944879e+01,8.987892e+02,6.195164e-01,8.418075e-01,1.664133e-01,3.987586e-03,6.113268e-03,1.332440e-01,3.097582e-01,4.560865e-01,1.998660e-01,1.858549e-01,9.150234e-01,5.463005e-01,2.995340e+01,5.314420e+01,4.141002e+01,3.225638e+01,3.032998e+02,1.465095e+02,2.014001e+02,1.410840e+01,4.384851e-06,4.395522e+01,8.589160e+01,1.000000e+02,5.604478e+01,7.369988e+01,1.003780e+02,4.979451e+01,7.103351e+01,8.278765e+01,8.254332e+01,7.202421e+01,8.380063e+01,8.348505e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.414235e+00,1.741891e+01,1.267147e+01,1.908348e+00,3.950607e+00,2.873889e+00,2.380465e+02,2.809817e+02,2.753323e+02,6.222606e+01,4.133188e+01,4.133188e+01,2.329306e-01,2.730021e-01,2.675131e-01,6.740051e-02,4.699963e-02,4.687932e-02,1.504361e+00,2.325215e+00,1.808642e+00,1.242816e+00,0.000000e+00,6.900786e-02,7.050905e-02,2.536599e-02,-1.530742e-01,-1.990693e-01,-1.352041e-01,-4.304796e-02,1.351287e+00,2.195153e+00,1.743947e+00,1.225134e+00
4.093750e+01,7.500000e-01,1.491263e+00,1.118448e+00,6.685714e+00,5.014286e+00,4.000000e+00,1.616118e+02,2.418280e+02,2.840184e+04,2.130138e+04,1.951820e+01,-1.466770e+00,1.805143e+01,7.514885e+00,7.581468e+01,9.941212e+01,9.591889e+02,6.312546e-01,8.600088e-01,1.707550e-01,4.072756e-03,5.711259e-03,1.350883e-01,3.156273e-01,4.680000e-01,2.026324e-01,1.893764e-01,9.374014e-01,5.538619e-01,3.114205e+01,5.555620e+01,4.185780e+01,3.357770e+01,3.129746e+02,1.552696e+02,2.206086e+02,7.321429e+00,4.699023e-06,4.239352e+01,9.267857e+01,1.000000e+02,5.760648e+01,8.394575e+01,1.005543e+02,5.097075e+01,7.474314e+01,8.252417e+01,8.213314e+01,7.581468e+01,8.362976e+01,8.316874e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.583265e+00,1.730115e+01,1.217697e+01,2.076176e+00,4.184916e+00,2.945444e+00,2.269530e+02,2.782458e+02,2.702545e+02,5.082635e+01,4.133188e+01,4.133188e+01,2.220755e-01,2.712723e-01,2.634813e-01,5.600539e-02,4.742213e-02,4.724419e-02,1.487842e+00,2.439680e+00,1.837085e+00,1.295951e+00,0.000000e+00,7.027043e-02,7.247636e-02,2.565785e-02,-1.443433e-01,-2.141634e-01,-1.406688e-01,-4.407271e-02,1.343499e+00,2.295787e+00,1.768892e+00,1.277536e+00
4.093750e+01,7.875000e-01,1.529143e+00,1.204200e+00,6.941001e+00,5.466038e+00,4.000000e+00,1.893439e+02,2.643753e+02,2.840184e+04,2.236645e+04,2.129993e+01,-1.622190e+00,1.967774e+01,7.615943e+00,7.960498e+01,9.935730e+01,1.012289e+03,6.458511e-01,8.832921e-01,1.774364e-01,4.265538e-03,5.445800e-03,1.357778e-01,3.229255e-01,4.858701e-01,2.036667e-01,1.937553e-01,9.724541e-01,5.566891e-01,3.480174e+01,5.715198e+01,4.223067e+01,3.483828e+01,3.033607e+02,1.702309e+02,2.456152e+02,2.825695e-06,1.991417e+00,4.053233e+01,1.000000e+02,9.800858e+01,5.946767e+01,9.563418e+01,9.865857e+01,5.267547e+01,7.844921e+01,8.204792e+01,8.157424e+01,7.960498e+01,8.323905e+01,8.267125e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.297993e+00,1.656953e+01,1.148400e+01,2.458810e+00,4.381732e+00,3.036890e+00,2.221913e+02,2.716755e+02,2.623130e+02,4.154475e+01,4.133188e+01,4.133188e+01,2.174161e-01,2.658369e-01,2.564216e-01,4.676899e-02,4.776952e-02,4.741909e-02,1.589112e+00,2.525000e+00,1.866166e+00,1.356548e+00,0.000000e+00,7.263353e-02,7.524382e-02,2.849861e-02,-1.459620e-01,-2.291108e-01,-1.480932e-01,-4.903515e-02,1.443150e+00,2.368523e+00,1.793317e+00,1.336011e+00
4.093750e+01,8.250000e-01,1.549540e+00,1.278371e+00,7.663144e+00,6.322094e+00,4.000000e+00,2.285632e+02,2.604608e+02,2.840184e+04,2.343152e+04,2.476363e+01,-2.004092e+00,2.275954e+01,8.092885e+00,8.339577e+01,9.936682e+01,9.045592e+02,6.456928e-01,9.038476e-01,1.971437e-01,4.503492e-03,5.386023e-03,1.158131e-01,3.228464e-01,5.364201e-01,1.737197e-01,1.937078e-01,1.074707e+00,4.748339e-01,6.357316e+01,5.005575e+01,3.950680e+01,3.402751e+01,1.563784e+02,1.995780e+02,2.573012e+02,1.083788e+01,3.663417e+00,3.710232e+01,8.916212e+01,9.633658e+01,6.289768e+01,8.993675e+01,9.770292e+01,5.619086e+01,8.224717e+01,8.156542e+01,8.047902e+01,8.339577e+01,8.257270e+01,8.138718e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.889624e+01,1.480606e+01,1.148446e+01,4.923013e+00,3.857404e+00,2.992030e+00,2.877418e+02,2.603539e+02,2.426630e+02,4.334855e+01,4.133188e+01,4.133188e+01,2.815579e-01,2.533795e-01,2.357720e-01,5.016584e-02,4.677699e-02,4.615294e-02,2.808526e+00,2.220811e+00,1.767842e+00,1.354528e+00,0.000000e+00,7.512811e-02,8.079140e-02,3.029564e-02,-2.573856e-01,-2.019402e-01,-1.564560e-01,-5.899662e-02,2.551140e+00,2.093999e+00,1.692177e+00,1.325827e+00
4.093750e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.093750e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.812500e+01,3.000000e-01,1.534133e+00,4.602398e-01,6.289019e+00,1.886706e+00,4.000000e+00,6.859914e+01,2.424212e+02,2.840184e+04,8.520552e+03,8.027321e+00,-1.235180e+00,6.792141e+00,1.538720e+01,3.038959e+01,9.949869e+01,3.980469e+02,6.797531e-01,8.543797e-01,1.769778e-01,2.777319e-03,1.997317e-02,1.401483e-01,3.398766e-01,4.402313e-01,2.102224e-01,2.039259e-01,9.595249e-01,5.746079e-01,1.806230e+01,4.498235e+01,4.142848e+01,3.330774e+01,1.653481e+02,7.455429e+01,7.812246e+01,3.697028e+01,1.335471e+01,4.349183e+01,6.302972e+01,8.664529e+01,5.650817e+01,2.316979e+01,8.708891e+01,5.270794e+01,2.993400e+01,8.147383e+01,8.112938e+01,3.038959e+01,8.224993e+01,8.174004e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.498639e+00,1.441282e+01,1.375453e+01,1.575790e+00,3.494820e+00,3.335197e+00,1.636468e+02,2.541010e+02,2.453351e+02,1.120012e+02,4.133189e+01,4.133188e+01,1.615118e-01,2.453953e-01,2.357081e-01,1.131365e-01,4.556829e-02,4.464592e-02,2.104821e+00,1.995443e+00,1.843549e+00,1.374051e+00,0.000000e+00,6.820118e-03,7.125651e-02,3.676290e-02,-6.889934e-01,-1.806174e-01,-1.691911e-01,-1.048831e-01,1.415828e+00,1.821646e+00,1.745615e+00,1.305931e+00
4.812500e+01,3.375000e-01,1.503063e+00,5.072838e-01,6.205010e+00,2.094191e+00,4.000000e+00,7.245867e+01,2.370788e+02,2.840184e+04,9.585621e+03,8.773015e+00,-1.233928e+00,7.539087e+00,1.406504e+01,3.418833e+01,9.950974e+01,4.441530e+02,6.616948e-01,8.413682e-01,1.717682e-01,2.856998e-03,1.721614e-02,1.390060e-01,3.308474e-01,4.343507e-01,2.085090e-01,1.985084e-01,9.331383e-01,5.699247e-01,1.800273e+01,4.586115e+01,4.210038e+01,3.346792e+01,1.829592e+02,8.292447e+01,8.814299e+01,3.539099e+01,1.251679e+01,4.429569e+01,6.460901e+01,8.748321e+01,5.570431e+01,2.651579e+01,8.771944e+01,5.179423e+01,3.367023e+01,8.208435e+01,8.194065e+01,3.418833e+01,8.289825e+01,8.258645e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.607243e+00,1.457780e+01,1.371472e+01,1.566809e+00,3.456907e+00,3.252240e+00,1.527420e+02,2.645300e+02,2.583585e+02,9.854184e+01,4.133188e+01,4.133188e+01,1.507493e-01,2.557124e-01,2.485136e-01,9.995773e-02,4.592166e-02,4.507219e-02,1.864415e+00,2.019836e+00,1.855457e+00,1.362746e+00,0.000000e+00,7.057537e-03,7.360479e-02,3.747186e-02,-5.891811e-01,-1.738469e-01,-1.582664e-01,-9.428424e-02,1.275234e+00,1.853047e+00,1.770796e+00,1.305933e+00
4.812500e+01,3.750000e-01,1.483078e+00,5.561543e-01,6.181864e+00,2.318199e+00,4.000000e+00,7.677851e+01,2.329379e+02,2.840184e+04,1.065069e+04,9.587540e+00,-1.242024e+00,8.345516e+00,1.295457e+01,3.798707e+01,9.951831e+01,4.890198e+02,6.490253e-01,8.340528e-01,1.689588e-01,2.795545e-03,1.501515e-02,1.377431e-01,3.245127e-01,4.327305e-01,2.066147e-01,1.947076e-01,9.183312e-01,5.647469e-01,1.793164e+01,4.944752e+01,4.221517e+01,3.232491e+01,2.013311e+02,8.386343e+01,9.932405e+01,3.376010e+01,1.299144e+01,4.601222e+01,6.623990e+01,8.700856e+01,5.398778e+01,3.000238e+01,8.725553e+01,4.997553e+01,3.740502e+01,8.263113e+01,8.248065e+01,3.798707e+01,8.347829e+01,8.314689e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.671474e+00,1.601622e+01,1.352316e+01,1.554401e+00,3.731652e+00,3.150789e+00,1.437927e+02,2.745671e+02,2.676803e+02,8.713275e+01,4.133188e+01,4.133188e+01,1.419168e-01,2.656775e-01,2.576567e-01,8.879318e-02,4.627143e-02,4.535467e-02,1.670952e+00,2.166675e+00,1.848372e+00,1.300289e+00,0.000000e+00,7.334021e-03,7.096678e-02,3.729233e-02,-5.054501e-01,-1.842219e-01,-1.485880e-01,-8.175784e-02,1.165502e+00,1.989787e+00,1.770751e+00,1.255824e+00
4.812500e+01,4.125000e-01,1.472256e+00,6.073056e-01,6.195544e+00,2.555662e+00,4.000000e+00,8.164634e+01,2.292112e+02,2.840184e+04,1.171576e+04,1.044993e+01,-1.249551e+00,9.200383e+00,1.195750e+01,4.178581e+01,9.952602e+01,5.350596e+02,6.408096e-01,8.314463e-01,1.674407e-01,2.744350e-03,1.320952e-02,1.370102e-01,3.204048e-01,4.336881e-01,2.055154e-01,1.922429e-01,9.105140e-01,5.617420e-01,1.783273e+01,5.300721e+01,4.254033e+01,3.136191e+01,2.203252e+02,8.483142e+01,1.102326e+02,3.191181e+01,1.344516e+01,4.756467e+01,6.808819e+01,8.655484e+01,5.243533e+01,3.373057e+01,8.677580e+01,4.838533e+01,4.113794e+01,8.309308e+01,8.297172e+01,4.178581e+01,8.397662e+01,8.366065e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.705969e+00,1.741682e+01,1.340342e+01,1.537436e+00,3.993046e+00,3.072918e+00,1.360397e+02,2.837972e+02,2.768325e+02,7.711318e+01,4.133188e+01,4.133188e+01,1.342648e-01,2.749156e-01,2.666792e-01,7.898531e-02,4.662397e-02,4.565149e-02,1.510167e+00,2.312688e+00,1.851838e+00,1.248823e+00,0.000000e+00,7.629350e-03,6.860251e-02,3.724444e-02,-4.345233e-01,-1.944373e-01,-1.406996e-01,-7.178791e-02,1.075644e+00,2.125880e+00,1.779740e+00,1.214279e+00
4.812500e+01,4.500000e-01,1.469810e+00,6.614146e-01,6.234548e+00,2.805546e+00,4.000000e+00,8.717140e+01,2.279514e+02,2.840184e+04,1.278083e+04,1.137126e+01,-1.271289e+00,1.009997e+01,1.117985e+01,4.558454e+01,9.952862e+01,5.834988e+02,6.368829e-01,8.329272e-01,1.671126e-01,2.644498e-03,1.172173e-02,1.369627e-01,3.184415e-01,4.364183e-01,2.054440e-01,1.910649e-01,9.082632e-01,5.615470e-01,1.768337e+01,5.591595e+01,4.451076e+01,2.973631e+01,2.417613e+02,8.741779e+01,1.140781e+02,2.982801e+01,1.377011e+01,4.983931e+01,7.017199e+01,8.622989e+01,5.016069e+01,3.778960e+01,8.639930e+01,4.611461e+01,4.486940e+01,8.337538e+01,8.331151e+01,4.558454e+01,8.429707e+01,8.402312e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.666956e+00,1.843803e+01,1.412902e+01,1.520088e+00,4.203932e+00,3.221464e+00,1.280846e+02,2.901021e+02,2.837366e+02,6.760475e+01,4.133188e+01,4.133188e+01,1.264135e-01,2.813758e-01,2.735942e-01,6.964149e-02,4.693749e-02,4.593131e-02,1.372026e+00,2.433470e+00,1.931742e+00,1.172709e+00,0.000000e+00,7.933425e-03,6.700221e-02,3.441187e-02,-3.740898e-01,-2.034183e-01,-1.456953e-01,-6.154323e-02,9.979363e-01,2.237985e+00,1.853048e+00,1.145578e+00
4.812500e+01,4.875000e-01,1.473778e+00,7.184669e-01,6.288350e+00,3.065571e+00,4.000000e+00,9.349494e+01,2.300387e+02,2.840184e+04,1.384590e+04,1.233776e+01,-1.301707e+00,1.103605e+01,1.055059e+01,4.938323e+01,9.952430e+01,6.350742e+02,6.363007e-01,8.374776e-01,1.673648e-01,2.652732e-03,1.053087e-02,1.376020e-01,3.181503e-01,4.401845e-01,2.064030e-01,1.908902e-01,9.096102e-01,5.641681e-01,1.819460e+01,5.786755e+01,4.409878e+01,3.008963e+01,2.599530e+02,9.222654e+01,1.266764e+02,2.757680e+01,1.262568e+01,4.888854e+01,7.242320e+01,8.737432e+01,5.111146e+01,4.222147e+01,8.776660e+01,4.662379e+01,4.860018e+01,8.342204e+01,8.314723e+01,4.938323e+01,8.438386e+01,8.390354e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.717094e+00,1.893304e+01,1.378417e+01,1.545547e+00,4.356333e+00,3.171621e+00,1.301648e+02,2.919771e+02,2.818848e+02,6.363577e+01,4.133188e+01,4.133188e+01,1.284666e-01,2.835766e-01,2.722686e-01,6.597275e-02,4.717379e-02,4.615176e-02,1.305326e+00,2.518144e+00,1.916877e+00,1.180028e+00,0.000000e+00,9.639035e-03,6.777291e-02,3.227601e-02,-3.278479e-01,-2.115507e-01,-1.447325e-01,-5.758216e-02,9.774776e-01,2.316233e+00,1.839917e+00,1.154722e+00
4.812500e+01,5.250000e-01,1.482119e+00,7.781125e-01,6.333901e+00,3.325298e+00,4.000000e+00,1.008038e+02,2.346274e+02,2.840184e+04,1.491097e+04,1.330479e+01,-1.333712e+00,1.197107e+01,1.002431e+01,5.318188e+01,9.951481e+01,6.925734e+02,6.382564e-01,8.438626e-01,1.675290e-01,2.718432e-03,9.539045e-03,1.393418e-01,3.191282e-01,4.433731e-01,2.090126e-01,1.914769e-01,9.108178e-01,5.713012e-01,1.917119e+01,5.890534e+01,4.337609e+01,3.044955e+01,2.762679e+02,9.922421e+01,1.421036e+02,2.516127e+01,1.103887e+01,4.778848e+01,7.483873e+01,8.896113e+01,5.221152e+01,4.703846e+01,8.954115e+01,4.723614e+01,5.233007e+01,8.331277e+01,8.286795e+01,5.318188e+01,8.431699e+01,8.367737e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.806595e+00,1.895146e+01,1.323291e+01,1.597388e+00,4.447576e+00,3.105532e+00,1.381789e+02,2.908286e+02,2.781456e+02,6.219157e+01,4.133188e+01,4.133188e+01,1.363762e-01,2.828685e-01,2.691951e-01,6.494189e-02,4.735859e-02,4.637398e-02,1.280983e+00,2.566982e+00,1.890650e+00,1.188549e+00,0.000000e+00,1.281833e-02,6.909327e-02,3.049301e-02,-2.902414e-01,-2.179639e-01,-1.433743e-01,-5.408832e-02,9.907418e-01,2.361837e+00,1.816369e+00,1.164954e+00
4.812500e+01,5.625000e-01,1.494333e+00,8.405622e-01,6.433023e+00,3.618575e+00,4.000000e+00,1.093511e+02,2.383195e+02,2.840184e+04,1.597604e+04,1.439281e+01,-1.365935e+00,1.302687e+01,9.490403e+00,5.698053e+01,9.950718e+01,7.462649e+02,6.413995e-01,8.529333e-01,1.690727e-01,2.818947e-03,8.673498e-03,1.401346e-01,3.206997e-01,4.503116e-01,2.102018e-01,1.924198e-01,9.197810e-01,5.745517e-01,2.033566e+01,5.995268e+01,4.329920e+01,3.116963e+01,2.926571e+02,1.059853e+02,1.553114e+02,2.270456e+01,9.245414e+00,4.661048e+01,7.729544e+01,9.075459e+01,5.338952e+01,5.209727e+01,9.144393e+01,4.799568e+01,5.605823e+01,8.322281e+01,8.268689e+01,5.698053e+01,8.427313e+01,8.355668e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.884368e+00,1.900981e+01,1.297239e+01,1.641070e+00,4.531487e+00,3.092310e+00,1.496809e+02,2.901096e+02,2.763474e+02,6.158121e+01,4.133188e+01,4.133188e+01,1.477281e-01,2.825811e-01,2.680311e-01,6.483435e-02,4.755213e-02,4.664964e-02,1.272257e+00,2.615657e+00,1.890850e+00,1.212234e+00,0.000000e+00,1.764605e-02,6.994019e-02,2.897457e-02,-2.546214e-01,-2.240876e-01,-1.440968e-01,-5.173020e-02,1.017636e+00,2.409215e+00,1.816694e+00,1.189478e+00
4.812500e+01,6.000000e-01,1.510136e+00,9.060816e-01,6.564092e+00,3.938455e+00,4.000000e+00,1.194783e+02,2.417522e+02,2.840184e+04,1.704110e+04,1.557399e+01,-1.395546e+00,1.417844e+01,8.960752e+00,6.077918e+01,9.950008e+01,7.989760e+02,6.458970e-01,8.642391e-01,1.713690e-01,3.004467e-03,7.919330e-03,1.406557e-01,3.229485e-01,4.594864e-01,2.109835e-01,1.937691e-01,9.334477e-01,5.766883e-01,2.204200e+01,6.094217e+01,4.315786e+01,3.193150e+01,3.073795e+02,1.127270e+02,1.689928e+02,2.038655e+01,7.522868e+00,4.548492e+01,7.961345e+01,9.247713e+01,5.451508e+01,5.728368e+01,9.328406e+01,4.871939e+01,5.978555e+01,8.313627e+01,8.250340e+01,6.077918e+01,8.423102e+01,8.343412e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.991603e+00,1.906442e+01,1.271696e+01,1.690644e+00,4.609979e+00,3.075097e+00,1.675412e+02,2.893954e+02,2.744782e+02,6.248053e+01,4.133188e+01,4.133188e+01,1.653554e-01,2.822719e-01,2.667725e-01,6.640416e-02,4.773054e-02,4.690628e-02,1.298071e+00,2.661742e+00,1.888185e+00,1.237949e+00,0.000000e+00,2.579654e-02,7.079380e-02,2.764153e-02,-2.219468e-01,-2.299527e-01,-1.445496e-01,-4.963706e-02,1.076124e+00,2.457585e+00,1.814429e+00,1.215953e+00
4.812500e+01,6.375000e-01,1.528907e+00,9.746783e-01,6.790084e+00,4.328678e+00,4.000000e+00,1.316744e+02,2.398753e+02,2.840184e+04,1.810617e+04,1.696832e+01,-1.385074e+00,1.558324e+01,8.162710e+00,6.457791e+01,9.950396e+01,8.388922e+02,6.500831e-01,8.788240e-01,1.752516e-01,3.557801e-03,7.236606e-03,1.389955e-01,3.250416e-01,4.753059e-01,2.084933e-01,1.950249e-01,9.590256e-01,5.698816e-01,2.629125e+01,6.091577e+01,4.264204e+01,3.237444e+01,3.129862e+02,1.191931e+02,1.816136e+02,2.027989e+01,5.590030e+00,4.473088e+01,7.972011e+01,9.440997e+01,5.526912e+01,6.094076e+01,9.531835e+01,4.916732e+01,6.352154e+01,8.313362e+01,8.242015e+01,6.457791e+01,8.423878e+01,8.338513e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.295508e+00,1.915710e+01,1.257281e+01,1.750432e+00,4.596418e+00,3.016630e+00,2.160945e+02,2.895486e+02,2.737425e+02,7.231500e+01,4.133188e+01,4.133188e+01,2.132752e-01,2.824390e-01,2.663174e-01,7.770235e-02,4.774299e-02,4.702803e-02,1.468584e+00,2.660364e+00,1.866588e+00,1.250954e+00,0.000000e+00,4.960317e-02,7.115650e-02,2.635205e-02,-1.842587e-01,-2.298723e-01,-1.423540e-01,-4.703331e-02,1.284325e+00,2.480095e+00,1.795391e+00,1.230272e+00
4.812500e+01,6.750000e-01,1.548956e+00,1.045545e+00,6.968651e+00,4.703840e+00,4.000000e+00,1.466188e+02,2.428881e+02,2.840184e+04,1.917124e+04,1.835201e+01,-1.418189e+00,1.693382e+01,7.727704e+00,6.837656e+01,9.949773e+01,8.868311e+02,6.561445e-01,8.928118e-01,1.786535e-01,3.993169e-03,6.650325e-03,1.387752e-01,3.280722e-01,4.878056e-01,2.081628e-01,1.968433e-01,9.799778e-01,5.689784e-01,2.926534e+01,6.178604e+01,4.239772e+01,3.312366e+01,3.217702e+02,1.259030e+02,1.961939e+02,1.824093e+01,4.019151e+00,4.378759e+01,8.175907e+01,9.598085e+01,5.621241e+01,6.622571e+01,9.701926e+01,4.974794e+01,6.724823e+01,8.305354e+01,8.223587e+01,6.837656e+01,8.419891e+01,8.326010e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.513775e+00,1.920295e+01,1.232306e+01,1.825450e+00,4.665302e+00,2.993852e+00,2.366488e+02,2.888483e+02,2.717840e+02,7.019692e+01,4.133188e+01,4.133188e+01,2.335614e-01,2.820942e-01,2.649155e-01,7.640244e-02,4.789558e-02,4.724874e-02,1.550183e+00,2.701048e+00,1.859233e+00,1.276689e+00,0.000000e+00,6.781519e-02,7.200821e-02,2.529037e-02,-1.609907e-01,-2.351420e-01,-1.423045e-01,-4.517976e-02,1.389193e+00,2.533721e+00,1.788937e+00,1.256800e+00
4.812500e+01,7.125000e-01,1.576177e+00,1.123026e+00,7.099106e+00,5.058113e+00,4.000000e+00,1.653409e+02,2.555920e+02,2.840184e+04,2.023631e+04,1.973044e+01,-1.521233e+00,1.820921e+01,7.710082e+00,7.217504e+01,9.947145e+01,9.534582e+02,6.670899e-01,9.090873e-01,1.819871e-01,4.043255e-03,6.165976e-03,1.413486e-01,3.335449e-01,4.969374e-01,2.120229e-01,2.001270e-01,9.966478e-01,5.795293e-01,2.963218e+01,6.449912e+01,4.269682e+01,3.452435e+01,3.395941e+02,1.331979e+02,2.147613e+02,1.226980e+01,3.261953e+00,4.259334e+01,8.773020e+01,9.673805e+01,5.740666e+01,7.518708e+01,9.795094e+01,5.046242e+01,7.095333e+01,8.282303e+01,8.186092e+01,7.217504e+01,8.407024e+01,8.299621e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.514908e+00,1.915960e+01,1.188305e+01,1.921242e+00,4.898293e+00,3.037988e+00,2.231172e+02,2.864980e+02,2.676176e+02,5.777586e+01,4.133188e+01,4.133188e+01,2.202064e-01,2.807761e-01,2.618362e-01,6.385307e-02,4.832114e-02,4.766082e-02,1.487663e+00,2.828281e+00,1.880276e+00,1.328774e+00,0.000000e+00,6.890094e-02,7.378894e-02,2.449489e-02,-1.505245e-01,-2.515335e-01,-1.464806e-01,-4.453462e-02,1.337139e+00,2.645648e+00,1.807584e+00,1.308734e+00
4.812500e+01,7.500000e-01,1.611945e+00,1.208959e+00,7.255482e+00,5.441612e+00,4.000000e+00,1.894714e+02,2.783883e+02,2.840184e+04,2.130138e+04,2.124670e+01,-1.656895e+00,1.958980e+01,7.798365e+00,7.597331e+01,9.942430e+01,1.028943e+03,6.820716e-01,9.298736e-01,1.861238e-01,4.186382e-03,5.813389e-03,1.449122e-01,3.410358e-01,5.078838e-01,2.173683e-01,2.046215e-01,1.017805e+00,5.941401e-01,3.133198e+01,6.500000e+01,4.376652e+01,3.600688e+01,3.498956e+02,1.497430e+02,2.359621e+02,5.179144e+00,2.722174e+00,4.158397e+01,9.482086e+01,9.727783e+01,5.841603e+01,8.614334e+01,9.832992e+01,5.114349e+01,7.465318e+01,8.220340e+01,8.138723e+01,7.597331e+01,8.356500e+01,8.264084e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.677490e+00,1.793954e+01,1.138454e+01,2.137918e+00,4.995548e+00,3.170206e+00,2.120358e+02,2.773112e+02,2.620187e+02,4.700791e+01,4.133188e+01,4.133188e+01,2.092695e-01,2.728864e-01,2.574560e-01,5.292415e-02,4.864677e-02,4.808288e-02,1.497221e+00,2.870667e+00,1.938805e+00,1.389351e+00,0.000000e+00,7.187330e-02,7.611229e-02,2.511738e-02,-1.468427e-01,-2.646623e-01,-1.559931e-01,-4.616657e-02,1.350379e+00,2.677878e+00,1.858924e+00,1.368302e+00
4.812500e+01,7.875000e-01,1.649108e+00,1.298673e+00,7.940356e+00,6.253030e+00,4.000000e+00,2.217296e+02,3.117738e+02,2.840184e+04,2.236645e+04,2.480589e+01,-2.294985e+00,2.251091e+01,9.251774e+00,7.977133e+01,9.935524e+01,9.580957e+02,6.927076e-01,9.564005e-01,2.066737e-01,4.936351e-03,6.234923e-03,1.285089e-01,3.463538e-01,5.558249e-01,1.927633e-01,2.078123e-01,1.122222e+00,5.268864e-01,6.500000e+01,4.983344e+01,4.048620e+01,3.544643e+01,1.658841e+02,2.213865e+02,2.688771e+02,1.429516e+01,5.319793e+00,3.576634e+01,8.570484e+01,9.468021e+01,6.423366e+01,8.394756e+01,9.635298e+01,5.717564e+01,7.846897e+01,8.015100e+01,7.882116e+01,7.977133e+01,8.127765e+01,7.981626e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.700352e+01,1.274068e+01,1.049035e+01,5.302907e+00,3.973449e+00,3.271635e+00,2.806158e+02,2.419287e+02,2.232712e+02,5.191728e+01,4.133188e+01,4.133188e+01,2.769548e-01,2.368177e-01,2.179719e-01,5.980605e-02,4.709932e-02,4.629829e-02,3.009371e+00,2.248992e+00,1.850520e+00,1.436878e+00,0.000000e+00,8.233633e-02,8.948732e-02,3.228980e-02,-3.321766e-01,-2.202868e-01,-1.840842e-01,-7.297093e-02,2.677194e+00,2.111041e+00,1.755923e+00,1.396196e+00
4.812500e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.812500e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
4.812500e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.531250e+01,3.000000e-01,1.619273e+00,4.857818e-01,6.711192e+00,2.013357e+00,4.000000e+00,7.883264e+01,2.691958e+02,2.840184e+04,8.520552e+03,8.538677e+00,-1.290590e+00,7.248087e+00,1.511463e+01,3.045490e+01,9.951565e+01,4.158221e+02,7.152915e-01,9.039810e-01,1.882351e-01,2.970779e-03,2.003318e-02,1.464067e-01,3.576458e-01,4.697834e-01,2.196101e-01,2.145875e-01,1.019005e+00,6.002676e-01,1.857794e+01,4.832813e+01,4.385300e+01,3.633255e+01,1.765316e+02,7.607471e+01,8.193559e+01,3.661714e+01,1.244932e+01,4.062293e+01,6.338286e+01,8.755068e+01,5.937707e+01,2.336026e+01,8.783383e+01,5.547963e+01,2.991573e+01,8.121942e+01,8.104254e+01,3.045490e+01,8.214418e+01,8.177956e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.086902e+00,1.412467e+01,1.311433e+01,1.639010e+00,3.803327e+00,3.531274e+00,1.624616e+02,2.535336e+02,2.472287e+02,1.109233e+02,4.133190e+01,4.133188e+01,1.616875e-01,2.463019e-01,2.388674e-01,1.132824e-01,4.637951e-02,4.548609e-02,2.168481e+00,2.152874e+00,1.955555e+00,1.506434e+00,0.000000e+00,7.551840e-03,7.420177e-02,4.108528e-02,-6.994243e-01,-1.991702e-01,-1.791034e-01,-1.172926e-01,1.469056e+00,1.961256e+00,1.850653e+00,1.430226e+00
5.531250e+01,3.375000e-01,1.587210e+00,5.356834e-01,6.633765e+00,2.238896e+00,4.000000e+00,8.326468e+01,2.623760e+02,2.840184e+04,9.585621e+03,9.353092e+00,-1.293067e+00,8.060024e+00,1.382503e+01,3.426181e+01,9.952793e+01,4.628366e+02,6.965895e-01,8.906205e-01,1.831787e-01,2.992821e-03,1.726980e-02,1.448534e-01,3.482947e-01,4.643635e-01,2.172801e-01,2.089768e-01,9.933110e-01,5.938990e-01,1.846645e+01,5.061299e+01,4.428883e+01,3.582125e+01,1.956611e+02,8.117023e+01,9.279488e+01,3.516335e+01,1.234171e+01,4.191804e+01,6.483665e+01,8.765829e+01,5.808196e+01,2.666217e+01,8.779880e+01,5.407051e+01,3.364848e+01,8.187780e+01,8.183907e+01,3.426181e+01,8.284371e+01,8.260859e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.178279e+00,1.489276e+01,1.302711e+01,1.621458e+00,3.908529e+00,3.418897e+00,1.521107e+02,2.645944e+02,2.599390e+02,9.786073e+01,4.133188e+01,4.133188e+01,1.513860e-01,2.573035e-01,2.513833e-01,1.004051e-01,4.676276e-02,4.588558e-02,1.915303e+00,2.238292e+00,1.956031e+00,1.464641e+00,0.000000e+00,7.851473e-03,7.414387e-02,4.175497e-02,-5.952427e-01,-1.995333e-01,-1.662303e-01,-1.032467e-01,1.320060e+00,2.046610e+00,1.863945e+00,1.403149e+00
5.531250e+01,3.750000e-01,1.567327e+00,5.877475e-01,6.614256e+00,2.480346e+00,4.000000e+00,8.822454e+01,2.569062e+02,2.840184e+04,1.065069e+04,1.023278e+01,-1.303529e+00,8.929246e+00,1.273877e+01,3.806873e+01,9.953777e+01,5.096288e+02,6.838513e-01,8.834755e-01,1.803899e-01,2.923481e-03,1.506421e-02,1.435481e-01,3.419256e-01,4.629979e-01,2.153221e-01,2.051554e-01,9.787795e-01,5.885472e-01,1.831873e+01,5.432672e+01,4.473873e+01,3.460041e+01,2.157292e+02,8.261600e+01,1.033473e+02,3.348904e+01,1.300199e+01,4.379278e+01,6.651096e+01,8.699801e+01,5.620722e+01,3.019450e+01,8.705606e+01,5.212416e+01,3.737934e+01,8.239508e+01,8.244040e+01,3.806873e+01,8.340112e+01,8.323350e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.226172e+00,1.625795e+01,1.299663e+01,1.599953e+00,4.177842e+00,3.339773e+00,1.428924e+02,2.740898e+02,2.703489e+02,8.630950e+01,4.133188e+01,4.133188e+01,1.422116e-01,2.668424e-01,2.616378e-01,8.900522e-02,4.713137e-02,4.620489e-02,1.709184e+00,2.390433e+00,1.961841e+00,1.397492e+00,0.000000e+00,8.165046e-03,7.120644e-02,4.151169e-02,-5.088426e-01,-2.102131e-01,-1.569159e-01,-8.960570e-02,1.200341e+00,2.188385e+00,1.876132e+00,1.349398e+00
5.531250e+01,4.125000e-01,1.558203e+00,6.427587e-01,6.630696e+00,2.735162e+00,4.000000e+00,9.381085e+01,2.543067e+02,2.840184e+04,1.171576e+04,1.117555e+01,-1.328962e+00,9.846583e+00,1.189170e+01,4.187563e+01,9.954245e+01,5.584835e+02,6.765706e-01,8.816323e-01,1.792060e-01,2.796201e-03,1.327481e-02,1.430083e-01,3.382853e-01,4.641487e-01,2.145124e-01,2.029712e-01,9.718689e-01,5.863339e-01,1.813454e+01,5.741826e+01,4.713263e+01,3.245004e+01,2.380315e+02,8.546276e+01,1.067734e+02,3.160010e+01,1.349824e+01,4.694162e+01,6.839990e+01,8.650176e+01,5.305838e+01,3.401583e+01,8.647096e+01,4.898884e+01,4.110860e+01,8.272501e+01,8.286773e+01,4.187563e+01,8.377276e+01,8.368197e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.207098e+00,1.728805e+01,1.383757e+01,1.578908e+00,4.397586e+00,3.519881e+00,1.338087e+02,2.808023e+02,2.783724e+02,7.557177e+01,4.133188e+01,4.133188e+01,1.331711e-01,2.737290e-01,2.696468e-01,7.837181e-02,4.745851e-02,4.650199e-02,1.537265e+00,2.518579e+00,2.058575e+00,1.295581e+00,0.000000e+00,8.486874e-03,6.917705e-02,3.795636e-02,-4.367579e-01,-2.197452e-01,-1.629044e-01,-7.551640e-02,1.100507e+00,2.307321e+00,1.964847e+00,1.258021e+00
5.531250e+01,4.500000e-01,1.558421e+00,7.012895e-01,6.672982e+00,3.002842e+00,4.000000e+00,1.001499e+02,2.540734e+02,2.840184e+04,1.278083e+04,1.217424e+01,-1.364005e+00,1.081023e+01,1.120403e+01,4.568251e+01,9.954287e+01,6.110501e+02,6.739752e-01,8.844459e-01,1.790287e-01,2.715752e-03,1.181351e-02,1.434297e-01,3.369876e-01,4.671087e-01,2.151446e-01,2.021926e-01,9.703593e-01,5.880618e-01,1.802185e+01,6.018115e+01,4.855234e+01,3.157953e+01,2.610821e+02,8.913583e+01,1.132668e+02,2.938334e+01,1.333031e+01,4.823977e+01,7.061666e+01,8.666969e+01,5.176023e+01,3.821576e+01,8.666433e+01,4.752931e+01,4.483562e+01,8.291531e+01,8.304127e+01,4.568251e+01,8.401053e+01,8.389186e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.173542e+00,1.808253e+01,1.423013e+01,1.568931e+00,4.595458e+00,3.616418e+00,1.251096e+02,2.852755e+02,2.824258e+02,6.576249e+01,4.133188e+01,4.133188e+01,1.245135e-01,2.785074e-01,2.739587e-01,6.862697e-02,4.776649e-02,4.679092e-02,1.399885e+00,2.635392e+00,2.117303e+00,1.250086e+00,0.000000e+00,8.771475e-03,6.836147e-02,3.516085e-02,-3.787199e-01,-2.295185e-01,-1.668243e-01,-6.691544e-02,1.021165e+00,2.414645e+00,2.018840e+00,1.218332e+00
5.531250e+01,4.875000e-01,1.564651e+00,7.627675e-01,6.740241e+00,3.285868e+00,4.000000e+00,1.074035e+02,2.569116e+02,2.840184e+04,1.384590e+04,1.323262e+01,-1.403492e+00,1.182912e+01,1.060631e+01,4.948935e+01,9.953776e+01,6.653844e+02,6.742927e-01,8.903586e-01,1.796113e-01,2.737539e-03,1.062821e-02,1.441693e-01,3.371463e-01,4.718169e-01,2.162539e-01,2.022878e-01,9.735572e-01,5.910941e-01,1.865331e+01,6.208327e+01,4.809801e+01,3.215862e+01,2.806502e+02,9.464201e+01,1.259829e+02,2.713635e+01,1.225824e+01,4.713246e+01,7.286365e+01,8.774176e+01,5.286754e+01,4.270556e+01,8.793304e+01,4.815860e+01,4.856202e+01,8.292224e+01,8.285882e+01,4.948935e+01,8.406442e+01,8.376359e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.221685e+00,1.844971e+01,1.385996e+01,1.598834e+00,4.741162e+00,3.561699e+00,1.286302e+02,2.863480e+02,2.803275e+02,6.259506e+01,4.133188e+01,4.133188e+01,1.280174e-01,2.799781e-01,2.724342e-01,6.578001e-02,4.799983e-02,4.701708e-02,1.340175e+00,2.719338e+00,2.101170e+00,1.266074e+00,0.000000e+00,1.096145e-02,6.921138e-02,3.302182e-02,-3.322953e-01,-2.382774e-01,-1.659930e-01,-6.314493e-02,1.007880e+00,2.492022e+00,2.004389e+00,1.235951e+00
5.531250e+01,5.250000e-01,1.575252e+00,8.270073e-01,6.832814e+00,3.587227e+00,4.000000e+00,1.157867e+02,2.602331e+02,2.840184e+04,1.491097e+04,1.435779e+01,-1.443776e+00,1.291402e+01,1.005570e+01,5.329618e+01,9.953178e+01,7.204150e+02,6.765693e-01,8.986828e-01,1.809187e-01,2.802995e-03,9.619676e-03,1.449433e-01,3.382847e-01,4.782970e-01,2.174150e-01,2.029708e-01,9.809844e-01,5.942677e-01,1.957746e+01,6.390872e+01,4.761376e+01,3.282502e+01,2.992555e+02,1.002824e+02,1.394970e+02,2.481189e+01,1.118019e+01,4.598792e+01,7.518811e+01,8.881981e+01,5.401208e+01,4.745814e+01,8.920817e+01,4.883670e+01,5.228656e+01,8.290398e+01,8.265444e+01,5.329618e+01,8.409485e+01,8.361733e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.283702e+00,1.875136e+01,1.348009e+01,1.635653e+00,4.880996e+00,3.508879e+00,1.366897e+02,2.869523e+02,2.779091e+02,6.120452e+01,4.133188e+01,4.133188e+01,1.360385e-01,2.810068e-01,2.706106e-01,6.482725e-02,4.822697e-02,4.724031e-02,1.309645e+00,2.800644e+00,2.084126e+00,1.286401e+00,0.000000e+00,1.453548e-02,7.016231e-02,3.120340e-02,-2.915610e-01,-2.470994e-01,-1.652391e-01,-6.000324e-02,1.018084e+00,2.568080e+00,1.989049e+00,1.257601e+00
5.531250e+01,5.625000e-01,1.590106e+00,8.944349e-01,6.900479e+00,3.881519e+00,4.000000e+00,1.255812e+02,2.665166e+02,2.840184e+04,1.597604e+04,1.545381e+01,-1.480341e+00,1.397347e+01,9.579135e+00,5.710297e+01,9.952047e+01,7.850185e+02,6.815040e-01,9.086024e-01,1.816130e-01,2.950144e-03,8.777117e-03,1.474118e-01,3.407520e-01,4.830335e-01,2.211177e-01,2.044512e-01,9.857182e-01,6.043882e-01,2.096446e+01,6.500000e+01,4.642474e+01,3.338179e+01,3.175756e+02,1.078745e+02,1.575464e+02,2.241363e+01,9.941435e+00,4.487032e+01,7.758637e+01,9.005856e+01,5.512968e+01,5.255292e+01,9.067640e+01,4.941804e+01,5.601032e+01,8.275541e+01,8.229428e+01,5.710297e+01,8.399414e+01,8.331938e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.344146e+00,1.867676e+01,1.278827e+01,1.691271e+00,4.978993e+00,3.409195e+00,1.491573e+02,2.850806e+02,2.728801e+02,6.101587e+01,4.133188e+01,4.133188e+01,1.484466e-01,2.796209e-01,2.662721e-01,6.520727e-02,4.840041e-02,4.741895e-02,1.313660e+00,2.853745e+00,2.039202e+00,1.302919e+00,0.000000e+00,2.047756e-02,7.186596e-02,2.964216e-02,-2.566349e-01,-2.548950e-01,-1.626283e-01,-5.687452e-02,1.057025e+00,2.619327e+00,1.948439e+00,1.275687e+00
5.531250e+01,6.000000e-01,1.609927e+00,9.659565e-01,6.995519e+00,4.197311e+00,4.000000e+00,1.371763e+02,2.744143e+02,2.840184e+04,1.704110e+04,1.662223e+01,-1.511906e+00,1.511032e+01,9.095691e+00,6.090971e+01,9.950626e+01,8.526024e+02,6.885359e-01,9.213916e-01,1.828716e-01,3.238453e-03,8.061570e-03,1.500963e-01,3.442680e-01,4.896863e-01,2.251445e-01,2.065608e-01,9.945325e-01,6.153949e-01,2.327737e+01,6.500000e+01,4.537798e+01,3.403587e+01,3.329914e+02,1.179861e+02,1.773548e+02,2.015176e+01,8.059716e+00,4.392000e+01,7.984824e+01,9.194028e+01,5.608000e+01,5.786577e+01,9.269796e+01,4.984590e+01,5.973464e+01,8.248446e+01,8.190405e+01,6.090971e+01,8.377029e+01,8.299993e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.453795e+00,1.821450e+01,1.211728e+01,1.771499e+00,4.999691e+00,3.326068e+00,1.706872e+02,2.809863e+02,2.676597e+02,6.325446e+01,4.133188e+01,4.133188e+01,1.698740e-01,2.760192e-01,2.618022e-01,6.829402e-02,4.850465e-02,4.762112e-02,1.374328e+00,2.862407e+00,2.000984e+00,1.323849e+00,0.000000e+00,3.188862e-02,7.372839e-02,2.828997e-02,-2.253222e-01,-2.597353e-01,-1.607411e-01,-5.415807e-02,1.149006e+00,2.634560e+00,1.913971e+00,1.297981e+00
5.531250e+01,6.375000e-01,1.632769e+00,1.040890e+00,7.302559e+00,4.655381e+00,4.000000e+00,1.511405e+02,2.694727e+02,2.840184e+04,1.810617e+04,1.824062e+01,-1.481246e+00,1.675937e+01,8.120591e+00,6.471665e+01,9.951515e+01,8.871701e+02,6.931521e-01,9.396167e-01,1.881587e-01,4.058051e-03,7.364648e-03,1.469946e-01,3.465761e-01,5.111791e-01,2.204920e-01,2.079456e-01,1.030091e+00,6.026780e-01,2.904079e+01,6.500000e+01,4.454731e+01,3.427957e+01,3.342873e+02,1.235394e+02,1.901738e+02,2.084608e+01,6.511572e+00,4.341543e+01,7.915392e+01,9.348843e+01,5.658457e+01,6.088365e+01,9.438896e+01,5.007758e+01,6.347108e+01,8.256737e+01,8.186354e+01,6.471665e+01,8.384922e+01,8.298067e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.830583e+00,1.848299e+01,1.200679e+01,1.841152e+00,4.982004e+00,3.236374e+00,2.312579e+02,2.824175e+02,2.673638e+02,7.685843e+01,4.133188e+01,4.133188e+01,2.301560e-01,2.772975e-01,2.616158e-01,8.396924e-02,4.847770e-02,4.766738e-02,1.628325e+00,2.859396e+00,1.964160e+00,1.328305e+00,0.000000e+00,6.700982e-02,7.387672e-02,2.691006e-02,-1.797901e-01,-2.582946e-01,-1.564995e-01,-5.083899e-02,1.448534e+00,2.668111e+00,1.881537e+00,1.304376e+00
