# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
5.531250e+01,6.750000e-01,1.658426e+00,1.119437e+00,7.395518e+00,4.991975e+00,4.000000e+00,1.682024e+02,2.867788e+02,2.840184e+04,1.917124e+04,1.956460e+01,-1.593495e+00,1.797111e+01,8.144784e+00,6.852322e+01,9.948401e+01,9.611451e+02,7.039487e-01,9.544772e-01,1.904854e-01,4.229501e-03,6.855249e-03,1.504042e-01,3.519743e-01,5.176863e-01,2.256063e-01,2.111846e-01,1.041769e+00,6.166572e-01,3.009272e+01,6.500000e+01,4.513817e+01,3.626505e+01,3.509616e+02,1.382527e+02,2.098786e+02,1.570895e+01,3.858509e+00,4.203131e+01,8.429105e+01,9.614149e+01,5.796869e+01,6.907042e+01,9.694257e+01,5.090306e+01,6.717895e+01,8.201772e+01,8.141516e+01,6.852322e+01,8.340645e+01,8.267360e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.888740e+00,1.748742e+01,1.151944e+01,1.976111e+00,5.016459e+00,3.304477e+00,2.220737e+02,2.745305e+02,2.625361e+02,6.538527e+01,4.133188e+01,4.133188e+01,2.210157e-01,2.704683e-01,2.580983e-01,7.242675e-02,4.873090e-02,4.816121e-02,1.595582e+00,2.876955e+00,2.000464e+00,1.403391e+00,0.000000e+00,7.280039e-02,7.602592e-02,2.605959e-02,-1.737186e-01,-2.678275e-01,-1.630783e-01,-5.113477e-02,1.421863e+00,2.681928e+00,1.913411e+00,1.378315e+00
5.531250e+01,7.125000e-01,1.693269e+00,1.206454e+00,7.522517e+00,5.359793e+00,4.000000e+00,1.895524e+02,3.127900e+02,2.840184e+04,2.023631e+04,2.104264e+01,-1.747386e+00,1.929526e+01,8.304023e+00,7.232962e+01,9.943720e+01,1.043151e+03,7.190194e-01,9.742500e-01,1.940157e-01,4.386842e-03,6.461769e-03,1.546454e-01,3.595097e-01,5.265762e-01,2.319680e-01,2.157058e-01,1.059223e+00,6.340460e-01,3.164119e+01,6.500000e+01,4.681915e+01,3.719408e+01,3.643502e+02,1.574120e+02,2.288558e+02,9.638791e+00,3.938164e+00,4.169625e+01,9.036121e+01,9.606184e+01,5.830375e+01,7.876683e+01,9.655184e+01,5.112024e+01,7.087946e+01,8.134668e+01,8.101839e+01,7.232962e+01,8.284360e+01,8.237503e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.004205e+00,1.621212e+01,1.115105e+01,2.191531e+00,5.072577e+00,3.489030e+00,2.099229e+02,2.650464e+02,2.578722e+02,5.392941e+01,4.133188e+01,4.133188e+01,2.089228e-01,2.621594e-01,2.544743e-01,6.072042e-02,4.899018e-02,4.851846e-02,1.592096e+00,2.899364e+00,2.086142e+00,1.444765e+00,0.000000e+00,7.609550e-02,7.803478e-02,2.726150e-02,-1.727471e-01,-2.796633e-01,-1.758751e-01,-5.295646e-02,1.419349e+00,2.695796e+00,1.988301e+00,1.419070e+00
5.531250e+01,7.500000e-01,1.737503e+00,1.303127e+00,7.777518e+00,5.833138e+00,4.000000e+00,2.170340e+02,3.451979e+02,2.840184e+04,2.130138e+04,2.295176e+01,-1.952459e+00,2.099930e+01,8.506796e+00,7.613585e+01,9.937887e+01,1.112687e+03,7.369359e-01,1.000567e+00,2.009707e-01,4.611981e-03,6.178887e-03,1.567064e-01,3.684680e-01,5.444262e-01,2.350596e-01,2.210808e-01,1.095006e+00,6.424961e-01,3.534560e+01,6.500000e+01,4.835563e+01,3.877505e+01,3.586888e+02,1.806352e+02,2.527209e+02,2.890803e+00,4.513405e+00,4.061249e+01,9.710920e+01,9.548659e+01,5.938751e+01,8.992640e+01,9.570840e+01,5.209804e+01,7.457345e+01,8.056679e+01,8.047471e+01,7.613585e+01,8.217738e+01,8.192725e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.489158e+00,1.487128e+01,1.062942e+01,2.586134e+00,5.135309e+00,3.670522e+00,2.031928e+02,2.545645e+02,2.511200e+02,4.467494e+01,4.133188e+01,4.133188e+01,2.022247e-01,2.528861e-01,2.487643e-01,5.129816e-02,4.923708e-02,4.880737e-02,1.695425e+00,2.926118e+00,2.169999e+00,1.518408e+00,0.000000e+00,8.001506e-02,8.081824e-02,2.986774e-02,-1.804221e-01,-2.937783e-01,-1.904941e-01,-5.843865e-02,1.515003e+00,2.712355e+00,2.060323e+00,1.489837e+00
5.531250e+01,7.875000e-01,1.775232e+00,1.397995e+00,8.365315e+00,6.587685e+00,4.000000e+00,2.537759e+02,3.619225e+02,2.840184e+04,2.236645e+04,2.605559e+01,-2.339926e+00,2.371567e+01,8.980514e+00,7.994232e+01,9.934877e+01,1.083789e+03,7.473908e-01,1.027841e+00,2.172978e-01,4.972953e-03,6.056627e-03,1.453680e-01,3.736954e-01,5.855720e-01,2.180520e-01,2.242172e-01,1.179223e+00,5.960089e-01,6.500000e+01,5.155015e+01,4.534937e+01,3.962250e+01,1.929974e+02,2.499317e+02,2.964045e+02,5.176059e+00,1.277693e-01,3.925601e+01,9.482394e+01,9.987223e+01,6.074399e+01,9.434220e+01,9.880756e+01,5.296576e+01,7.834725e+01,7.873578e+01,7.966627e+01,7.994232e+01,8.028112e+01,8.114453e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.461460e+01,1.128540e+01,9.515981e+00,5.291266e+00,4.085920e+00,3.445294e+00,2.549288e+02,2.294073e+02,2.403015e+02,4.676982e+01,4.133188e+01,4.133188e+01,2.537142e-01,2.275619e-01,2.383499e-01,5.501545e-02,4.836303e-02,4.866111e-02,3.009371e+00,2.364734e+00,2.052470e+00,1.558484e+00,0.000000e+00,8.936969e-02,8.493540e-02,3.132182e-02,-3.356984e-01,-2.468670e-01,-1.825127e-01,-6.029272e-02,2.673673e+00,2.207237e+00,1.954893e+00,1.529513e+00
5.531250e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.531250e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
5.531250e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,3.000000e-01,1.704401e+00,5.113204e-01,7.163483e+00,2.149045e+00,4.000000e+00,8.905909e+01,2.986450e+02,2.840184e+04,8.520552e+03,9.133965e+00,-1.397403e+00,7.736561e+00,1.529898e+01,3.052195e+01,9.952445e+01,4.287235e+02,7.511799e-01,9.532215e-01,2.013581e-01,3.178017e-03,2.010466e-02,1.509492e-01,3.755899e-01,5.014438e-01,2.264238e-01,2.253540e-01,1.085510e+00,6.188917e-01,1.977349e+01,5.154728e+01,4.621107e+01,3.930742e+01,1.799120e+02,7.853535e+01,8.660868e+01,3.584851e+01,1.180471e+01,3.823216e+01,6.415149e+01,8.819529e+01,6.176784e+01,2.372327e+01,8.828725e+01,5.778083e+01,2.989500e+01,8.089720e+01,8.091269e+01,3.052195e+01,8.198496e+01,8.178926e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.972492e+00,1.368203e+01,1.240664e+01,1.784187e+00,4.087289e+00,3.706288e+00,1.605114e+02,2.518234e+02,2.483557e+02,1.093502e+02,4.133194e+01,4.133188e+01,1.610507e-01,2.461593e-01,2.413624e-01,1.128611e-01,4.716213e-02,4.631036e-02,2.316079e+00,2.307102e+00,2.065632e+00,1.637154e+00,0.000000e+00,7.945006e-03,7.756806e-02,4.589493e-02,-7.567515e-01,-2.183777e-01,-1.888824e-01,-1.298804e-01,1.559328e+00,2.096669e+00,1.954318e+00,1.553168e+00
6.250000e+01,3.375000e-01,1.671048e+00,5.639787e-01,7.073541e+00,2.387320e+00,4.000000e+00,9.406262e+01,2.882994e+02,2.840184e+04,9.585621e+03,9.967396e+00,-1.373044e+00,8.594352e+00,1.377535e+01,3.433728e+01,9.954093e+01,4.792861e+02,7.314599e-01,9.395882e-01,1.952665e-01,3.132645e-03,1.732923e-02,1.500016e-01,3.657300e-01,4.951479e-01,2.250023e-01,2.194380e-01,1.056042e+00,6.150064e-01,1.918531e+01,5.517074e+01,4.647563e+01,3.831633e+01,2.047727e+02,8.062759e+01,9.761802e+01,3.469900e+01,1.244635e+01,3.986924e+01,6.530100e+01,8.755365e+01,6.013076e+01,2.692899e+01,8.750822e+01,5.604835e+01,3.362455e+01,8.159915e+01,8.174883e+01,3.433728e+01,8.272661e+01,8.264968e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.903333e+00,1.499290e+01,1.238338e+01,1.702418e+00,4.323689e+00,3.571151e+00,1.505932e+02,2.632378e+02,2.614466e+02,9.663679e+01,4.133188e+01,4.133188e+01,1.510992e-01,2.575417e-01,2.542017e-01,1.002425e-01,4.754914e-02,4.666757e-02,1.994190e+00,2.450875e+00,2.056314e+00,1.572707e+00,0.000000e+00,8.491101e-03,7.462366e-02,4.641717e-02,-6.174917e-01,-2.258863e-01,-1.738551e-01,-1.128439e-01,1.376698e+00,2.233480e+00,1.957082e+00,1.506281e+00
6.250000e+01,3.750000e-01,1.652145e+00,6.195545e-01,7.042716e+00,2.641019e+00,4.000000e+00,9.965938e+01,2.826957e+02,2.840184e+04,1.065069e+04,1.089036e+01,-1.382694e+00,9.507667e+00,1.269649e+01,3.815258e+01,9.954985e+01,5.304187e+02,7.192686e-01,9.328768e-01,1.921131e-01,2.980427e-03,1.513671e-02,1.494040e-01,3.596343e-01,4.929901e-01,2.241060e-01,2.157806e-01,1.039589e+00,6.125565e-01,1.870887e+01,5.850245e+01,4.894099e+01,3.591101e+01,2.309912e+02,8.337205e+01,1.014179e+02,3.320823e+01,1.298573e+01,4.336970e+01,6.679177e+01,8.701427e+01,5.663030e+01,3.044072e+01,8.687982e+01,5.250582e+01,3.735245e+01,8.202446e+01,8.227322e+01,3.815258e+01,8.319327e+01,8.319287e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.814761e+00,1.611042e+01,1.324380e+01,1.644273e+00,4.555634e+00,3.745024e+00,1.404043e+02,2.709352e+02,2.704491e+02,8.455849e+01,4.133188e+01,4.133188e+01,1.408762e-01,2.653717e-01,2.631469e-01,8.819940e-02,4.788050e-02,4.696803e-02,1.747716e+00,2.587756e+00,2.154033e+00,1.454192e+00,0.000000e+00,8.967124e-03,7.208952e-02,4.218122e-02,-5.151425e-01,-2.356910e-01,-1.789009e-01,-9.448303e-02,1.232573e+00,2.361032e+00,2.047222e+00,1.401890e+00
6.250000e+01,4.125000e-01,1.645272e+00,6.786746e-01,7.070283e+00,2.916492e+00,4.000000e+00,1.059620e+02,2.796256e+02,2.840184e+04,1.171576e+04,1.191630e+01,-1.416927e+00,1.049937e+01,1.189067e+01,4.196787e+01,9.955474e+01,5.820434e+02,7.129155e-01,9.323562e-01,1.912104e-01,2.855546e-03,1.335065e-02,1.490412e-01,3.564577e-01,4.949198e-01,2.235617e-01,2.138746e-01,1.034203e+00,6.110688e-01,1.851052e+01,6.173573e+01,5.148405e+01,3.386213e+01,2.549120e+02,8.649835e+01,1.051925e+02,3.128358e+01,1.337544e+01,4.651168e+01,6.871642e+01,8.662456e+01,5.348832e+01,3.431327e+01,8.640825e+01,4.935924e+01,4.107734e+01,8.233485e+01,8.267855e+01,4.196787e+01,8.355318e+01,8.362423e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.796022e+00,1.708097e+01,1.404544e+01,1.621169e+00,4.777612e+00,3.928563e+00,1.312746e+02,2.771437e+02,2.780570e+02,7.389463e+01,4.133188e+01,4.133188e+01,1.317157e-01,2.718468e-01,2.708429e-01,7.754772e-02,4.821948e-02,4.728654e-02,1.571023e+00,2.722472e+00,2.257191e+00,1.355683e+00,0.000000e+00,9.313277e-03,7.016990e-02,3.859095e-02,-4.425205e-01,-2.461120e-01,-1.853928e-01,-8.013447e-02,1.128503e+00,2.485673e+00,2.141968e+00,1.314139e+00
6.250000e+01,4.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,4.875000e-01,1.656806e+00,8.076930e-01,7.104658e+00,3.463521e+00,4.000000e+00,1.212839e+02,2.897898e+02,2.840184e+04,1.384590e+04,1.397690e+01,-1.508224e+00,1.246867e+01,1.079083e+01,4.959827e+01,9.953855e+01,7.099621e+02,7.144139e-01,9.423922e-01,1.897364e-01,2.868785e-03,1.077373e-02,1.538280e-01,3.572069e-01,4.973260e-01,2.307420e-01,2.143242e-01,1.026111e+00,6.306947e-01,1.946063e+01,6.500000e+01,5.068061e+01,3.396699e+01,3.014263e+02,1.004880e+02,1.319591e+02,2.673535e+01,1.174705e+01,4.579323e+01,7.326465e+01,8.825295e+01,5.420677e+01,4.328180e+01,8.830618e+01,4.913815e+01,4.852368e+01,8.221125e+01,8.229438e+01,4.959827e+01,8.353408e+01,8.335338e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.792804e+00,1.737624e+01,1.323216e+01,1.679182e+00,5.036919e+00,3.835656e+00,1.285024e+02,2.767649e+02,2.735902e+02,6.227314e+01,4.133188e+01,4.133188e+01,1.289342e-01,2.724000e-01,2.675395e-01,6.629292e-02,4.865669e-02,4.772450e-02,1.401510e+00,2.871855e+00,2.230516e+00,1.341542e+00,0.000000e+00,1.290847e-02,7.199303e-02,3.372004e-02,-3.427971e-01,-2.640985e-01,-1.844239e-01,-6.806730e-02,1.058713e+00,2.620665e+00,2.118085e+00,1.307195e+00
6.250000e+01,5.250000e-01,1.671794e+00,8.776921e-01,7.103695e+00,3.729440e+00,4.000000e+00,1.307226e+02,3.017190e+02,2.840184e+04,1.491097e+04,1.497802e+01,-1.552036e+00,1.342598e+01,1.036209e+01,5.341337e+01,9.951955e+01,7.887660e+02,7.203792e-01,9.514151e-01,1.886324e-01,3.025604e-03,9.836466e-03,1.586951e-01,3.601896e-01,4.972587e-01,2.380427e-01,2.161138e-01,1.021144e+00,6.506501e-01,2.095657e+01,6.500000e+01,4.852732e+01,3.462598e+01,3.219129e+02,1.119400e+02,1.549330e+02,2.433524e+01,1.015104e+01,4.443618e+01,7.566476e+01,8.984896e+01,5.556382e+01,4.833656e+01,9.012674e+01,4.977506e+01,5.224644e+01,8.185398e+01,8.172136e+01,5.341337e+01,8.322762e+01,8.285471e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.841375e+00,1.679841e+01,1.213694e+01,1.762986e+00,5.069928e+00,3.663052e+00,1.392626e+02,2.714737e+02,2.653772e+02,6.207017e+01,4.133188e+01,4.133188e+01,1.397306e-01,2.676680e-01,2.601617e-01,6.663835e-02,4.875524e-02,4.786537e-02,1.406936e+00,2.883693e+00,2.147939e+00,1.361204e+00,0.000000e+00,1.842755e-02,7.474469e-02,3.193362e-02,-3.065590e-01,-2.706853e-01,-1.794419e-01,-6.449678e-02,1.100377e+00,2.631436e+00,2.043242e+00,1.328641e+00
6.250000e+01,5.625000e-01,1.691581e+00,9.515143e-01,7.231318e+00,4.067616e+00,4.000000e+00,1.417508e+02,3.111558e+02,2.840184e+04,1.597604e+04,1.625501e+01,-1.611588e+00,1.464342e+01,9.914409e+00,5.722848e+01,9.950452e+01,8.536552e+02,7.268754e-01,9.647056e-01,1.909253e-01,3.206424e-03,9.005535e-03,1.603005e-01,3.634377e-01,5.061923e-01,2.404507e-01,2.180626e-01,1.034349e+00,6.572319e-01,2.268676e+01,6.500000e+01,4.865563e+01,3.607080e+01,3.398414e+02,1.234404e+02,1.709222e+02,2.159156e+01,7.761047e+00,4.322239e+01,7.840844e+01,9.223895e+01,5.677761e+01,5.385745e+01,9.247967e+01,5.047642e+01,5.596516e+01,8.153242e+01,8.143225e+01,5.722848e+01,8.297537e+01,8.266667e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.928426e+00,1.632144e+01,1.178738e+01,1.845238e+00,5.080090e+00,3.668852e+00,1.514539e+02,2.672267e+02,2.624231e+02,6.164260e+01,4.133188e+01,4.133188e+01,1.519628e-01,2.640137e-01,2.581034e-01,6.681588e-02,4.890338e-02,4.821319e-02,1.427062e+00,2.893921e+00,2.160339e+00,1.413259e+00,0.000000e+00,2.602242e-02,7.612080e-02,3.043939e-02,-2.739317e-01,-2.763015e-01,-1.824994e-01,-6.311327e-02,1.153130e+00,2.643642e+00,2.053961e+00,1.380585e+00
6.250000e+01,6.000000e-01,1.715251e+00,1.029151e+00,7.404087e+00,4.442452e+00,4.000000e+00,1.548016e+02,3.200488e+02,2.840184e+04,1.704110e+04,1.765905e+01,-1.666224e+00,1.599283e+01,9.435524e+00,6.104358e+01,9.949036e+01,9.162798e+02,7.346197e-01,9.806316e-01,1.941890e-01,3.529794e-03,8.284602e-03,1.613064e-01,3.673098e-01,5.182861e-01,2.419596e-01,2.203859e-01,1.053895e+00,6.613563e-01,2.521067e+01,6.500000e+01,4.863827e+01,3.752970e+01,3.545049e+02,1.352068e+02,1.878227e+02,1.899361e+01,5.557618e+00,4.214284e+01,8.100639e+01,9.444238e+01,5.785716e+01,5.955123e+01,9.466208e+01,5.106621e+01,5.968281e+01,8.122741e+01,8.114071e+01,6.104358e+01,8.273672e+01,8.247576e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.062073e+00,1.589443e+01,1.144182e+01,1.940780e+00,5.088621e+00,3.663114e+00,1.711694e+02,2.633092e+02,2.594127e+02,6.308380e+01,4.133188e+01,4.133188e+01,1.717446e-01,2.606384e-01,2.559348e-01,6.912858e-02,4.903814e-02,4.852807e-02,1.493668e+00,2.903665e+00,2.166211e+00,1.465989e+00,0.000000e+00,3.933691e-02,7.750540e-02,2.911133e-02,-2.430420e-01,-2.816713e-01,-1.848549e-01,-6.183181e-02,1.250626e+00,2.661331e+00,2.058861e+00,1.433269e+00
6.250000e+01,6.375000e-01,1.741724e+00,1.110349e+00,7.711607e+00,4.916150e+00,4.000000e+00,1.704989e+02,3.189267e+02,2.840184e+04,1.810617e+04,1.935609e+01,-1.657950e+00,1.769814e+01,8.565520e+00,6.485882e+01,9.949215e+01,9.594859e+02,7.411125e-01,1.000611e+00,1.995538e-01,4.417627e-03,7.608254e-03,1.589766e-01,3.705563e-01,5.398125e-01,2.384649e-01,2.223338e-01,1.089920e+00,6.518041e-01,3.082090e+01,6.500000e+01,4.787419e+01,3.805438e+01,3.570019e+02,1.433527e+02,2.031381e+02,1.868025e+01,4.044498e+00,4.164530e+01,8.131975e+01,9.595550e+01,5.835470e+01,6.353338e+01,9.627868e+01,5.123190e+01,6.341107e+01,8.119621e+01,8.101357e+01,6.485882e+01,8.272148e+01,8.239339e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.395903e+00,1.592820e+01,1.124038e+01,2.040475e+00,5.081550e+00,3.586002e+00,2.230102e+02,2.630552e+02,2.581223e+02,7.367649e+01,4.133188e+01,4.133188e+01,2.237596e-01,2.604466e-01,2.549480e-01,8.175826e-02,4.905981e-02,4.863475e-02,1.731744e+00,2.904371e+00,2.134191e+00,1.481055e+00,0.000000e+00,7.683720e-02,7.807644e-02,2.775109e-02,-1.999782e-01,-2.822350e-01,-1.815965e-01,-5.860848e-02,1.531766e+00,2.698973e+00,2.030671e+00,1.450198e+00
6.250000e+01,6.750000e-01,1.775104e+00,1.198195e+00,7.812278e+00,5.273287e+00,4.000000e+00,1.896514e+02,3.462941e+02,2.840184e+04,1.917124e+04,2.080910e+01,-1.825261e+00,1.898383e+01,8.771459e+00,6.867359e+01,9.944855e+01,1.046163e+03,7.559094e-01,1.019194e+00,2.025334e-01,4.567160e-03,7.145991e-03,1.637081e-01,3.779547e-01,5.468594e-01,2.455622e-01,2.267728e-01,1.103901e+00,6.712033e-01,3.209261e+01,6.500000e+01,5.019744e+01,3.826889e+01,3.741648e+02,1.633248e+02,2.191254e+02,1.343449e+01,4.718716e+00,4.213754e+01,8.656551e+01,9.528128e+01,5.786246e+01,7.215452e+01,9.519654e+01,5.082567e+01,6.711165e+01,8.055004e+01,8.073090e+01,6.867359e+01,8.217770e+01,8.218773e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.461454e+00,1.480271e+01,1.103317e+01,2.238339e+00,5.127867e+00,3.822046e+00,2.096235e+02,2.545322e+02,2.548904e+02,6.132823e+01,4.133188e+01,4.133188e+01,2.103279e-01,2.529678e-01,2.525762e-01,6.905599e-02,4.928962e-02,4.894484e-02,1.705315e+00,2.926451e+00,2.247451e+00,1.495350e+00,0.000000e+00,8.008369e-02,7.957596e-02,2.918811e-02,-2.003997e-01,-2.937343e-01,-1.973498e-01,-5.965256e-02,1.504915e+00,2.712800e+00,2.129677e+00,1.464886e+00
6.250000e+01,7.125000e-01,1.817806e+00,1.295187e+00,8.034679e+00,5.724709e+00,4.000000e+00,2.135938e+02,3.792704e+02,2.840184e+04,2.023631e+04,2.264472e+01,-2.035768e+00,2.060895e+01,8.990033e+00,7.248822e+01,9.939603e+01,1.122987e+03,7.735825e-01,1.044224e+00,2.087249e-01,4.783019e-03,6.802343e-03,1.664810e-01,3.867913e-01,5.624276e-01,2.497215e-01,2.320748e-01,1.135234e+00,6.825721e-01,3.491723e+01,6.500000e+01,5.209245e+01,3.981283e+01,3.779125e+02,1.870737e+02,2.405229e+02,7.488264e+00,5.144041e+00,4.128206e+01,9.251174e+01,9.485596e+01,5.871794e+01,8.213257e+01,9.445695e+01,5.163023e+01,7.080520e+01,7.978891e+01,8.024795e+01,7.248822e+01,8.153091e+01,8.180124e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.752734e+00,1.364137e+01,1.060998e+01,2.562084e+00,5.175731e+00,4.025577e+00,2.003590e+02,2.450336e+02,2.490633e+02,5.113049e+01,4.133188e+01,4.133188e+01,2.010323e-01,2.445650e-01,2.477438e-01,5.857122e-02,4.951726e-02,4.923669e-02,1.762390e+00,2.952976e+00,2.347379e+00,1.567832e+00,0.000000e+00,8.397209e-02,8.207822e-02,3.172303e-02,-2.066494e-01,-3.076470e-01,-2.140375e-01,-6.533778e-02,1.555741e+00,2.729302e+00,2.215420e+00,1.534217e+00
6.250000e+01,7.500000e-01,1.868062e+00,1.401047e+00,8.396504e+00,6.297378e+00,4.000000e+00,2.443639e+02,4.165274e+02,2.840184e+04,2.130138e+04,2.497528e+01,-2.304715e+00,2.267056e+01,9.227985e+00,7.630270e+01,9.933668e+01,1.180496e+03,7.930174e-01,1.075045e+00,2.186703e-01,5.037388e-03,6.544720e-03,1.662563e-01,3.965087e-01,5.877553e-01,2.493844e-01,2.379052e-01,1.186412e+00,6.816507e-01,4.168054e+01,6.500000e+01,5.290389e+01,4.148404e+01,3.475663e+02,2.142884e+02,2.704004e+02,1.425982e+00,5.651578e+00,4.020365e+01,9.857402e+01,9.434842e+01,5.979635e+01,9.303820e+01,9.377307e+01,5.254042e+01,7.449527e+01,7.896805e+01,7.958218e+01,7.630270e+01,8.082041e+01,8.122915e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.728686e+00,1.253558e+01,9.934271e+00,3.220551e+00,5.223591e+00,4.139621e+00,1.998160e+02,2.353490e+02,2.409732e+02,4.363526e+01,4.133188e+01,4.133188e+01,2.004874e-01,2.359047e-01,2.405962e-01,5.102278e-02,4.971036e-02,4.943635e-02,2.008261e+00,2.982386e+00,2.403844e+00,1.647320e+00,0.000000e+00,8.826464e-02,8.554163e-02,3.448497e-02,-2.315259e-01,-3.231385e-01,-2.276282e-01,-7.130540e-02,1.776735e+00,2.747512e+00,2.261758e+00,1.610499e+00
6.250000e+01,7.875000e-01,1.903181e+00,1.498755e+00,8.976645e+00,7.069108e+00,4.000000e+00,2.854404e+02,4.234642e+02,2.840184e+04,2.236645e+04,2.807388e+01,-2.625089e+00,2.544879e+01,9.350645e+00,8.011770e+01,9.932563e+01,1.156219e+03,8.016859e-01,1.101495e+00,2.342692e-01,5.218756e-03,6.271939e-03,1.550831e-01,4.008430e-01,6.283651e-01,2.326246e-01,2.405058e-01,1.267341e+00,6.358405e-01,6.500000e+01,5.997548e+01,4.898448e+01,4.185460e+01,2.269151e+02,2.464443e+02,3.125433e+02,3.316904e+00,4.078043e+00,3.889430e+01,9.668310e+01,9.592196e+01,6.110570e+01,9.662151e+01,9.532087e+01,5.335376e+01,7.824789e+01,7.832307e+01,7.892561e+01,8.011770e+01,8.011733e+01,8.056152e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.242992e+01,1.144493e+01,9.024471e+00,5.265858e+00,4.848572e+00,3.823160e+00,2.332186e+02,2.269728e+02,2.325104e+02,4.250653e+01,4.133188e+01,4.133188e+01,2.340023e-01,2.272072e-01,2.321034e-01,5.096502e-02,4.930907e-02,4.916653e-02,3.009371e+00,2.771296e+00,2.240576e+00,1.665568e+00,0.000000e+00,9.166767e-02,8.891391e-02,3.520906e-02,-3.377272e-01,-3.049488e-01,-2.126934e-01,-7.058783e-02,2.671644e+00,2.558015e+00,2.116797e+00,1.630189e+00
6.250000e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.250000e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.968750e+01,3.000000e-01,1.792343e+00,5.377028e-01,7.652823e+00,2.295847e+00,4.000000e+00,9.927779e+01,3.313246e+02,2.840184e+04,8.520552e+03,9.818817e+00,-1.553768e+00,8.265049e+00,1.582439e+01,3.059072e+01,9.952681e+01,4.381315e+02,7.886558e-01,1.003687e+00,2.165192e-01,3.352711e-03,2.019433e-02,1.542617e-01,3.943279e-01,5.356976e-01,2.313925e-01,2.365968e-01,1.159870e+00,6.324728e-01,2.154827e+01,5.541820e+01,4.841895e+01,4.188861e+01,1.780703e+02,8.028412e+01,9.211411e+01,3.469783e+01,1.184295e+01,3.655222e+01,6.530217e+01,8.815705e+01,6.344778e+01,2.426181e+01,8.802100e+01,5.935323e+01,2.987177e+01,8.046724e+01,8.070661e+01,3.059072e+01,8.173070e+01,8.172909e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.034214e+00,1.338390e+01,1.166504e+01,1.999946e+00,4.435884e+00,3.866194e+00,1.573929e+02,2.491141e+02,2.481111e+02,1.070087e+02,4.144506e+01,4.133188e+01,1.591768e-01,2.451027e-01,2.425373e-01,1.115747e-01,4.803589e-02,4.707261e-02,2.535188e+00,2.495450e+00,2.171053e+00,1.751174e+00,0.000000e+00,8.062234e-03,7.987881e-02,5.069041e-02,-8.542471e-01,-2.442466e-01,-1.989617e-01,-1.412187e-01,1.680941e+00,2.259266e+00,2.051970e+00,1.660646e+00
6.968750e+01,3.375000e-01,1.757553e+00,5.931742e-01,7.556036e+00,2.550162e+00,4.000000e+00,1.048484e+02,3.217910e+02,2.840184e+04,9.585621e+03,1.071749e+01,-1.536909e+00,9.180583e+00,1.434020e+01,3.441464e+01,9.954043e+01,4.899080e+02,7.681861e-01,9.893672e-01,2.101306e-01,3.199083e-03,1.743745e-02,1.533259e-01,3.840930e-01,5.289225e-01,2.299888e-01,2.304558e-01,1.128917e+00,6.286361e-01,2.082999e+01,5.910809e+01,5.037196e+01,3.958407e+01,2.042501e+02,8.296570e+01,9.847361e+01,3.345263e+01,1.245439e+01,3.979318e+01,6.654737e+01,8.754561e+01,6.020682e+01,2.760534e+01,8.730023e+01,5.600736e+01,3.359743e+01,8.106395e+01,8.142150e+01,3.441464e+01,8.237258e+01,8.246543e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.918387e+00,1.457025e+01,1.227569e+01,1.905097e+00,4.690086e+00,3.951478e+00,1.464707e+02,2.578665e+02,2.591076e+02,9.377171e+01,4.133188e+01,4.133188e+01,1.481308e-01,2.539760e-01,2.534351e-01,9.830243e-02,4.827496e-02,4.741312e-02,2.174677e+00,2.644614e+00,2.240626e+00,1.628786e+00,0.000000e+00,8.622313e-03,7.632031e-02,4.733645e-02,-6.954152e-01,-2.541107e-01,-1.970715e-01,-1.183486e-01,1.479262e+00,2.399125e+00,2.119875e+00,1.557774e+00
6.968750e+01,3.750000e-01,1.739069e+00,6.521508e-01,7.517007e+00,2.818878e+00,4.000000e+00,1.110799e+02,3.142202e+02,2.840184e+04,1.065069e+04,1.167893e+01,-1.530972e+00,1.014796e+01,1.310883e+01,3.823855e+01,9.955125e+01,5.448984e+02,7.558880e-01,9.831808e-01,2.061765e-01,3.043766e-03,1.524114e-02,1.534826e-01,3.779440e-01,5.261905e-01,2.302239e-01,2.267664e-01,1.109790e+00,6.292786e-01,2.004555e+01,6.256663e+01,5.304803e+01,3.724785e+01,2.338938e+02,8.576963e+01,1.020557e+02,3.209532e+01,1.289056e+01,4.328632e+01,6.790468e+01,8.710944e+01,5.671368e+01,3.112397e+01,8.678900e+01,5.247485e+01,3.732141e+01,8.150308e+01,8.195089e+01,3.823855e+01,8.285694e+01,8.301499e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.742556e+00,1.565995e+01,1.316094e+01,1.804995e+00,4.922221e+00,4.136732e+00,1.365897e+02,2.654046e+02,2.679340e+02,8.204174e+01,4.133188e+01,4.133188e+01,1.381378e-01,2.616935e-01,2.622659e-01,8.651678e-02,4.860709e-02,4.772189e-02,1.879733e+00,2.786456e+00,2.346894e+00,1.512121e+00,0.000000e+00,9.240998e-03,7.375274e-02,4.286313e-02,-5.674296e-01,-2.642756e-01,-2.028446e-01,-9.950349e-02,1.312304e+00,2.531421e+00,2.217802e+00,1.455481e+00
6.968750e+01,4.125000e-01,1.733657e+00,7.151335e-01,7.433251e+00,3.066216e+00,4.000000e+00,1.180943e+02,3.117809e+02,2.840184e+04,1.171576e+04,1.256344e+01,-1.525060e+00,1.103838e+01,1.213887e+01,4.206243e+01,9.955473e+01,6.156340e+02,7.514351e-01,9.822219e-01,2.016709e-01,2.934237e-03,1.346992e-02,1.576425e-01,3.757176e-01,5.203276e-01,2.364638e-01,2.254305e-01,1.087323e+00,6.463345e-01,1.922547e+01,6.500000e+01,5.495080e+01,3.470246e+01,2.696713e+02,9.060732e+01,1.079781e+02,3.067937e+01,1.326111e+01,4.669526e+01,6.932063e+01,8.673889e+01,5.330474e+01,3.485023e+01,8.633238e+01,4.902525e+01,4.104475e+01,8.172382e+01,8.227230e+01,4.206243e+01,8.311906e+01,8.335403e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.478760e+00,1.630624e+01,1.368300e+01,1.708706e+00,5.085559e+00,4.267428e+00,1.266521e+02,2.696153e+02,2.736641e+02,7.107801e+01,4.133188e+01,4.133188e+01,1.280875e-01,2.661551e-01,2.680954e-01,7.544568e-02,4.886030e-02,4.796593e-02,1.635216e+00,2.888321e+00,2.423296e+00,1.392067e+00,0.000000e+00,9.929023e-03,7.223728e-02,3.916161e-02,-4.644501e-01,-2.724374e-01,-2.070213e-01,-8.306754e-02,1.170766e+00,2.625812e+00,2.288512e+00,1.348161e+00
6.968750e+01,4.500000e-01,1.741292e+00,7.835812e-01,7.309858e+00,3.289436e+00,4.000000e+00,1.260390e+02,3.250887e+02,2.840184e+04,1.278083e+04,1.340517e+01,-1.563196e+00,1.184197e+01,1.166115e+01,4.588614e+01,9.953572e+01,7.042188e+02,7.551180e-01,9.861737e-01,1.971382e-01,2.982301e-03,1.213962e-02,1.652989e-01,3.775590e-01,5.116900e-01,2.479483e-01,2.265354e-01,1.063566e+00,6.777253e-01,1.962959e+01,6.500000e+01,5.249798e+01,3.491486e+01,3.009331e+02,1.023861e+02,1.288857e+02,2.854284e+01,1.213707e+01,4.554398e+01,7.145716e+01,8.786293e+01,5.445602e+01,3.935667e+01,8.764186e+01,4.940309e+01,4.476782e+01,8.136118e+01,8.171773e+01,4.588614e+01,8.280380e+01,8.286509e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.355921e+00,1.574212e+01,1.250545e+01,1.741716e+00,5.119251e+00,4.066703e+00,1.227368e+02,2.644261e+02,2.655723e+02,6.405884e+01,4.133188e+01,4.133188e+01,1.241278e-01,2.614894e-01,2.607486e-01,6.848739e-02,4.894607e-02,4.806535e-02,1.532209e+00,2.900590e+00,2.327988e+00,1.390691e+00,0.000000e+00,1.182410e-02,7.490571e-02,3.658552e-02,-4.079985e-01,-2.791937e-01,-2.009452e-01,-7.679844e-02,1.124211e+00,2.633220e+00,2.201948e+00,1.350479e+00
6.968750e+01,4.875000e-01,1.755393e+00,8.557539e-01,7.382526e+00,3.598981e+00,4.000000e+00,1.351280e+02,3.357210e+02,2.840184e+04,1.384590e+04,1.458581e+01,-1.629476e+00,1.295633e+01,1.117165e+01,4.970986e+01,9.952053e+01,7.738038e+02,7.593269e-01,9.960658e-01,1.979226e-01,3.073525e-03,1.100668e-02,1.676606e-01,3.796634e-01,5.167768e-01,2.514909e-01,2.277981e-01,1.067984e+00,6.874084e-01,2.091691e+01,6.500000e+01,5.217057e+01,3.628835e+01,3.218201e+02,1.142983e+02,1.455766e+02,2.601812e+01,9.894490e+00,4.420843e+01,7.398188e+01,9.010551e+01,5.579157e+01,4.431118e+01,8.987188e+01,5.012143e+01,4.848685e+01,8.102055e+01,8.137475e+01,4.970986e+01,8.253230e+01,8.262168e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.425653e+00,1.527655e+01,1.199426e+01,1.822117e+00,5.130382e+00,4.028077e+00,1.295708e+02,2.600667e+02,2.617019e+02,6.255695e+01,4.133188e+01,4.133188e+01,1.310393e-01,2.577072e-01,2.577779e-01,6.742094e-02,4.908403e-02,4.838190e-02,1.512149e+00,2.911653e+00,2.321827e+00,1.438286e+00,0.000000e+00,1.601952e-02,7.655294e-02,3.451489e-02,-3.662799e-01,-2.852677e-01,-2.025747e-01,-7.435386e-02,1.145869e+00,2.642405e+00,2.195805e+00,1.398447e+00
6.968750e+01,5.250000e-01,1.773973e+00,9.313357e-01,7.499418e+00,3.937194e+00,4.000000e+00,1.456229e+02,3.466823e+02,2.840184e+04,1.491097e+04,1.587603e+01,-1.702130e+00,1.417390e+01,1.072138e+01,5.353356e+01,9.950488e+01,8.421784e+02,7.652702e-01,1.008702e+00,1.999416e-01,3.207357e-03,1.004477e-02,1.694414e-01,3.826351e-01,5.249593e-01,2.541621e-01,2.295811e-01,1.079263e+00,6.947098e-01,2.243480e+01,6.500000e+01,5.227700e+01,3.796171e+01,3.415593e+02,1.269368e+02,1.619900e+02,2.325433e+01,7.565445e+00,4.293634e+01,7.674567e+01,9.243456e+01,5.706366e+01,4.969887e+01,9.213634e+01,5.082429e+01,5.220265e+01,8.066414e+01,8.105991e+01,5.353356e+01,8.225344e+01,8.241980e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.505320e+00,1.481362e+01,1.160808e+01,1.909259e+00,5.137402e+00,4.025713e+00,1.377832e+02,2.557050e+02,2.584885e+02,6.115900e+01,4.133188e+01,4.133188e+01,1.393448e-01,2.539513e-01,2.555097e-01,6.650978e-02,4.923595e-02,4.873790e-02,1.511221e+00,2.923207e+00,2.334407e+00,1.498560e+00,0.000000e+00,2.179804e-02,7.805993e-02,3.276321e-02,-3.299991e-01,-2.915924e-01,-2.060888e-01,-7.291737e-02,1.181222e+00,2.653413e+00,2.206378e+00,1.458406e+00
6.968750e+01,5.625000e-01,1.796761e+00,1.010678e+00,7.646782e+00,4.301315e+00,4.000000e+00,1.578749e+02,3.585186e+02,2.840184e+04,1.597604e+04,1.726262e+01,-1.777883e+00,1.548473e+01,1.029903e+01,5.735722e+01,9.948797e+01,9.111122e+02,7.729627e-01,1.023798e+00,2.027460e-01,3.419476e-03,9.226057e-03,1.710898e-01,3.864814e-01,5.352748e-01,2.566347e-01,2.318888e-01,1.095293e+00,7.014682e-01,2.436560e+01,6.500000e+01,5.230135e+01,3.980909e+01,3.595959e+02,1.404627e+02,1.798044e+02,2.032328e+01,5.342838e+00,4.171831e+01,7.967672e+01,9.465716e+01,5.828169e+01,5.551690e+01,9.429770e+01,5.147592e+01,5.591553e+01,8.028535e+01,8.071399e+01,5.735722e+01,8.195648e+01,8.219522e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.602681e+00,1.434332e+01,1.120496e+01,2.009386e+00,5.144190e+00,4.018628e+00,1.489396e+02,2.511944e+02,2.549247e+02,6.034823e+01,4.133188e+01,4.133188e+01,1.506277e-01,2.500584e-01,2.529058e-01,6.629702e-02,4.938944e-02,4.908550e-02,1.537603e+00,2.935604e+00,2.344076e+00,1.566074e+00,0.000000e+00,3.042387e-02,7.971721e-02,3.125105e-02,-2.980188e-01,-2.983804e-01,-2.095608e-01,-7.200675e-02,1.239585e+00,2.667647e+00,2.214232e+00,1.525318e+00
6.968750e+01,6.000000e-01,1.824869e+00,1.094922e+00,7.825825e+00,4.695495e+00,4.000000e+00,1.723680e+02,3.670367e+02,2.840184e+04,1.704110e+04,1.871819e+01,-1.814411e+00,1.690378e+01,9.693301e+00,6.118091e+01,9.947580e+01,9.838792e+02,7.825010e-01,1.042368e+00,2.056804e-01,3.897081e-03,8.466095e-03,1.732069e-01,3.912505e-01,5.478077e-01,2.598104e-01,2.347503e-01,1.114721e+00,7.101485e-01,2.774021e+01,6.500000e+01,5.360772e+01,3.855140e+01,3.749422e+02,1.532798e+02,1.911320e+02,1.845876e+01,5.092167e+00,4.356825e+01,8.154124e+01,9.490783e+01,5.643175e+01,6.075036e+01,9.428676e+01,4.965898e+01,5.963214e+01,8.007208e+01,8.073587e+01,6.118091e+01,8.179089e+01,8.225741e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.731577e+00,1.402018e+01,1.124359e+01,2.104471e+00,5.147809e+00,4.128326e+00,1.782632e+02,2.487197e+02,2.557191e+02,6.538070e+01,4.133188e+01,4.133188e+01,1.802835e-01,2.479629e-01,2.540967e-01,7.265846e-02,4.949258e-02,4.929599e-02,1.649813e+00,2.942704e+00,2.402953e+00,1.509219e+00,0.000000e+00,5.166554e-02,7.965635e-02,2.981875e-02,-2.580570e-01,-3.020165e-01,-2.156791e-01,-6.425241e-02,1.391756e+00,2.692353e+00,2.266930e+00,1.474785e+00
6.968750e+01,6.375000e-01,1.857724e+00,1.184299e+00,8.126600e+00,5.180708e+00,4.000000e+00,1.897629e+02,3.782900e+02,2.840184e+04,1.810617e+04,2.053829e+01,-1.887742e+00,1.865055e+01,9.191330e+00,6.500454e+01,9.945972e+01,1.038785e+03,7.928378e-01,1.064887e+00,2.117035e-01,4.725776e-03,7.874075e-03,1.721155e-01,3.964189e-01,5.688620e-01,2.581733e-01,2.378513e-01,1.152051e+00,7.056737e-01,3.262699e+01,6.500000e+01,5.397172e+01,3.920401e+01,3.799456e+02,1.673195e+02,2.069849e+02,1.670954e+01,5.193250e+00,4.290063e+01,8.329046e+01,9.480675e+01,5.709937e+01,6.613566e+01,9.412600e+01,5.026437e+01,6.334904e+01,7.981353e+01,8.052861e+01,6.500454e+01,8.156907e+01,8.208362e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.009589e+00,1.364645e+01,1.103132e+01,2.274228e+00,5.164269e+00,4.174619e+00,2.109206e+02,2.455265e+02,2.530685e+02,6.932371e+01,4.133188e+01,4.133188e+01,2.133111e-01,2.451191e-01,2.517808e-01,7.806541e-02,4.956055e-02,4.937230e-02,1.836674e+00,2.951797e+00,2.425505e+00,1.539763e+00,0.000000e+00,8.382201e-02,8.071054e-02,3.087383e-02,-2.291306e-01,-3.068151e-01,-2.205640e-01,-6.603591e-02,1.607543e+00,2.728804e+00,2.285652e+00,1.504601e+00
6.968750e+01,6.750000e-01,1.898058e+00,1.281189e+00,8.321222e+00,5.616825e+00,4.000000e+00,2.109818e+02,4.110859e+02,2.840184e+04,1.917124e+04,2.232529e+01,-2.104722e+00,2.022057e+01,9.427521e+00,6.882779e+01,9.941287e+01,1.119862e+03,8.097780e-01,1.088280e+00,2.172612e-01,4.929145e-03,7.457637e-03,1.752410e-01,4.048890e-01,5.824856e-01,2.628615e-01,2.429334e-01,1.179570e+00,7.184881e-01,3.480745e+01,6.500000e+01,5.625337e+01,4.066943e+01,3.904991e+02,1.912610e+02,2.258864e+02,1.141060e+01,5.510758e+00,4.228846e+01,8.858940e+01,9.448924e+01,5.771154e+01,7.513560e+01,9.345092e+01,5.087829e+01,6.704223e+01,7.907912e+01,8.011170e+01,6.882779e+01,8.094984e+01,8.176351e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.191079e+00,1.264037e+01,1.070277e+01,2.546112e+00,5.198416e+00,4.401569e+00,1.997666e+02,2.369610e+02,2.481593e+02,5.812851e+01,4.133188e+01,4.133188e+01,2.020307e-01,2.375543e-01,2.478291e-01,6.646648e-02,4.977515e-02,4.967051e-02,1.854277e+00,2.977738e+00,2.542449e+00,1.609083e+00,0.000000e+00,8.762920e-02,8.289850e-02,3.328782e-02,-2.347801e-01,-3.203418e-01,-2.392994e-01,-7.171930e-02,1.619497e+00,2.745026e+00,2.386048e+00,1.570651e+00
6.968750e+01,7.125000e-01,1.947054e+00,1.387276e+00,8.609760e+00,6.134454e+00,4.000000e+00,2.374728e+02,4.491222e+02,2.840184e+04,2.023631e+04,2.444462e+01,-2.360586e+00,2.208403e+01,9.656873e+00,7.265089e+01,9.935852e+01,1.195385e+03,8.296538e-01,1.117400e+00,2.253096e-01,5.168850e-03,7.134623e-03,1.772138e-01,4.148269e-01,6.026832e-01,2.658208e-01,2.488962e-01,1.220477e+00,7.265768e-01,3.909197e+01,6.500000e+01,5.802659e+01,4.232898e+01,3.836539e+02,2.192016e+02,2.499147e+02,5.692067e+00,5.947974e+00,4.149770e+01,9.430793e+01,9.405203e+01,5.850230e+01,8.526717e+01,9.270602e+01,5.160848e+01,7.072947e+01,7.826302e+01,7.956693e+01,7.265089e+01,8.025336e+01,8.131936e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.651567e+00,1.164179e+01,1.021108e+01,2.988708e+00,5.230935e+00,4.588084e+00,1.931773e+02,2.279735e+02,2.417110e+02,4.902444e+01,4.133188e+01,4.133188e+01,1.953667e-01,2.295584e-01,2.423368e-01,5.706921e-02,4.997756e-02,4.992303e-02,1.979401e+00,3.007288e+00,2.641200e+00,1.688451e+00,0.000000e+00,9.195377e-02,8.576478e-02,3.600851e-02,-2.487174e-01,-3.357611e-01,-2.577811e-01,-7.804679e-02,1.730683e+00,2.763481e+00,2.469184e+00,1.646412e+00
6.968750e+01,7.500000e-01,1.997078e+00,1.497809e+00,9.417731e+00,7.063298e+00,4.000000e+00,2.715307e+02,4.645488e+02,2.840184e+04,2.130138e+04,2.829934e+01,-2.871461e+00,2.542787e+01,1.014674e+01,7.647434e+01,9.933648e+01,1.144775e+03,8.430759e-01,1.154002e+00,2.481144e-01,5.367398e-03,6.830653e-03,1.612255e-01,4.215380e-01,6.592412e-01,2.418382e-01,2.529228e-01,1.336054e+00,6.610244e-01,6.500000e+01,6.499999e+01,5.139326e+01,4.286068e+01,2.320700e+02,2.362493e+02,3.071589e+02,5.786212e+00,6.534354e+00,3.944102e+01,9.421379e+01,9.346565e+01,6.055898e+01,9.002153e+01,9.299030e+01,5.287022e+01,7.445865e+01,7.797850e+01,7.850738e+01,7.647434e+01,7.993386e+01,8.023512e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,1.157495e+01,1.137019e+01,8.745309e+00,5.379630e+00,5.284463e+00,4.064511e+00,2.337013e+02,2.242985e+02,2.282646e+02,5.075463e+01,4.133188e+01,4.133188e+01,2.363499e-01,2.258414e-01,2.287411e-01,6.035660e-02,4.985188e-02,4.946045e-02,3.159839e+00,3.019235e+00,2.365107e+00,1.715117e+00,0.000000e+00,9.360250e-02,9.122399e-02,3.711036e-02,-4.098493e-01,-3.426988e-01,-2.327094e-01,-7.824640e-02,2.749990e+00,2.770138e+00,2.223622e+00,1.673981e+00
6.968750e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.968750e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.968750e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
6.968750e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,3.375000e-01,1.847588e+00,6.235609e-01,8.042718e+00,2.714417e+00,4.000000e+00,1.156247e+02,3.565156e+02,2.840184e+04,9.585621e+03,1.147653e+01,-1.704625e+00,9.771902e+00,1.485315e+01,3.449393e+01,9.953843e+01,5.026800e+02,8.066253e-01,1.040963e+00,2.251720e-01,3.266179e-03,1.755134e-02,1.573232e-01,4.033126e-01,5.629902e-01,2.359847e-01,2.419876e-01,1.202563e+00,6.450249e-01,2.249338e+01,6.295923e+01,5.420393e+01,4.101826e+01,2.052785e+02,8.562555e+01,9.991596e+01,3.237184e+01,1.243087e+01,3.992736e+01,6.762816e+01,8.756913e+01,6.007264e+01,2.822488e+01,8.715072e+01,5.573434e+01,3.356903e+01,8.051418e+01,8.105411e+01,3.449393e+01,8.200883e+01,8.224482e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.888690e+00,1.411753e+01,1.209838e+01,2.100158e+00,5.034915e+00,4.314799e+00,1.422518e+02,2.522491e+02,2.559314e+02,9.087592e+01,4.133188e+01,4.133188e+01,1.449774e-01,2.500864e-01,2.518159e-01,9.624046e-02,4.893441e-02,4.809500e-02,2.357216e+00,2.837136e+00,2.424502e+00,1.691794e+00,0.000000e+00,8.792169e-03,7.823593e-02,4.802533e-02,-7.734097e-01,-2.836541e-01,-2.215571e-01,-1.243629e-01,1.583806e+00,2.562274e+00,2.281181e+00,1.615457e+00
7.687500e+01,3.750000e-01,1.829821e+00,6.861830e-01,7.854191e+00,2.945322e+00,4.000000e+00,1.224828e+02,3.562265e+02,2.840184e+04,1.065069e+04,1.229146e+01,-1.688304e+00,1.060316e+01,1.373558e+01,3.832659e+01,9.953881e+01,5.779738e+02,7.967920e-01,1.033029e+00,2.170584e-01,3.134929e-03,1.540372e-02,1.627990e-01,3.983960e-01,5.497934e-01,2.441985e-01,2.390376e-01,1.162346e+00,6.674758e-01,2.160551e+01,6.500000e+01,5.583965e+01,3.756425e+01,2.393836e+02,9.244068e+01,1.080438e+02,3.099637e+01,1.294357e+01,4.406964e+01,6.900363e+01,8.705643e+01,5.593036e+01,3.193020e+01,8.650952e+01,5.145405e+01,3.729076e+01,8.067436e+01,8.135759e+01,3.832659e+01,8.221120e+01,8.256219e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.610806e+00,1.452969e+01,1.243140e+01,1.999430e+00,5.177707e+00,4.429971e+00,1.299209e+02,2.551196e+02,2.607753e+02,7.784680e+01,4.133188e+01,4.133188e+01,1.324103e-01,2.532424e-01,2.567816e-01,8.296217e-02,4.915885e-02,4.831504e-02,2.033804e+00,2.924319e+00,2.489932e+00,1.527106e+00,0.000000e+00,9.412492e-03,7.679250e-02,4.342136e-02,-6.332881e-01,-2.914878e-01,-2.246608e-01,-1.011586e-01,1.400516e+00,2.642243e+00,2.342063e+00,1.469368e+00
7.687500e+01,4.125000e-01,1.830208e+00,7.549608e-01,7.666435e+00,3.162404e+00,4.000000e+00,1.301988e+02,3.624891e+02,2.840184e+04,1.171576e+04,1.305275e+01,-1.668093e+00,1.138466e+01,1.277963e+01,4.215918e+01,9.953070e+01,6.717095e+02,7.965810e-01,1.033627e+00,2.094832e-01,3.090646e-03,1.371505e-02,1.720015e-01,3.982905e-01,5.366504e-01,2.580023e-01,2.389743e-01,1.125002e+00,7.052063e-01,2.069283e+01,6.500000e+01,5.607771e+01,3.634962e+01,2.833283e+02,1.034547e+02,1.208485e+02,2.958543e+01,1.194929e+01,4.554150e+01,7.041457e+01,8.805071e+01,5.445850e+01,3.591468e+01,8.736877e+01,4.960153e+01,4.101353e+01,8.049065e+01,8.129819e+01,4.215918e+01,8.207016e+01,8.255108e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.214608e+00,1.428109e+01,1.222560e+01,1.890924e+00,5.178616e+00,4.433254e+00,1.204660e+02,2.529631e+02,2.605707e+02,6.742230e+01,4.133188e+01,4.133188e+01,1.227742e-01,2.514164e-01,2.570310e-01,7.235087e-02,4.924890e-02,4.853029e-02,1.766965e+00,2.930298e+00,2.502169e+00,1.462502e+00,0.000000e+00,1.074075e-02,7.710368e-02,3.995089e-02,-5.146156e-01,-2.946563e-01,-2.255435e-01,-8.847918e-02,1.252350e+00,2.646382e+00,2.353729e+00,1.413974e+00
7.687500e+01,4.500000e-01,1.841161e+00,8.285223e-01,7.687216e+00,3.459247e+00,4.000000e+00,1.389481e+02,3.690228e+02,2.840184e+04,1.278083e+04,1.415349e+01,-1.700203e+00,1.245329e+01,1.201260e+01,4.599176e+01,9.952224e+01,7.498325e+02,7.992670e-01,1.041894e+00,2.081685e-01,3.123480e-03,1.233589e-02,1.760056e-01,3.996335e-01,5.381051e-01,2.640084e-01,2.397801e-01,1.119538e+00,7.216230e-01,2.090361e+01,6.500000e+01,5.642292e+01,3.776820e+01,3.182550e+02,1.150197e+02,1.342163e+02,2.761512e+01,9.692106e+00,4.447340e+01,7.238488e+01,9.030789e+01,5.552660e+01,4.038450e+01,8.952111e+01,5.011986e+01,4.473225e+01,8.024131e+01,8.112054e+01,4.599176e+01,8.188702e+01,8.247279e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.064357e+00,1.401288e+01,1.200865e+01,1.869553e+00,5.172982e+00,4.433102e+00,1.213946e+02,2.501953e+02,2.592461e+02,6.316609e+01,4.133188e+01,4.133188e+01,1.237206e-01,2.490984e-01,2.565038e-01,6.830298e-02,4.937685e-02,4.887286e-02,1.637066e+00,2.938195e+00,2.522178e+00,1.510132e+00,0.000000e+00,1.381402e-02,7.794116e-02,3.739779e-02,-4.366009e-01,-2.990063e-01,-2.287355e-01,-8.516523e-02,1.200465e+00,2.653002e+00,2.371384e+00,1.462364e+00
7.687500e+01,4.875000e-01,1.857599e+00,9.055795e-01,7.793479e+00,3.799321e+00,4.000000e+00,1.489473e+02,3.809036e+02,2.840184e+04,1.384590e+04,1.546092e+01,-1.783362e+00,1.367756e+01,1.153465e+01,4.982427e+01,9.950685e+01,8.205957e+02,8.041207e-01,1.053478e+00,2.098319e-01,3.223455e-03,1.120591e-02,1.777990e-01,4.020603e-01,5.455435e-01,2.666986e-01,2.412362e-01,1.128623e+00,7.289761e-01,2.231251e+01,6.500000e+01,5.642139e+01,3.962664e+01,3.394153e+02,1.285446e+02,1.507338e+02,2.493103e+01,7.490296e+00,4.308962e+01,7.506897e+01,9.250970e+01,5.691038e+01,4.556321e+01,9.163817e+01,5.087390e+01,4.844593e+01,7.986621e+01,8.078929e+01,4.982427e+01,8.159469e+01,8.226270e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.144332e+00,1.358334e+01,1.158376e+01,1.960241e+00,5.175914e+00,4.413979e+00,1.272973e+02,2.459129e+02,2.558472e+02,6.125374e+01,4.133188e+01,4.133188e+01,1.297364e-01,2.454118e-01,2.540644e-01,6.679884e-02,4.952785e-02,4.922300e-02,1.618177e+00,2.950567e+00,2.530919e+00,1.576689e+00,0.000000e+00,1.843896e-02,7.953008e-02,3.531780e-02,-3.946761e-01,-3.057651e-01,-2.322378e-01,-8.348183e-02,1.223501e+00,2.663241e+00,2.378211e+00,1.528525e+00
7.687500e+01,5.250000e-01,1.878531e+00,9.862288e-01,7.925041e+00,4.160647e+00,4.000000e+00,1.604873e+02,3.940625e+02,2.840184e+04,1.491097e+04,1.684987e+01,-1.871545e+00,1.497833e+01,1.110718e+01,5.365673e+01,9.948981e+01,8.928706e+02,8.110136e-01,1.067518e+00,2.122314e-01,3.378779e-03,1.025623e-02,1.796404e-01,4.055068e-01,5.547529e-01,2.694606e-01,2.433041e-01,1.142006e+00,7.365256e-01,2.399271e+01,6.500000e+01,5.632221e+01,4.173739e+01,3.595008e+02,1.431468e+02,1.688759e+02,2.201538e+01,5.368629e+00,4.171093e+01,7.798462e+01,9.463137e+01,5.828907e+01,5.120930e+01,9.367921e+01,5.161804e+01,5.215614e+01,7.945770e+01,8.041429e+01,5.365673e+01,8.127519e+01,8.202035e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.230508e+00,1.313597e+01,1.113464e+01,2.061959e+00,5.178432e+00,4.389472e+00,1.346058e+02,2.413744e+02,2.519699e+02,5.953034e+01,4.133188e+01,4.133188e+01,1.371849e-01,2.414942e-01,2.511768e-01,6.553694e-02,4.968375e-02,4.956895e-02,1.621126e+00,2.964195e+00,2.536415e+00,1.653831e+00,0.000000e+00,2.482714e-02,8.133130e-02,3.355089e-02,-3.585963e-01,-3.132106e-01,-2.358008e-01,-8.262793e-02,1.262529e+00,2.675812e+00,2.381946e+00,1.604754e+00
