# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
7.687500e+01,5.625000e-01,1.905955e+00,1.072100e+00,8.050967e+00,4.528669e+00,4.000000e+00,1.739545e+02,4.059297e+02,2.840184e+04,1.597604e+04,1.823572e+01,-1.932513e+00,1.630321e+01,1.059740e+01,5.748919e+01,9.947444e+01,9.764310e+02,8.210414e-01,1.084913e+00,2.141514e-01,3.635746e-03,9.378048e-03,1.833554e-01,4.105207e-01,5.635677e-01,2.750332e-01,2.463124e-01,1.154197e+00,7.517573e-01,2.628275e+01,6.500000e+01,5.903596e+01,3.964474e+01,3.809792e+02,1.580414e+02,1.774149e+02,1.963312e+01,5.339577e+00,4.478099e+01,8.036688e+01,9.466042e+01,5.521901e+01,5.672024e+01,9.325559e+01,4.874858e+01,5.586653e+01,7.918230e+01,8.055431e+01,5.748919e+01,8.106709e+01,8.220468e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.288159e+00,1.274779e+01,1.135574e+01,2.147492e+00,5.176809e+00,4.611506e+00,1.516887e+02,2.384472e+02,2.543986e+02,6.121917e+01,4.133188e+01,4.133188e+01,1.545951e-01,2.390566e-01,2.541031e-01,6.811763e-02,4.982598e-02,4.986741e-02,1.663835e+00,2.973478e+00,2.656312e+00,1.561335e+00,0.000000e+00,3.780021e-02,8.074034e-02,3.179412e-02,-3.168213e-01,-3.178284e-01,-2.479668e-01,-7.171072e-02,1.347014e+00,2.693450e+00,2.489086e+00,1.521418e+00
7.687500e+01,6.000000e-01,1.940453e+00,1.164272e+00,8.331093e+00,4.998656e+00,4.000000e+00,1.898641e+02,4.215511e+02,2.840184e+04,1.704110e+04,2.002667e+01,-2.031505e+00,1.799516e+01,1.014400e+01,6.132158e+01,9.945421e+01,1.041351e+03,8.325303e-01,1.107922e+00,2.199650e-01,4.262731e-03,8.712885e-03,1.833245e-01,4.162651e-01,5.831765e-01,2.749868e-01,2.497591e-01,1.188822e+00,7.516306e-01,3.020824e+01,6.500000e+01,6.004676e+01,4.041833e+01,3.925316e+02,1.746073e+02,1.923583e+02,1.735939e+01,5.453919e+00,4.426784e+01,8.264061e+01,9.454608e+01,5.573216e+01,6.247178e+01,9.299065e+01,4.924389e+01,5.957694e+01,7.883596e+01,8.034037e+01,6.132158e+01,8.077523e+01,8.203820e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.474673e+00,1.230752e+01,1.117177e+01,2.308828e+00,5.190436e+00,4.711458e+00,1.777980e+02,2.345445e+02,2.517774e+02,6.493485e+01,4.133188e+01,4.133188e+01,1.812047e-01,2.356028e-01,2.519348e-01,7.312860e-02,4.992145e-02,4.999738e-02,1.802160e+00,2.985832e+00,2.709379e+00,1.597974e+00,0.000000e+00,6.133783e-02,8.185266e-02,3.306941e-02,-2.849182e-01,-3.242725e-01,-2.570058e-01,-7.431486e-02,1.517241e+00,2.722897e+00,2.534226e+00,1.556729e+00
7.687500e+01,6.375000e-01,1.978647e+00,1.261387e+00,8.636039e+00,5.505475e+00,4.000000e+00,2.089420e+02,4.400004e+02,2.840184e+04,1.810617e+04,2.197510e+01,-2.155388e+00,1.981971e+01,9.808321e+00,6.515389e+01,9.943031e+01,1.105277e+03,8.457114e-01,1.132935e+00,2.265211e-01,5.049022e-03,8.152973e-03,1.831326e-01,4.228557e-01,6.045227e-01,2.746989e-01,2.537134e-01,1.227803e+00,7.508438e-01,3.485455e+01,6.500000e+01,6.094144e+01,4.131761e+01,3.979603e+02,1.930806e+02,2.091881e+02,1.479596e+01,5.638836e+00,4.365505e+01,8.520404e+01,9.436116e+01,5.634495e+01,6.876598e+01,9.266030e+01,4.981726e+01,6.328388e+01,7.843688e+01,8.006837e+01,6.515389e+01,8.043585e+01,8.181805e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.737466e+00,1.182555e+01,1.091498e+01,2.525598e+00,5.205535e+00,4.804709e+00,2.009364e+02,2.301580e+02,2.484275e+02,6.574890e+01,4.133188e+01,4.133188e+01,2.047864e-01,2.317017e-01,2.490694e-01,7.507242e-02,5.002098e-02,5.012108e-02,1.966088e+00,3.000265e+00,2.759314e+00,1.640767e+00,0.000000e+00,9.096934e-02,8.326696e-02,3.453599e-02,-2.635545e-01,-3.318051e-01,-2.665032e-01,-7.730413e-02,1.702534e+00,2.759429e+00,2.576078e+00,1.597999e+00
7.687500e+01,6.750000e-01,2.024962e+00,1.366849e+00,8.880849e+00,5.994573e+00,4.000000e+00,2.321984e+02,4.767394e+02,2.840184e+04,1.917124e+04,2.398766e+01,-2.407193e+00,2.158046e+01,1.003513e+01,6.898586e+01,9.938273e+01,1.188373e+03,8.648918e-01,1.160070e+00,2.334682e-01,5.266756e-03,7.749117e-03,1.859619e-01,4.324459e-01,6.216594e-01,2.789428e-01,2.594675e-01,1.262518e+00,7.624437e-01,3.780787e+01,6.500000e+01,6.349678e+01,4.284745e+01,4.041461e+02,2.207465e+02,2.285824e+02,9.557739e+00,5.978937e+00,4.319985e+01,9.044226e+01,9.402106e+01,5.680015e+01,7.802003e+01,9.192785e+01,5.029579e+01,6.696992e+01,7.765757e+01,7.963729e+01,6.898586e+01,7.978113e+01,8.149079e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.981927e+00,1.095181e+01,1.057637e+01,2.853180e+00,5.223648e+00,5.044579e+00,1.912107e+02,2.220749e+02,2.434204e+02,5.538396e+01,4.133188e+01,4.133188e+01,1.948744e-01,2.245528e-01,2.450178e-01,6.424915e-02,5.022625e-02,5.041033e-02,2.018909e+00,3.028707e+00,2.891709e+00,1.714363e+00,0.000000e+00,9.514416e-02,8.556844e-02,3.706278e-02,-2.721252e-01,-3.465342e-01,-2.885829e-01,-8.337187e-02,1.746784e+00,2.777317e+00,2.688695e+00,1.668054e+00
7.687500e+01,7.125000e-01,2.079246e+00,1.481463e+00,9.234351e+00,6.579475e+00,4.000000e+00,2.611902e+02,5.200407e+02,2.840184e+04,2.023631e+04,2.640201e+01,-2.715896e+00,2.368611e+01,1.028670e+01,7.281764e+01,9.932664e+01,1.260633e+03,8.865473e-01,1.192699e+00,2.433961e-01,5.537718e-03,7.452987e-03,1.868868e-01,4.432737e-01,6.464045e-01,2.803302e-01,2.659642e-01,1.313010e+00,7.662360e-01,4.418598e+01,6.500000e+01,6.439045e+01,4.464819e+01,3.825607e+02,2.530663e+02,2.574618e+02,4.237074e+00,6.628696e+00,4.215060e+01,9.576293e+01,9.337130e+01,5.784940e+01,8.813887e+01,9.105074e+01,5.120247e+01,7.065290e+01,7.679492e+01,7.897179e+01,7.281764e+01,7.903314e+01,8.092124e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.670460e+00,1.008374e+01,9.911588e+00,3.470715e+00,5.246685e+00,5.157111e+00,1.879167e+02,2.135239e+02,2.355532e+02,4.747100e+01,4.133188e+01,4.133188e+01,1.915173e-01,2.168616e-01,2.379767e-01,5.609802e-02,5.038906e-02,5.056491e-02,2.244196e+00,3.061339e+00,2.956817e+00,1.801847e+00,0.000000e+00,9.990282e-02,8.908590e-02,3.999068e-02,-2.991754e-01,-3.635035e-01,-3.057264e-01,-9.042355e-02,1.945021e+00,2.797739e+00,2.740177e+00,1.751414e+00
7.687500e+01,7.500000e-01,2.126088e+00,1.594566e+00,9.844277e+00,7.383208e+00,4.000000e+00,2.983807e+02,5.425806e+02,2.840184e+04,2.130138e+04,2.971240e+01,-3.132851e+00,2.657955e+01,1.054392e+01,7.664973e+01,9.929744e+01,1.257948e+03,9.009553e-01,1.225133e+00,2.603733e-01,5.765611e-03,7.174381e-03,1.771644e-01,4.504776e-01,6.890994e-01,2.657465e-01,2.702866e-01,1.399714e+00,7.263739e-01,6.500000e+01,6.500000e+01,5.766560e+01,4.562927e+01,2.729928e+02,2.751236e+02,3.141599e+02,4.009214e+00,7.421015e+00,3.963700e+01,9.599079e+01,9.257898e+01,6.036300e+01,9.348037e+01,9.102839e+01,5.294098e+01,7.437686e+01,7.642577e+01,7.790296e+01,7.664973e+01,7.862976e+01,7.982951e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,9.839635e+00,9.763426e+00,8.550262e+00,5.341693e+00,5.300321e+00,4.641725e+00,2.112667e+02,2.094405e+02,2.227787e+02,4.568367e+01,4.133188e+01,4.133188e+01,2.153146e-01,2.127542e-01,2.249674e-01,5.518151e-02,5.026476e-02,5.010558e-02,3.159839e+00,3.077201e+00,2.678849e+00,1.850300e+00,0.000000e+00,1.021066e-01,9.464540e-02,4.165055e-02,-4.139784e-01,-3.723926e-01,-2.814575e-01,-9.248670e-02,2.745861e+00,2.806915e+00,2.492037e+00,1.799464e+00
7.687500e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
7.687500e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,3.375000e-01,1.941271e+00,6.551790e-01,8.362661e+00,2.822398e+00,4.000000e+00,1.263860e+02,4.026057e+02,2.840184e+04,9.585621e+03,1.202964e+01,-1.869008e+00,1.016063e+01,1.553669e+01,3.457505e+01,9.952331e+01,5.355740e+02,8.495830e-01,1.091688e+00,2.360847e-01,3.363078e-03,1.772577e-02,1.676179e-01,4.247915e-01,5.853863e-01,2.514269e-01,2.548749e-01,1.254038e+00,6.872336e-01,2.421778e+01,6.500000e+01,5.660779e+01,4.120433e+01,2.109041e+02,9.270767e+01,1.065361e+02,3.147063e+01,1.261674e+01,4.097007e+01,6.852937e+01,8.738326e+01,5.902993e+01,2.889516e+01,8.672967e+01,5.441564e+01,3.354227e+01,7.964059e+01,8.041854e+01,3.457505e+01,8.131126e+01,8.174445e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.731552e+00,1.303892e+01,1.134646e+01,2.308485e+00,5.251659e+00,4.569990e+00,1.350017e+02,2.421107e+02,2.485603e+02,8.607599e+01,4.133188e+01,4.133188e+01,1.386259e-01,2.415894e-01,2.459560e-01,9.205525e-02,4.940333e-02,4.859903e-02,2.546451e+00,2.960745e+00,2.553186e+00,1.701498e+00,0.000000e+00,8.955693e-03,8.154986e-02,4.855456e-02,-8.586480e-01,-3.107468e-01,-2.430647e-01,-1.258190e-01,1.687803e+00,2.658954e+00,2.391671e+00,1.624234e+00
8.406250e+01,3.750000e-01,1.928869e+00,7.233259e-01,8.161442e+00,3.060541e+00,4.000000e+00,1.338689e+02,4.061011e+02,2.840184e+04,1.065069e+04,1.286618e+01,-1.848232e+00,1.101795e+01,1.436504e+01,3.841669e+01,9.951917e+01,6.214811e+02,8.422980e-01,1.086571e+00,2.272558e-01,3.233151e-03,1.560627e-02,1.750538e-01,4.211490e-01,5.713009e-01,2.625806e-01,2.526894e-01,1.211149e+00,7.177204e-01,2.309310e+01,6.500000e+01,5.957635e+01,3.861906e+01,2.499371e+02,1.043170e+02,1.139207e+02,2.989799e+01,1.158271e+01,4.481106e+01,7.010201e+01,8.841729e+01,5.518894e+01,3.288246e+01,8.729245e+01,5.047733e+01,3.726130e+01,7.951488e+01,8.074559e+01,3.841669e+01,8.124531e+01,8.212193e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.373828e+00,1.287536e+01,1.178995e+01,2.183204e+00,5.230821e+00,4.789856e+00,1.213756e+02,2.411000e+02,2.538787e+02,7.256609e+01,4.133188e+01,4.133188e+01,1.246341e-01,2.409417e-01,2.517355e-01,7.812242e-02,4.954428e-02,4.898898e-02,2.180726e+00,2.964346e+00,2.678566e+00,1.573177e+00,0.000000e+00,9.646349e-03,7.998986e-02,4.405154e-02,-6.985139e-01,-3.123954e-01,-2.530158e-01,-1.051353e-01,1.482212e+00,2.661597e+00,2.505540e+00,1.512093e+00
8.406250e+01,4.125000e-01,1.930666e+00,7.963998e-01,8.094822e+00,3.339114e+00,4.000000e+00,1.422922e+02,4.063703e+02,2.840184e+04,1.171576e+04,1.384108e+01,-1.820272e+00,1.202081e+01,1.315123e+01,4.225835e+01,9.951885e+01,7.065846e+02,8.404852e-01,1.090181e+00,2.222060e-01,3.206538e-03,1.389830e-02,1.809318e-01,4.202426e-01,5.666375e-01,2.713977e-01,2.521456e-01,1.188846e+00,7.418205e-01,2.213107e+01,6.500000e+01,6.100416e+01,3.923285e+01,2.953831e+02,1.153244e+02,1.235314e+02,2.855493e+01,9.551882e+00,4.496691e+01,7.144507e+01,9.044812e+01,5.503309e+01,3.690094e+01,8.909083e+01,4.994106e+01,4.097992e+01,7.940209e+01,8.082197e+01,4.225835e+01,8.119148e+01,8.228422e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.001744e+00,1.281108e+01,1.195996e+01,2.033387e+00,5.208159e+00,4.862148e+00,1.189414e+02,2.402664e+02,2.560728e+02,6.640448e+01,4.133188e+01,4.133188e+01,1.221345e-01,2.404148e-01,2.545629e-01,7.201063e-02,4.966366e-02,4.935523e-02,1.896100e+00,2.967341e+00,2.740289e+00,1.584276e+00,0.000000e+00,1.225495e-02,7.958874e-02,4.074362e-02,-5.557012e-01,-3.140550e-01,-2.583209e-01,-9.769543e-02,1.340399e+00,2.665541e+00,2.561557e+00,1.527324e+00
8.406250e+01,4.500000e-01,1.943100e+00,8.743948e-01,8.112838e+00,3.650777e+00,4.000000e+00,1.518365e+02,4.132898e+02,2.840184e+04,1.278083e+04,1.499611e+01,-1.853310e+00,1.314280e+01,1.235861e+01,4.609994e+01,9.951066e+01,7.903124e+02,8.437999e-01,1.099300e+00,2.206248e-01,3.246281e-03,1.252156e-02,1.855073e-01,4.218999e-01,5.678987e-01,2.782610e-01,2.531400e-01,1.182519e+00,7.605801e-01,2.220388e+01,6.500000e+01,6.133510e+01,4.093236e+01,3.341384e+02,1.282031e+02,1.372832e+02,2.655573e+01,7.500260e+00,4.382742e+01,7.344427e+01,9.249974e+01,5.617258e+01,4.150112e+01,9.101003e+01,5.050679e+01,4.469430e+01,7.913746e+01,8.063420e+01,4.609994e+01,8.100038e+01,8.220911e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.823569e+00,1.257177e+01,1.174026e+01,1.994356e+00,5.197931e+00,4.854135e+00,1.188638e+02,2.376014e+02,2.546478e+02,6.168000e+01,4.133188e+01,4.133188e+01,1.220548e-01,2.381972e-01,2.539552e-01,6.742539e-02,4.979460e-02,4.969184e-02,1.744085e+00,2.975882e+00,2.760254e+00,1.642406e+00,0.000000e+00,1.560704e-02,8.046462e-02,3.815900e-02,-4.688776e-01,-3.187537e-01,-2.618346e-01,-9.455264e-02,1.275207e+00,2.672735e+00,2.578884e+00,1.586012e+00
8.406250e+01,4.875000e-01,1.961355e+00,9.561604e-01,8.229284e+00,4.011776e+00,4.000000e+00,1.627390e+02,4.272174e+02,2.840184e+04,1.384590e+04,1.639343e+01,-1.951038e+00,1.444239e+01,1.190134e+01,4.994144e+01,9.949416e+01,8.648630e+02,8.493993e-01,1.111955e+00,2.225418e-01,3.363896e-03,1.140354e-02,1.873905e-01,4.246997e-01,5.760499e-01,2.810857e-01,2.548198e-01,1.193054e+00,7.683009e-01,2.375801e+01,6.500000e+01,6.102129e+01,4.324092e+01,3.558451e+02,1.436117e+02,1.553223e+02,2.375521e+01,5.555269e+00,4.223587e+01,7.624479e+01,9.444473e+01,5.776413e+01,4.689869e+01,9.286183e+01,5.139621e+01,4.840272e+01,7.871557e+01,8.024140e+01,4.994144e+01,8.067094e+01,8.195541e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.906757e+00,1.215810e+01,1.124144e+01,2.097148e+00,5.196372e+00,4.804590e+00,1.241087e+02,2.331861e+02,2.505372e+02,5.954046e+01,4.133188e+01,4.133188e+01,1.274405e-01,2.343849e-01,2.508257e-01,6.566680e-02,4.994755e-02,5.002133e-02,1.727997e+00,2.990213e+00,2.757281e+00,1.726401e+00,0.000000e+00,2.067747e-02,8.234883e-02,3.606764e-02,-4.266368e-01,-3.265664e-01,-2.649719e-01,-9.352718e-02,1.301360e+00,2.684324e+00,2.574658e+00,1.668941e+00
8.406250e+01,5.250000e-01,1.986157e+00,1.042732e+00,8.331969e+00,4.374284e+00,4.000000e+00,1.753193e+02,4.390549e+02,2.840184e+04,1.491097e+04,1.777131e+01,-2.023884e+00,1.574742e+01,1.138850e+01,5.378293e+01,9.948014e+01,9.512670e+02,8.583346e-01,1.127822e+00,2.239018e-01,3.498969e-03,1.037709e-02,1.913894e-01,4.291673e-01,5.832379e-01,2.870841e-01,2.575004e-01,1.201460e+00,7.846966e-01,2.549451e+01,6.500000e+01,6.444589e+01,4.097972e+01,3.802446e+02,1.592943e+02,1.629379e+02,2.122288e+01,5.239695e+00,4.571693e+01,7.877712e+01,9.476031e+01,5.428307e+01,5.235356e+01,9.264840e+01,4.810241e+01,5.210918e+01,7.842442e+01,8.043382e+01,5.378293e+01,8.046270e+01,8.220761e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.945110e+00,1.180426e+01,1.154029e+01,2.172129e+00,5.184996e+00,5.069049e+00,1.348698e+02,2.303781e+02,2.537535e+02,5.945314e+01,4.133188e+01,4.133188e+01,1.384904e-01,2.321077e-01,2.546778e-01,6.622249e-02,5.011348e-02,5.039541e-02,1.727073e+00,2.999944e+00,2.907685e+00,1.623427e+00,0.000000e+00,2.946640e-02,8.151491e-02,3.369777e-02,-3.792978e-01,-3.313832e-01,-2.799717e-01,-8.018567e-02,1.347775e+00,2.698027e+00,2.709228e+00,1.576939e+00
8.406250e+01,5.625000e-01,2.020161e+00,1.136341e+00,8.522448e+00,4.793877e+00,4.000000e+00,1.899783e+02,4.611748e+02,2.840184e+04,1.597604e+04,1.940174e+01,-2.143786e+00,1.725796e+01,1.104945e+01,5.762426e+01,9.945394e+01,1.034028e+03,8.710257e-01,1.149136e+00,2.277838e-01,3.929009e-03,9.628928e-03,1.941711e-01,4.355128e-01,5.965713e-01,2.912566e-01,2.613077e-01,1.224060e+00,7.961014e-01,2.848076e+01,6.500000e+01,6.499999e+01,4.146686e+01,3.987230e+02,1.786691e+02,1.808342e+02,1.860476e+01,5.690239e+00,4.545956e+01,8.139524e+01,9.430976e+01,5.454044e+01,5.828269e+01,9.205880e+01,4.829395e+01,5.581510e+01,7.796746e+01,8.010301e+01,5.762426e+01,8.006866e+01,8.192603e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.052760e+00,1.127588e+01,1.114088e+01,2.331281e+00,5.202551e+00,5.140262e+00,1.507519e+02,2.254668e+02,2.494616e+02,6.062952e+01,4.133188e+01,4.133188e+01,1.547989e-01,2.277082e-01,2.508652e-01,6.828579e-02,5.021173e-02,5.048948e-02,1.808560e+00,3.016785e+00,2.944781e+00,1.648520e+00,0.000000e+00,4.429862e-02,8.323884e-02,3.492334e-02,-3.476271e-01,-3.401387e-01,-2.888435e-01,-8.205073e-02,1.460933e+00,2.720945e+00,2.739176e+00,1.601393e+00
8.406250e+01,6.000000e-01,2.059515e+00,1.235709e+00,8.826611e+00,5.295966e+00,4.000000e+00,2.072915e+02,4.809650e+02,2.840184e+04,1.704110e+04,2.132203e+01,-2.256548e+00,1.906548e+01,1.058318e+01,6.146559e+01,9.943050e+01,1.105000e+03,8.845063e-01,1.175009e+00,2.339876e-01,4.743598e-03,8.992407e-03,1.945296e-01,4.422532e-01,6.178628e-01,2.917944e-01,2.653519e-01,1.261944e+00,7.975712e-01,3.325390e+01,6.500000e+01,6.499999e+01,4.245552e+01,4.075518e+02,1.981603e+02,2.002397e+02,1.643232e+01,6.043116e+00,4.452782e+01,8.356768e+01,9.395688e+01,5.547218e+01,6.414551e+01,9.165274e+01,4.910843e+01,5.952219e+01,7.756672e+01,7.974523e+01,6.146559e+01,7.971750e+01,8.161195e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.272830e+00,1.084451e+01,1.073190e+01,2.537267e+00,5.218340e+00,5.164150e+00,1.800143e+02,2.212698e+02,2.449201e+02,6.550281e+01,4.133188e+01,4.133188e+01,1.848469e-01,2.239140e-01,2.466996e-01,7.470445e-02,5.028101e-02,5.053212e-02,1.990164e+00,3.031817e+00,2.957466e+00,1.695720e+00,0.000000e+00,7.458163e-02,8.508077e-02,3.648089e-02,-3.157138e-01,-3.480017e-01,-2.952661e-01,-8.571644e-02,1.674450e+00,2.758396e+00,2.747280e+00,1.646484e+00
8.406250e+01,6.375000e-01,2.103501e+00,1.340982e+00,9.099406e+00,5.800871e+00,4.000000e+00,2.280208e+02,5.118474e+02,2.840184e+04,1.810617e+04,2.332833e+01,-2.445195e+00,2.088314e+01,1.048165e+01,6.530670e+01,9.939392e+01,1.185406e+03,9.014838e-01,1.202017e+00,2.403746e-01,5.455641e-03,8.502419e-03,1.964092e-01,4.507419e-01,6.369584e-01,2.946138e-01,2.704451e-01,1.298223e+00,8.052777e-01,3.790423e+01,6.500000e+01,6.500000e+01,4.387936e+01,4.115011e+02,2.231973e+02,2.249965e+02,1.314149e+01,6.577392e+00,4.336537e+01,8.685851e+01,9.342261e+01,5.663463e+01,7.137991e+01,9.103050e+01,5.010393e+01,6.322006e+01,7.695741e+01,7.920826e+01,6.530670e+01,7.918224e+01,8.113871e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.548572e+00,1.022971e+01,1.014791e+01,2.841477e+00,5.238732e+00,5.196840e+00,1.923424e+02,2.151488e+02,2.383681e+02,6.269755e+01,4.133188e+01,4.133188e+01,1.975059e-01,2.183708e-01,2.406826e-01,7.253150e-02,5.037987e-02,5.059220e-02,2.143267e+00,3.054990e+00,2.976766e+00,1.764243e+00,0.000000e+00,9.898851e-02,8.788122e-02,3.871588e-02,-3.088538e-01,-3.600952e-01,-3.049699e-01,-9.152545e-02,1.834413e+00,2.793883e+00,2.759677e+00,1.711433e+00
8.406250e+01,6.750000e-01,2.156525e+00,1.455654e+00,9.368369e+00,6.323649e+00,4.000000e+00,2.532662e+02,5.596844e+02,2.840184e+04,1.917124e+04,2.551628e+01,-2.751143e+00,2.276514e+01,1.078191e+01,6.914748e+01,9.933725e+01,1.276878e+03,9.238631e-01,1.232662e+00,2.481889e-01,5.759544e-03,8.171629e-03,1.998115e-01,4.619316e-01,6.557859e-01,2.997173e-01,2.771589e-01,1.337298e+00,8.192272e-01,4.298269e+01,6.500000e+01,6.500000e+01,4.591077e+01,4.032367e+02,2.572950e+02,2.584521e+02,8.252957e+00,7.336556e+00,4.194239e+01,9.174704e+01,9.266344e+01,5.805761e+01,8.075645e+01,9.013067e+01,5.129044e+01,6.690417e+01,7.604667e+01,7.841331e+01,6.914748e+01,7.837932e+01,8.043502e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.995299e+00,9.395926e+00,9.353857e+00,3.357354e+00,5.261698e+00,5.238139e+00,1.857249e+02,2.065463e+02,2.292247e+02,5.358868e+01,4.133188e+01,4.133188e+01,1.907108e-01,2.105595e-01,2.322698e-01,6.301634e-02,5.051422e-02,5.067275e-02,2.302850e+00,3.090350e+00,3.005881e+00,1.863294e+00,0.000000e+00,1.041260e-01,9.210139e-02,4.192437e-02,-3.336749e-01,-3.784962e-01,-3.195177e-01,-1.004689e-01,1.969175e+00,2.815980e+00,2.778465e+00,1.804750e+00
8.406250e+01,7.125000e-01,2.213957e+00,1.577444e+00,9.951774e+00,7.090639e+00,4.000000e+00,2.847286e+02,5.980889e+02,2.840184e+04,2.023631e+04,2.871120e+01,-3.184895e+00,2.552630e+01,1.109287e+01,7.298833e+01,9.929175e+01,1.304834e+03,9.439796e-01,1.269977e+00,2.647137e-01,5.992563e-03,7.844101e-03,1.934395e-01,4.719898e-01,6.966242e-01,2.901592e-01,2.831939e-01,1.420855e+00,7.931018e-01,5.622793e+01,6.500000e+01,6.500000e+01,4.721185e+01,3.330031e+02,2.895544e+02,2.900677e+02,4.504596e+00,7.909391e+00,4.112203e+01,9.549540e+01,9.209061e+01,5.887797e+01,8.952716e+01,8.943891e+01,5.193565e+01,7.059327e+01,7.534343e+01,7.780876e+01,7.298833e+01,7.775680e+01,7.989707e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.663015e+00,8.812878e+00,8.797284e+00,4.585907e+00,5.274038e+00,5.264706e+00,1.944639e+02,2.003146e+02,2.226772e+02,4.894199e+01,4.133188e+01,4.133188e+01,1.996844e-01,2.048846e-01,2.262327e-01,5.865680e-02,5.060791e-02,5.072766e-02,2.870159e+00,3.118270e+00,3.028481e+00,1.928752e+00,0.000000e+00,1.081772e-01,9.537331e-02,4.423636e-02,-4.132536e-01,-3.929739e-01,-3.307072e-01,-1.047397e-01,2.456905e+00,2.833473e+00,2.793147e+00,1.868248e+00
8.406250e+01,7.500000e-01,2.263691e+00,1.697768e+00,1.036359e+01,7.772693e+00,4.000000e+00,3.249875e+02,6.231662e+02,2.840184e+04,2.130138e+04,3.142537e+01,-3.443671e+00,2.798169e+01,1.095825e+01,7.682935e+01,9.926204e+01,1.362550e+03,9.618426e-01,1.301848e+00,2.752892e-01,6.193011e-03,7.543019e-03,1.918961e-01,4.809213e-01,7.254513e-01,2.878441e-01,2.885528e-01,1.476917e+00,7.867739e-01,6.500000e+01,6.500000e+01,6.500000e+01,4.949669e+01,3.175329e+02,3.173456e+02,3.174327e+02,1.957297e+00,7.954251e+00,3.929272e+01,9.804270e+01,9.204575e+01,6.070728e+01,9.734698e+01,8.937180e+01,5.363827e+01,7.428883e+01,7.486604e+01,7.733022e+01,7.682935e+01,7.733631e+01,7.947956e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,8.459271e+00,8.464264e+00,8.461941e+00,5.274819e+00,5.277932e+00,5.276483e+00,1.917829e+02,1.963002e+02,2.178320e+02,4.133188e+01,4.133188e+01,4.133188e+01,1.969314e-01,2.012271e-01,2.217672e-01,5.065710e-02,5.066948e-02,5.077141e-02,3.159840e+00,3.137417e+00,3.046274e+00,2.039419e+00,0.000000e+00,1.109545e-01,9.794979e-02,4.717093e-02,-4.181266e-01,-4.030232e-01,-3.401011e-01,-1.141829e-01,2.741713e+00,2.845348e+00,2.804123e+00,1.972407e+00
8.406250e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
8.406250e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,3.375000e-01,2.042241e+00,6.892564e-01,8.711960e+00,2.940287e+00,4.000000e+00,1.371353e+02,4.529841e+02,2.840184e+04,9.585621e+03,1.262358e+01,-2.038550e+00,1.058503e+01,1.614875e+01,3.465804e+01,9.950589e+01,5.708521e+02,8.957044e-01,1.146537e+00,2.478156e-01,3.454444e-03,1.792328e-02,1.786589e-01,4.478522e-01,6.098372e-01,2.679883e-01,2.687113e-01,1.309740e+00,7.325014e-01,2.581515e+01,6.500000e+01,6.062374e+01,4.275631e+01,2.195454e+02,1.037265e+02,1.109507e+02,3.046229e+01,1.126896e+01,4.160138e+01,6.953771e+01,8.873104e+01,5.839862e+01,2.971453e+01,8.745353e+01,5.356369e+01,3.351575e+01,7.851257e+01,7.986838e+01,3.465804e+01,8.037646e+01,8.137121e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.505892e+00,1.165366e+01,1.089487e+01,2.495212e+00,5.281316e+00,4.937437e+00,1.262935e+02,2.297114e+02,2.430307e+02,8.038033e+01,4.133188e+01,4.133188e+01,1.306373e-01,2.307282e-01,2.421470e-01,8.678125e-02,4.976049e-02,4.925397e-02,2.721744e+00,3.000551e+00,2.755087e+00,1.769559e+00,0.000000e+00,9.124176e-03,8.448459e-02,4.922923e-02,-9.405606e-01,-3.314596e-01,-2.735910e-01,-1.322082e-01,1.781184e+00,2.678216e+00,2.565981e+00,1.686580e+00
9.125000e+01,3.750000e-01,2.030193e+00,7.613224e-01,8.605463e+00,3.227049e+00,4.000000e+00,1.452457e+02,4.501155e+02,2.840184e+04,1.065069e+04,1.362345e+01,-2.006071e+00,1.161738e+01,1.472513e+01,3.850896e+01,9.950902e+01,6.513740e+02,8.866154e-01,1.143578e+00,2.407249e-01,3.330015e-03,1.577903e-02,1.834738e-01,4.433077e-01,6.023824e-01,2.752106e-01,2.659846e-01,1.277951e+00,7.522424e-01,2.461548e+01,6.500000e+01,6.499994e+01,4.118031e+01,2.596323e+02,1.154140e+02,1.153286e+02,2.893729e+01,9.571713e+00,4.487249e+01,7.106271e+01,9.042829e+01,5.512751e+01,3.374357e+01,8.856866e+01,5.027702e+01,3.723045e+01,7.846350e+01,8.035432e+01,3.850896e+01,8.040344e+01,8.193391e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.173102e+00,1.163727e+01,1.164589e+01,2.329542e+00,5.240475e+00,5.244357e+00,1.193935e+02,2.298589e+02,2.505007e+02,7.123754e+01,4.133188e+01,4.133188e+01,1.234999e-01,2.312330e-01,2.502536e-01,7.744543e-02,4.993257e-02,4.977306e-02,2.331085e+00,3.000850e+00,2.939136e+00,1.682679e+00,0.000000e+00,1.081657e-02,8.210065e-02,4.477574e-02,-7.516294e-01,-3.313857e-01,-2.887943e-01,-1.141689e-01,1.579455e+00,2.680281e+00,2.732442e+00,1.613285e+00
9.125000e+01,4.125000e-01,2.032431e+00,8.383779e-01,8.507364e+00,3.509288e+00,4.000000e+00,1.543678e+02,4.524455e+02,2.840184e+04,1.171576e+04,1.460812e+01,-1.974682e+00,1.263344e+01,1.351770e+01,4.235983e+01,9.950648e+01,7.445800e+02,8.853263e-01,1.147105e+00,2.345680e-01,3.336247e-03,1.409777e-02,1.906611e-01,4.426631e-01,5.955155e-01,2.859917e-01,2.655979e-01,1.250721e+00,7.817106e-01,2.353761e+01,6.500000e+01,6.499998e+01,4.266153e+01,3.089236e+02,1.280201e+02,1.286555e+02,2.757094e+01,7.755481e+00,4.386176e+01,7.242906e+01,9.224452e+01,5.613824e+01,3.789623e+01,9.027725e+01,5.068819e+01,4.094558e+01,7.829792e+01,8.023635e+01,4.235983e+01,8.029769e+01,8.191652e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.782458e+00,1.154048e+01,1.148349e+01,2.164781e+00,5.223804e+00,5.198003e+00,1.165673e+02,2.284434e+02,2.499253e+02,6.493348e+01,4.133188e+01,4.133188e+01,1.205766e-01,2.301255e-01,2.503350e-01,7.113019e-02,5.003590e-02,5.005663e-02,2.022389e+00,3.005976e+00,2.941867e+00,1.728933e+00,0.000000e+00,1.378592e-02,8.261823e-02,4.154650e-02,-5.972564e-01,-3.342960e-01,-2.894112e-01,-1.087885e-01,1.425133e+00,2.685465e+00,2.735074e+00,1.661691e+00
9.125000e+01,4.500000e-01,2.046113e+00,9.207510e-01,8.527966e+00,3.837584e+00,4.000000e+00,1.647012e+02,4.605600e+02,2.840184e+04,1.278083e+04,1.583060e+01,-2.015294e+00,1.381530e+01,1.273037e+01,4.621063e+01,9.949762e+01,8.329360e+02,8.891442e-01,1.156969e+00,2.329375e-01,3.391338e-03,1.273106e-02,1.955122e-01,4.445721e-01,5.969576e-01,2.932683e-01,2.667433e-01,1.244513e+00,8.016001e-01,2.364242e+01,6.500000e+01,6.499999e+01,4.481267e+01,3.494300e+02,1.425365e+02,1.439671e+02,2.546756e+01,5.885461e+00,4.248188e+01,7.453244e+01,9.411454e+01,5.751812e+01,4.268363e+01,9.201887e+01,5.141845e+01,4.465521e+01,7.799784e+01,7.999037e+01,4.621063e+01,8.007935e+01,8.180017e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.612430e+00,1.130743e+01,1.119507e+01,2.125279e+00,5.210147e+00,5.158377e+00,1.162180e+02,2.256475e+02,2.478195e+02,6.015867e+01,4.133188e+01,4.133188e+01,1.202152e-01,2.277882e-01,2.490700e-01,6.645270e-02,5.017008e-02,5.037643e-02,1.862483e+00,3.015990e+00,2.948832e+00,1.804441e+00,0.000000e+00,1.751179e-02,8.376618e-02,3.895066e-02,-5.057401e-01,-3.398059e-01,-2.922133e-01,-1.062494e-01,1.356743e+00,2.693696e+00,2.740385e+00,1.737142e+00
9.125000e+01,4.875000e-01,2.067809e+00,1.008057e+00,8.520453e+00,4.153721e+00,4.000000e+00,1.764972e+02,4.798514e+02,2.840184e+04,1.384590e+04,1.704067e+01,-2.087272e+00,1.495340e+01,1.224877e+01,5.006128e+01,9.947657e+01,9.351063e+02,8.980475e-01,1.169761e+00,2.312790e-01,3.545748e-03,1.158885e-02,2.026101e-01,4.490237e-01,5.964317e-01,3.039152e-01,2.694142e-01,1.237107e+00,8.307015e-01,2.551126e+01,6.500000e+01,6.500000e+01,4.293529e+01,3.761787e+02,1.606565e+02,1.623561e+02,2.313289e+01,6.046834e+00,4.470165e+01,7.686711e+01,9.395317e+01,5.529835e+01,4.792516e+01,9.164803e+01,4.894511e+01,4.836245e+01,7.759063e+01,7.977147e+01,5.006128e+01,7.973834e+01,8.163439e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.641473e+00,1.086806e+01,1.075429e+01,2.228287e+00,5.217555e+00,5.162936e+00,1.260182e+02,2.215147e+02,2.452390e+02,6.029475e+01,4.133188e+01,4.133188e+01,1.303524e-01,2.241356e-01,2.469926e-01,6.722094e-02,5.027703e-02,5.052926e-02,1.861197e+00,3.030921e+00,2.956557e+00,1.714493e+00,0.000000e+00,2.537453e-02,8.494892e-02,3.628990e-02,-4.547228e-01,-3.475259e-01,-2.947677e-01,-9.231245e-02,1.406474e+00,2.708770e+00,2.746739e+00,1.658471e+00
9.125000e+01,5.250000e-01,2.101369e+00,1.103219e+00,8.661151e+00,4.547104e+00,4.000000e+00,1.900917e+02,5.060738e+02,2.840184e+04,1.491097e+04,1.858358e+01,-2.214009e+00,1.636958e+01,1.191379e+01,5.391181e+01,9.944796e+01,1.029161e+03,9.111509e-01,1.190218e+00,2.338790e-01,3.915597e-03,1.071956e-02,2.070612e-01,4.555754e-01,6.062806e-01,3.105919e-01,2.733453e-01,1.252418e+00,8.489511e-01,2.828265e+01,6.500000e+01,6.500000e+01,4.309011e+01,3.978126e+02,1.818364e+02,1.833714e+02,2.061338e+01,6.694626e+00,4.467701e+01,7.938662e+01,9.330537e+01,5.532299e+01,5.364145e+01,9.089251e+01,4.885693e+01,5.206739e+01,7.708563e+01,7.936728e+01,5.391181e+01,7.929354e+01,8.127301e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.726651e+00,1.034073e+01,1.025417e+01,2.393245e+00,5.235823e+00,5.191993e+00,1.387727e+02,2.163953e+02,2.401926e+02,6.099814e+01,4.133188e+01,4.133188e+01,1.435457e-01,2.195002e-01,2.423598e-01,6.870673e-02,5.035972e-02,5.057572e-02,1.923767e+00,3.050143e+00,2.971266e+00,1.725502e+00,0.000000e+00,3.749525e-02,8.708345e-02,3.732753e-02,-4.190855e-01,-3.574915e-01,-3.018337e-01,-9.302245e-02,1.504682e+00,2.730147e+00,2.756516e+00,1.669807e+00
9.125000e+01,5.625000e-01,2.141145e+00,1.204394e+00,8.915079e+00,5.014732e+00,4.000000e+00,2.059344e+02,5.328065e+02,2.840184e+04,1.597604e+04,2.041455e+01,-2.361516e+00,1.805303e+01,1.156781e+01,5.776228e+01,9.941879e+01,1.113339e+03,9.257644e-01,1.215381e+00,2.392949e-01,4.513808e-03,1.000936e-02,2.090641e-01,4.628822e-01,6.240555e-01,3.135962e-01,2.777293e-01,1.283982e+00,8.571629e-01,3.215859e+01,6.500000e+01,6.500000e+01,4.434336e+01,4.122002e+02,2.045441e+02,2.058519e+02,1.805295e+01,7.107794e+00,4.363327e+01,8.194705e+01,9.289221e+01,5.636673e+01,5.971372e+01,9.040589e+01,4.975510e+01,5.576999e+01,7.656840e+01,7.890888e+01,5.776228e+01,7.883826e+01,8.086869e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.887471e+00,9.849301e+00,9.786728e+00,2.605465e+00,5.250569e+00,5.217212e+00,1.575151e+02,2.113824e+02,2.347789e+02,6.315687e+01,4.133188e+01,4.133188e+01,1.629326e-01,2.149527e-01,2.373815e-01,7.195979e-02,5.043878e-02,5.062360e-02,2.050722e+00,3.070044e+00,2.987872e+00,1.785979e+00,0.000000e+00,5.786628e-02,8.949128e-02,3.928417e-02,-3.894945e-01,-3.678652e-01,-3.101907e-01,-9.863023e-02,1.661228e+00,2.760045e+00,2.767173e+00,1.726633e+00
9.125000e+01,6.000000e-01,2.185716e+00,1.311430e+00,9.316371e+00,5.589823e+00,4.000000e+00,2.246403e+02,5.511014e+02,2.840184e+04,1.704110e+04,2.259895e+01,-2.475590e+00,2.012336e+01,1.095445e+01,6.161283e+01,9.939882e+01,1.179514e+03,9.400761e-01,1.245640e+00,2.473446e-01,5.683617e-03,9.362485e-03,2.076474e-01,4.700381e-01,6.521460e-01,3.114711e-01,2.820228e-01,1.334362e+00,8.513542e-01,3.852540e+01,6.500000e+01,6.500000e+01,4.522133e+01,4.130629e+02,2.253229e+02,2.264612e+02,1.632876e+01,7.347734e+00,4.286188e+01,8.367124e+01,9.265227e+01,5.713812e+01,6.532280e+01,9.011988e+01,5.042859e+01,5.947619e+01,7.621894e+01,7.859437e+01,6.161283e+01,7.853028e+01,8.059145e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.202391e+00,9.537047e+00,9.489111e+00,2.868626e+00,5.258778e+00,5.232346e+00,1.950484e+02,2.081143e+02,2.311997e+02,7.074809e+01,4.133188e+01,4.133188e+01,2.017570e-01,2.119839e-01,2.340871e-01,8.165904e-02,5.048951e-02,5.065480e-02,2.315565e+00,3.083640e+00,2.999357e+00,1.828903e+00,0.000000e+00,1.031511e-01,9.115572e-02,4.070539e-02,-3.534217e-01,-3.749527e-01,-3.160042e-01,-1.017277e-01,1.962143e+00,2.811838e+00,2.774509e+00,1.767881e+00
9.125000e+01,6.375000e-01,2.236782e+00,1.425949e+00,9.538769e+00,6.080965e+00,4.000000e+00,2.469865e+02,6.005329e+02,2.840184e+04,1.810617e+04,2.467771e+01,-2.786236e+00,2.189148e+01,1.129050e+01,6.546285e+01,9.934487e+01,1.280145e+03,9.622375e-01,1.274545e+00,2.540565e-01,5.993330e-03,8.962550e-03,2.121064e-01,4.811187e-01,6.677138e-01,3.181595e-01,2.886712e-01,1.367146e+00,8.696360e-01,4.274859e+01,6.500000e+01,6.500000e+01,4.730888e+01,4.134810e+02,2.600825e+02,2.604851e+02,1.185217e+01,8.028359e+00,4.146410e+01,8.814783e+01,9.197164e+01,5.853590e+01,7.397514e+01,8.929707e+01,5.158983e+01,6.316118e+01,7.530721e+01,7.779687e+01,6.546285e+01,7.772384e+01,7.988385e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.521886e+00,8.778735e+00,8.765167e+00,3.318067e+00,5.275087e+00,5.266934e+00,1.862008e+02,1.999956e+02,2.225225e+02,6.049991e+01,4.133188e+01,4.133188e+01,1.926051e-01,2.045923e-01,2.260879e-01,7.086141e-02,5.061195e-02,5.072786e-02,2.424711e+00,3.119753e+00,3.029030e+00,1.931503e+00,0.000000e+00,1.083918e-01,9.545209e-02,4.397459e-02,-3.777441e-01,-3.937046e-01,-3.308113e-01,-1.117863e-01,2.046967e+00,2.834441e+00,2.793671e+00,1.863691e+00
9.125000e+01,6.750000e-01,2.295358e+00,1.549367e+00,9.950791e+00,6.716784e+00,4.000000e+00,2.742041e+02,6.492512e+02,2.840184e+04,1.917124e+04,2.735603e+01,-3.175604e+00,2.418042e+01,1.160843e+01,6.931279e+01,9.929170e+01,1.353691e+03,9.854276e-01,1.309931e+00,2.659708e-01,6.287538e-03,8.624080e-03,2.118314e-01,4.927138e-01,6.965553e-01,3.177472e-01,2.956283e-01,1.426850e+00,8.685089e-01,5.138844e+01,6.500000e+01,6.500000e+01,4.909309e+01,3.789936e+02,2.972322e+02,2.967208e+02,7.642221e+00,8.639883e+00,4.040628e+01,9.235778e+01,9.136012e+01,5.959372e+01,8.299008e+01,8.854088e+01,5.243127e+01,6.684477e+01,7.444326e+01,7.704897e+01,6.931279e+01,7.695647e+01,7.921713e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.378662e+00,8.133278e+00,8.147295e+00,4.144044e+00,5.283972e+00,5.293078e+00,1.854087e+02,1.928124e+02,2.149012e+02,5.332734e+01,4.133188e+01,4.133188e+01,1.917857e-01,1.980323e-01,2.190466e-01,6.351756e-02,5.071601e-02,5.078899e-02,2.764071e+00,3.154824e+00,3.057471e+00,2.021274e+00,0.000000e+00,1.134741e-01,9.956528e-02,4.694437e-02,-4.304533e-01,-4.118543e-01,-3.449038e-01,-1.196216e-01,2.333617e+00,2.856444e+00,2.812133e+00,1.948597e+00
9.125000e+01,7.125000e-01,2.349511e+00,1.674027e+00,1.050752e+01,7.486612e+00,4.000000e+00,3.081018e+02,6.762007e+02,2.840184e+04,2.023631e+04,3.052239e+01,-3.570586e+00,2.695180e+01,1.169825e+01,7.316303e+01,9.926228e+01,1.389136e+03,1.003907e+00,1.345604e+00,2.813390e-01,6.444229e-03,8.232824e-03,2.059372e-01,5.019533e-01,7.355267e-01,3.089058e-01,3.011720e-01,1.505169e+00,8.443424e-01,6.500000e+01,6.500000e+01,6.500000e+01,4.983259e+01,3.230335e+02,3.266196e+02,3.254861e+02,5.400250e+00,8.966455e+00,3.997169e+01,9.459975e+01,9.103354e+01,6.002831e+01,9.027191e+01,8.813069e+01,5.275164e+01,7.054068e+01,7.398015e+01,7.665348e+01,7.316303e+01,7.654367e+01,7.886302e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.899364e+00,7.812635e+00,7.839843e+00,5.345170e+00,5.286484e+00,5.304894e+00,1.920390e+02,1.891493e+02,2.110548e+02,4.818800e+01,4.133188e+01,4.133188e+01,1.986441e-01,1.946788e-01,2.154866e-01,5.852284e-02,5.076724e-02,5.081840e-02,3.326147e+00,3.173979e+00,3.072768e+00,2.060210e+00,0.000000e+00,1.162470e-01,1.017755e-01,4.844036e-02,-4.977003e-01,-4.217367e-01,-3.524214e-01,-1.201830e-01,2.828446e+00,2.868489e+00,2.822122e+00,1.988467e+00
9.125000e+01,7.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.125000e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,3.375000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,3.750000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,4.125000e-01,2.136497e+00,8.813052e-01,8.850372e+00,3.650779e+00,4.000000e+00,1.664218e+02,5.052983e+02,2.840184e+04,1.171576e+04,1.526823e+01,-2.125422e+00,1.314280e+01,1.392056e+01,4.246355e+01,9.948905e+01,7.935437e+02,9.324406e-01,1.204057e+00,2.451191e-01,3.535520e-03,1.436666e-02,2.031990e-01,4.662203e-01,6.195261e-01,3.047986e-01,2.797322e-01,1.303381e+00,8.331161e-01,2.496622e+01,6.500000e+01,6.500000e+01,4.805836e+01,3.260103e+02,1.424926e+02,1.434803e+02,2.668661e+01,6.438706e+00,4.036759e+01,7.331339e+01,9.356129e+01,5.963241e+01,3.892376e+01,9.135271e+01,5.327654e+01,4.091216e+01,7.708793e+01,7.916492e+01,4.246355e+01,7.928413e+01,8.108106e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.531745e+00,1.036823e+01,1.029686e+01,2.291040e+00,5.241696e+00,5.205614e+00,1.136819e+02,2.163351e+02,2.377596e+02,6.319839e+01,4.133188e+01,4.133188e+01,1.184350e-01,2.193748e-01,2.398866e-01,6.990592e-02,5.032777e-02,5.049219e-02,2.150660e+00,3.050239e+00,2.978236e+00,1.956308e+00,0.000000e+00,1.558102e-02,8.804199e-02,4.256739e-02,-6.397445e-01,-3.577613e-01,-3.071897e-01,-1.265651e-01,1.510915e+00,2.708059e+00,2.759088e+00,1.872310e+00
9.843750e+01,4.500000e-01,2.153745e+00,9.691852e-01,8.725935e+00,3.926671e+00,4.000000e+00,1.775327e+02,5.222235e+02,2.840184e+04,1.278083e+04,1.628153e+01,-2.145518e+00,1.413602e+01,1.317761e+01,4.632368e+01,9.947193e+01,9.115028e+02,9.399988e-01,1.213746e+00,2.394323e-01,3.628404e-03,1.298482e-02,2.139539e-01,4.699994e-01,6.108155e-01,3.209309e-01,2.819997e-01,1.276534e+00,8.772112e-01,2.562418e+01,6.500000e+01,6.500000e+01,4.538731e+01,3.692822e+02,1.605658e+02,1.617313e+02,2.491107e+01,6.775202e+00,4.315554e+01,7.508893e+01,9.322480e+01,5.684446e+01,4.366751e+01,9.079794e+01,5.026407e+01,4.462083e+01,7.675859e+01,7.903974e+01,4.632368e+01,7.900705e+01,8.098907e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.364406e+00,1.003761e+01,9.965276e+00,2.280387e+00,5.244615e+00,5.206821e+00,1.187959e+02,2.132146e+02,2.363658e+02,6.135761e+01,4.133188e+01,4.133188e+01,1.237628e-01,2.166165e-01,2.388419e-01,6.846035e-02,5.041049e-02,5.061012e-02,2.025591e+00,3.062642e+00,2.982914e+00,1.829150e+00,0.000000e+00,2.194416e-02,8.877285e-02,3.931406e-02,-5.445283e-01,-3.640731e-01,-3.080037e-01,-1.077885e-01,1.481063e+00,2.720513e+00,2.763684e+00,1.760676e+00
9.843750e+01,4.875000e-01,2.186047e+00,1.065698e+00,8.820755e+00,4.300118e+00,4.000000e+00,1.902102e+02,5.509129e+02,2.840184e+04,1.384590e+04,1.775408e+01,-2.273656e+00,1.548042e+01,1.280639e+01,5.018364e+01,9.944291e+01,1.014743e+03,9.529205e-01,1.233127e+00,2.407199e-01,3.935892e-03,1.193937e-02,2.198651e-01,4.764603e-01,6.174528e-01,3.297977e-01,2.858762e-01,1.284600e+00,9.014470e-01,2.822085e+01,6.500000e+01,6.500000e+01,4.478443e+01,3.937287e+02,1.829887e+02,1.838977e+02,2.253109e+01,7.549699e+00,4.387207e+01,7.746891e+01,9.245030e+01,5.612793e+01,4.912886e+01,8.988240e+01,4.944730e+01,4.832499e+01,7.623928e+01,7.865728e+01,5.018364e+01,7.854653e+01,8.064119e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.434509e+00,9.541537e+00,9.494372e+00,2.444375e+00,5.259453e+00,5.233455e+00,1.295123e+02,2.082856e+02,2.318357e+02,6.181936e+01,4.133188e+01,4.133188e+01,1.349272e-01,2.121378e-01,2.346704e-01,6.963783e-02,5.048596e-02,5.064797e-02,2.067054e+00,3.082910e+00,2.997280e+00,1.806296e+00,0.000000e+00,3.215208e-02,9.085391e-02,3.973942e-02,-5.015121e-01,-3.744923e-01,-3.145890e-01,-1.049372e-01,1.565542e+00,2.740570e+00,2.773544e+00,1.741098e+00
9.843750e+01,5.250000e-01,2.225491e+00,1.168383e+00,9.049518e+00,4.750997e+00,4.000000e+00,2.048182e+02,5.816221e+02,2.840184e+04,1.491097e+04,1.954536e+01,-2.441768e+00,1.710359e+01,1.249283e+01,5.404352e+01,9.941184e+01,1.106638e+03,9.677315e-01,1.257760e+00,2.456764e-01,4.425077e-03,1.111513e-02,2.226492e-01,4.838658e-01,6.334662e-01,3.339738e-01,2.903195e-01,1.312629e+00,9.128617e-01,3.166240e+01,6.500000e+01,6.500000e+01,4.618924e+01,4.116958e+02,2.076140e+02,2.081871e+02,1.992690e+01,7.952055e+00,4.278957e+01,8.007310e+01,9.204794e+01,5.721043e+01,5.508629e+01,8.939688e+01,5.037198e+01,5.202559e+01,7.566726e+01,7.815019e+01,5.404352e+01,7.804107e+01,8.019250e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.567175e+00,9.056648e+00,9.031717e+00,2.657916e+00,5.270613e+00,5.256104e+00,1.429999e+02,2.031178e+02,2.262319e+02,6.269722e+01,4.133188e+01,4.133188e+01,1.489787e-01,2.074353e-01,2.295060e-01,7.137946e-02,5.056427e-02,5.069519e-02,2.162198e+00,3.105445e+00,3.016006e+00,1.874837e+00,0.000000e+00,4.748573e-02,9.356587e-02,4.192117e-02,-4.697088e-01,-3.862080e-01,-3.239902e-01,-1.120338e-01,1.692489e+00,2.766723e+00,2.785581e+00,1.804725e+00
9.843750e+01,5.625000e-01,2.271000e+00,1.277438e+00,9.372445e+00,5.272000e+00,4.000000e+00,2.218348e+02,6.102674e+02,2.840184e+04,1.597604e+04,2.158655e+01,-2.607345e+00,1.897920e+01,1.207857e+01,5.790337e+01,9.938286e+01,1.191791e+03,9.840271e-01,1.286973e+00,2.525746e-01,5.231068e-03,1.041186e-02,2.237960e-01,4.920135e-01,6.560712e-01,3.356939e-01,2.952081e-01,1.353437e+00,9.175634e-01,3.663761e+01,6.500000e+01,6.500000e+01,4.747540e+01,4.206559e+02,2.330742e+02,2.332589e+02,1.755569e+01,8.286280e+00,4.183387e+01,8.244431e+01,9.171372e+01,5.816613e+01,6.117785e+01,8.898681e+01,5.118746e+01,5.572550e+01,7.514439e+01,7.768519e+01,5.790337e+01,7.757811e+01,7.978044e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.789138e+00,8.643508e+00,8.636664e+00,2.924440e+00,5.278072e+00,5.273893e+00,1.663483e+02,1.985940e+02,2.213093e+02,6.652170e+01,4.133188e+01,4.133188e+01,1.733034e-01,2.033116e-01,2.249643e-01,7.663507e-02,5.063144e-02,5.073595e-02,2.345637e+00,3.126348e+00,3.033393e+00,1.938346e+00,0.000000e+00,7.626381e-02,9.608230e-02,4.395362e-02,-4.396460e-01,-3.970625e-01,-3.327206e-01,-1.181488e-01,1.905991e+00,2.805549e+00,2.796754e+00,1.864151e+00
