# Feed Concentration,Volumetric Recovery Rate,LCOW,LCOW wrt Feed Flow,SEC,SEC wrt Feed,Number of Stages,Final Brine Concentration,Final Permeate Concentration (ppm),Annual Feed Flow,Annual Water Production,Pump Work In (kW),Pump Work Recovered (kW),Net Pump Work In (kW),Energy Recovery (%),Mass Water Recovery Rate (%),System Salt Rejection (%),Total Membrane Area,Total Capex LCOW,Total Opex LCOW,Primary Pump Capex LCOW,Recycle Pump Capex LCOW,ERD Capex LCOW,Membrane Capex LCOW,Indirect Capex LCOW,Electricity LCOW,Membrane Replacement LCOW,Chem-labor-maintenance LCOW,Pumping Energy Agg LCOW,Membrane Agg LCOW,Feed Pressure (bar)-Stage 1,Feed Pressure (bar)-Stage 2,Feed Pressure (bar)-Stage 3,Feed Pressure (bar)-Stage 4,Membrane Area-Stage 1,Membrane Area-Stage 2,Membrane Area-Stage 3,Observed Rejection (%)-Stage 1,Observed Rejection (%)-Stage 2,Observed Rejection (%)-Stage 3,Observed Salt Passage (%)-Stage 1,Observed Salt Passage (%)-Stage 2,Observed Salt Passage (%)-Stage 3,Mass Salt Passage (%)-Stage 1,Mass Salt Passage (%)-Stage 2,Mass Salt Passage (%)-Stage 3,Volumetric Module Recovery Rate (%)-Stage 1,Volumetric Module Recovery Rate (%)-Stage 2,Volumetric Module Recovery Rate (%)-Stage 3,Mass Water Module Recovery Rate (%)-Stage 1,Mass Water Module Recovery Rate (%)-Stage 2,Mass Water Module Recovery Rate (%)-Stage 3,A-Value (LMH/bar)-Stage 1,A-Value (LMH/bar)-Stage 2,A-Value (LMH/bar)-Stage 3,B-Value (LMH)-Stage 1,B-Value (LMH)-Stage 2,B-Value (LMH)-Stage 3,Average Water Flux (LMH)-Stage 1,Average Water Flux (LMH)-Stage 2,Average Water Flux (LMH)-Stage 3,Average NaCl Flux (GMH)-Stage 1,Average NaCl Flux (GMH)-Stage 2,Average NaCl Flux (GMH)-Stage 3,Inlet Reynolds Number-Stage 1,Inlet Reynolds Number-Stage 2,Inlet Reynolds Number-Stage 3,Outlet Reynolds Number-Stage 1,Outlet Reynolds Number-Stage 2,Outlet Reynolds Number-Stage 3,Inlet Crossflow Velocity-Stage 1,Inlet Crossflow Velocity-Stage 2,Inlet Crossflow Velocity-Stage 3,Outlet Crossflow Velocity-Stage 1,Outlet Crossflow Velocity-Stage 2,Outlet Crossflow Velocity-Stage 3,Primary Pump SEC-Stage 1,Primary Pump SEC-Stage 2,Primary Pump SEC-Stage 3,Primary Pump SEC-Stage 4,Recycle Pump SEC-Stage 1,Recycle Pump SEC-Stage 2,Recycle Pump SEC-Stage 3,Recycle Pump SEC-Stage 4,ERD SEC-Stage 1,ERD SEC-Stage 2,ERD SEC-Stage 3,ERD SEC-Stage 4,Net SEC-Stage 1,Net SEC-Stage 2,Net SEC-Stage 3,Net SEC-Stage 4
9.843750e+01,6.000000e-01,2.320964e+00,1.392578e+00,9.746573e+00,5.847944e+00,4.000000e+00,2.418957e+02,6.416790e+02,2.840184e+04,1.704110e+04,2.386696e+01,-2.814359e+00,2.105260e+01,1.179186e+01,6.176313e+01,9.935108e+01,1.272354e+03,1.002090e+00,1.318874e+00,2.609973e-01,6.228040e-03,9.828106e-03,2.239914e-01,5.010449e-01,6.822601e-01,3.359871e-01,3.006269e-01,1.402599e+00,9.183648e-01,4.291546e+01,6.500000e+01,6.500000e+01,4.879165e+01,4.180459e+02,2.611461e+02,2.608098e+02,1.502455e+01,8.632667e+00,4.092977e+01,8.497545e+01,9.136733e+01,5.907023e+01,6.774904e+01,8.855535e+01,5.194641e+01,5.942221e+01,7.458400e+01,7.718981e+01,6.176313e+01,7.708072e+01,7.934024e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.140268e+00,8.228605e+00,8.239215e+00,3.300520e+00,5.283513e+00,5.290326e+00,1.882818e+02,1.939432e+02,2.162726e+02,6.810806e+01,4.133188e+01,4.133188e+01,1.961539e-01,1.990645e-01,2.203118e-01,7.951244e-02,5.069899e-02,5.077673e-02,2.586556e+00,3.149087e+00,3.052169e+00,2.004181e+00,0.000000e+00,1.126426e-01,9.879800e-02,4.608294e-02,-4.278367e-01,-4.088487e-01,-3.421111e-01,-1.241474e-01,2.158719e+00,2.852881e+00,2.808856e+00,1.926117e+00
9.843750e+01,6.375000e-01,2.378659e+00,1.516395e+00,1.007374e+01,6.422011e+00,4.000000e+00,2.658567e+02,6.945760e+02,2.840184e+04,1.810617e+04,2.631291e+01,-3.193669e+00,2.311924e+01,1.213727e+01,6.562249e+01,9.929756e+01,1.366110e+03,1.026133e+00,1.352527e+00,2.707356e-01,6.545677e-03,9.435278e-03,2.263498e-01,5.130664e-01,7.051620e-01,3.395248e-01,3.078398e-01,1.450625e+00,9.280343e-01,4.955354e+01,6.500000e+01,6.500000e+01,5.078044e+01,4.010867e+02,3.001263e+02,2.987281e+02,1.093261e+01,9.201605e+00,3.979878e+01,8.906739e+01,9.079839e+01,6.020122e+01,7.635488e+01,8.783402e+01,5.284899e+01,6.310495e+01,7.367209e+01,7.639654e+01,6.562249e+01,7.626828e+01,7.863180e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.692394e+00,7.607276e+00,7.642880e+00,3.956548e+00,5.287504e+00,5.312250e+00,1.832271e+02,1.867794e+02,2.086150e+02,5.937210e+01,4.133188e+01,4.133188e+01,1.908878e-01,1.925055e-01,2.132252e-01,7.036262e-02,5.079941e-02,5.083607e-02,2.820061e+00,3.186869e+00,3.082824e+00,2.104908e+00,0.000000e+00,1.181115e-01,1.032273e-01,4.931872e-02,-4.717317e-01,-4.283655e-01,-3.573017e-01,-1.341779e-01,2.348329e+00,2.876615e+00,2.828750e+00,2.020049e+00
9.843750e+01,6.750000e-01,2.437362e+00,1.645219e+00,1.071452e+01,7.232301e+00,4.000000e+00,2.950440e+02,7.279901e+02,2.840184e+04,1.917124e+04,2.973947e+01,-3.703187e+00,2.603628e+01,1.245210e+01,6.948207e+01,9.926375e+01,1.394042e+03,1.046251e+00,1.391111e+00,2.892543e-01,6.724990e-03,9.000525e-03,2.181459e-01,5.231257e-01,7.500164e-01,3.272188e-01,3.138754e-01,1.542964e+00,8.943980e-01,6.499999e+01,6.500000e+01,6.500000e+01,5.138930e+01,3.272517e+02,3.330495e+02,3.307899e+02,8.500588e+00,9.621702e+00,3.957688e+01,9.149941e+01,9.037830e+01,6.042312e+01,8.365890e+01,8.729915e+01,5.293569e+01,6.679768e+01,7.312408e+01,7.594424e+01,6.948207e+01,7.577710e+01,7.822350e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,7.387055e+00,7.258460e+00,7.308042e+00,5.381621e+00,5.287937e+00,5.324058e+00,1.930492e+02,1.826919e+02,2.044380e+02,5.538017e+01,4.133188e+01,4.133188e+01,2.011206e-01,1.887506e-01,2.093484e-01,6.676775e-02,5.085327e-02,5.086484e-02,3.510932e+00,3.210084e+00,3.100718e+00,2.138660e+00,0.000000e+00,1.214673e-01,1.058091e-01,5.079558e-02,-5.834067e-01,-4.402770e-01,-3.659277e-01,-1.343340e-01,2.927525e+00,2.891274e+00,2.840599e+00,2.055122e+00
9.843750e+01,7.125000e-01,2.501787e+00,1.782523e+00,1.078159e+01,7.681882e+00,4.000000e+00,3.312457e+02,7.825368e+02,2.840184e+04,2.023631e+04,3.148399e+01,-3.829219e+00,2.765478e+01,1.216243e+01,7.334122e+01,9.920855e+01,1.567024e+03,1.075856e+00,1.425931e+00,2.897788e-01,7.071077e-03,8.769339e-03,2.323088e-01,5.379280e-01,7.547112e-01,3.484632e-01,3.227568e-01,1.549321e+00,9.524661e-01,6.500000e+01,6.500000e+01,6.500000e+01,5.403167e+01,3.793255e+02,3.783403e+02,3.746300e+02,4.456200e+00,9.946844e+00,3.804803e+01,9.554380e+01,9.005316e+01,6.195197e+01,9.333324e+01,8.684577e+01,5.424321e+01,7.047481e+01,7.221614e+01,7.512091e+01,7.334122e+01,7.496529e+01,7.748932e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.726925e+00,6.744441e+00,6.811238e+00,5.268189e+00,5.281907e+00,5.334218e+00,1.732054e+02,1.762930e+02,1.973063e+02,4.336261e+01,4.133188e+01,4.133188e+01,1.804471e-01,1.828687e-01,2.027354e-01,5.332173e-02,5.093993e-02,5.092061e-02,3.326147e+00,3.249191e+00,3.133466e+00,2.273275e+00,0.000000e+00,1.271180e-01,1.105355e-01,5.472896e-02,-5.028814e-01,-4.604806e-01,-3.824038e-01,-1.471070e-01,2.823265e+00,2.915829e+00,2.861598e+00,2.180897e+00
9.843750e+01,7.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.843750e+01,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,3.375000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,3.750000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,4.125000e-01,2.245734e+00,9.263652e-01,9.032083e+00,3.725734e+00,4.000000e+00,1.784512e+02,5.687102e+02,2.840184e+04,1.171576e+04,1.566032e+01,-2.247681e+00,1.341264e+01,1.435271e+01,4.256945e+01,9.946404e+01,8.690364e+02,9.843791e-01,1.261355e+00,2.512875e-01,3.752744e-03,1.461923e-02,2.225301e-01,4.921896e-01,6.322458e-01,3.337952e-01,2.953137e-01,1.333360e+00,9.123734e-01,2.675576e+01,6.500000e+01,6.500000e+01,4.836080e+01,3.466335e+02,1.596819e+02,1.603037e+02,2.623870e+01,7.389448e+00,4.132396e+01,7.376130e+01,9.261055e+01,5.867604e+01,3.976457e+01,9.006547e+01,5.185879e+01,4.088184e+01,7.587197e+01,7.824347e+01,4.256945e+01,7.822564e+01,8.028668e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.262060e+00,9.251974e+00,9.216084e+00,2.425256e+00,5.264686e+00,5.244264e+00,1.154432e+02,2.049732e+02,2.273815e+02,6.406108e+01,4.133188e+01,4.133188e+01,1.211113e-01,2.091293e-01,2.305728e-01,7.152710e-02,5.053865e-02,5.068919e-02,2.311336e+00,3.097206e+00,3.012090e+00,1.969868e+00,0.000000e+00,1.928330e-02,9.300107e-02,4.288806e-02,-6.812285e-01,-3.820907e-01,-3.227621e-01,-1.275084e-01,1.630108e+00,2.734399e+00,2.782329e+00,1.885247e+00
1.056250e+02,4.500000e-01,2.275062e+00,1.023778e+00,8.999698e+00,4.049864e+00,4.000000e+00,1.903320e+02,5.960212e+02,2.840184e+04,1.278083e+04,1.690294e+01,-2.323428e+00,1.457951e+01,1.374570e+01,4.643910e+01,9.943829e+01,9.916694e+02,9.968664e-01,1.278196e+00,2.483594e-01,3.978003e-03,1.332469e-02,2.327712e-01,4.984332e-01,6.299789e-01,3.491567e-01,2.990599e-01,1.320700e+00,9.543617e-01,2.820659e+01,6.500000e+01,6.500000e+01,4.658456e+01,3.869110e+02,1.821952e+02,1.824984e+02,2.432252e+01,8.278758e+00,4.302392e+01,7.567748e+01,9.172124e+01,5.697608e+01,4.476872e+01,8.900439e+01,5.008414e+01,4.458721e+01,7.541728e+01,7.796244e+01,4.643910e+01,7.781833e+01,8.002164e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.165476e+00,8.845837e+00,8.831140e+00,2.484193e+00,5.275450e+00,5.266685e+00,1.219729e+02,2.009189e+02,2.241683e+02,6.287456e+01,4.133188e+01,4.133188e+01,1.279615e-01,2.054293e-01,2.275989e-01,7.083288e-02,5.059588e-02,5.071044e-02,2.238135e+00,3.115457e+00,3.023175e+00,1.892659e+00,0.000000e+00,2.767346e-02,9.460259e-02,4.221063e-02,-5.975335e-01,-3.913415e-01,-3.272995e-01,-1.180401e-01,1.640601e+00,2.751789e+00,2.790478e+00,1.816830e+00
1.056250e+02,4.875000e-01,2.313517e+00,1.127839e+00,9.212404e+00,4.491047e+00,4.000000e+00,2.038872e+02,6.295528e+02,2.840184e+04,1.384590e+04,1.867516e+01,-2.507390e+00,1.616777e+01,1.342634e+01,5.030862e+01,9.940667e+01,1.089029e+03,1.011314e+00,1.302203e+00,2.529475e-01,4.400999e-03,1.234774e-02,2.359606e-01,5.056568e-01,6.448683e-01,3.539408e-01,3.033941e-01,1.346078e+00,9.674383e-01,3.139902e+01,6.500000e+01,6.500000e+01,4.809987e+01,4.076198e+02,2.082062e+02,2.080812e+02,2.177802e+01,8.648104e+00,4.192686e+01,7.822198e+01,9.135190e+01,5.807314e+01,5.052179e+01,8.854636e+01,5.101749e+01,4.828671e+01,7.481329e+01,7.742553e+01,5.030862e+01,7.728278e+01,7.954538e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.283306e+00,8.385728e+00,8.390766e+00,2.698266e+00,5.282584e+00,5.285758e+00,1.323173e+02,1.958094e+02,2.185957e+02,6.302525e+01,4.133188e+01,4.133188e+01,1.388138e-01,2.007666e-01,2.224537e-01,7.170535e-02,5.067060e-02,5.075568e-02,2.308511e+00,3.139797e+00,3.043370e+00,1.967461e+00,0.000000e+00,3.989361e-02,9.752422e-02,4.455933e-02,-5.607802e-01,-4.039679e-01,-3.374270e-01,-1.265372e-01,1.747731e+00,2.775723e+00,2.803467e+00,1.885483e+00
1.056250e+02,5.250000e-01,2.358838e+00,1.238390e+00,9.494928e+00,4.984837e+00,4.000000e+00,2.194999e+02,6.637582e+02,2.840184e+04,1.491097e+04,2.064686e+01,-2.701449e+00,1.794541e+01,1.308406e+01,5.417806e+01,9.937442e+01,1.184733e+03,1.028193e+00,1.330645e+00,2.591712e-01,5.025040e-03,1.153875e-02,2.383614e-01,5.140965e-01,6.646450e-01,3.575422e-01,3.084579e-01,1.381556e+00,9.772819e-01,3.567582e+01,6.500000e+01,6.500000e+01,4.960868e+01,4.217188e+02,2.362284e+02,2.355657e+02,1.924961e+01,8.985007e+00,4.089884e+01,8.075039e+01,9.101499e+01,5.910116e+01,5.660837e+01,8.811991e+01,5.188738e+01,5.198397e+01,7.421065e+01,7.688937e+01,5.417806e+01,7.674720e+01,7.906885e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.458538e+00,7.959455e+00,7.981846e+00,2.961357e+00,5.286663e+00,5.301535e+00,1.483558e+02,1.909416e+02,2.132793e+02,6.490103e+01,4.133188e+01,4.133188e+01,1.556398e-01,1.963161e-01,2.175392e-01,7.464905e-02,5.074025e-02,5.079812e-02,2.445331e+00,3.164485e+00,3.063826e+00,2.042844e+00,0.000000e+00,6.037501e-02,1.004816e-01,4.692401e-02,-5.300771e-01,-4.167558e-01,-3.476751e-01,-1.348301e-01,1.915254e+00,2.808104e+00,2.816632e+00,1.954938e+00
1.056250e+02,5.625000e-01,2.409814e+00,1.355520e+00,9.911095e+00,5.574991e+00,4.000000e+00,2.376806e+02,6.919647e+02,2.840184e+04,1.597604e+04,2.295190e+01,-2.881934e+00,2.006997e+01,1.255641e+01,5.804753e+01,9.934782e+01,1.266640e+03,1.045585e+00,1.364229e+00,2.679706e-01,6.141379e-03,1.082908e-02,2.378512e-01,5.227923e-01,6.937767e-01,3.567768e-01,3.136754e-01,1.434623e+00,9.751900e-01,4.222634e+01,6.500000e+01,6.500000e+01,5.076053e+01,4.222612e+02,2.637988e+02,2.625972e+02,1.721480e+01,9.241093e+00,4.013295e+01,8.278520e+01,9.075891e+01,5.986705e+01,6.257798e+01,8.778972e+01,5.252902e+01,5.568246e+01,7.372380e+01,7.645704e+01,5.804753e+01,7.631357e+01,7.868377e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.770837e+00,7.636651e+00,7.671595e+00,3.303536e+00,5.287952e+00,5.312149e+00,1.786261e+02,1.871668e+02,2.091612e+02,7.126721e+01,4.133188e+01,4.133188e+01,1.873963e-01,1.928588e-01,2.137282e-01,8.297321e-02,5.079315e-02,5.083043e-02,2.713619e+00,3.184730e+00,3.080541e+00,2.101443e+00,0.000000e+00,1.022154e-01,1.028967e-01,4.882807e-02,-4.995415e-01,-4.272270e-01,-3.560314e-01,-1.403774e-01,2.214078e+00,2.859718e+00,2.827406e+00,2.009894e+00
1.056250e+02,6.000000e-01,2.465612e+00,1.479367e+00,1.025791e+01,6.154743e+00,4.000000e+00,2.590767e+02,7.386343e+02,2.840184e+04,1.704110e+04,2.537037e+01,-3.213290e+00,2.215708e+01,1.266553e+01,6.191667e+01,9.930381e+01,1.360780e+03,1.067862e+00,1.397750e+00,2.772613e-01,6.796911e-03,1.031454e-02,2.395583e-01,5.339311e-01,7.180534e-01,3.593375e-01,3.203587e-01,1.483423e+00,9.821892e-01,4.878052e+01,6.500000e+01,6.500000e+01,5.249838e+01,4.125226e+02,3.004306e+02,2.982169e+02,1.396725e+01,9.667666e+00,3.917159e+01,8.603275e+01,9.033233e+01,6.082841e+01,7.008940e+01,8.723228e+01,5.329570e+01,5.936993e+01,7.294209e+01,7.577403e+01,6.191667e+01,7.561491e+01,7.807260e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.208970e+00,7.152460e+00,7.205554e+00,3.850367e+00,5.286957e+00,5.326203e+00,1.838651e+02,1.813776e+02,2.029313e+02,6.635644e+01,4.133188e+01,4.133188e+01,1.928925e-01,1.875446e-01,2.079533e-01,7.831335e-02,5.087164e-02,5.087724e-02,2.948597e+00,3.217833e+00,3.107403e+00,2.190660e+00,0.000000e+00,1.225878e-01,1.067746e-01,5.168341e-02,-5.243324e-01,-4.442961e-01,-3.693398e-01,-1.496660e-01,2.424265e+00,2.896125e+00,2.844838e+00,2.092678e+00
1.056250e+02,6.375000e-01,2.527116e+00,1.611036e+00,1.076981e+01,6.865753e+00,4.000000e+00,2.846432e+02,7.861950e+02,2.840184e+04,1.810617e+04,2.842516e+01,-3.708449e+00,2.471671e+01,1.304636e+01,6.578570e+01,9.925895e+01,1.426050e+03,1.091390e+00,1.435726e+00,2.924824e-01,7.057440e-03,9.874047e-03,2.362813e-01,5.456952e-01,7.538866e-01,3.544219e-01,3.274171e-01,1.558363e+00,9.687532e-01,6.050071e+01,6.500000e+01,6.500000e+01,5.367737e+01,3.623189e+02,3.400097e+02,3.365409e+02,1.084167e+01,1.015228e+01,3.870017e+01,8.915833e+01,8.984772e+01,6.129983e+01,7.796627e+01,8.659542e+01,5.357786e+01,6.305566e+01,7.218131e+01,7.513450e+01,6.578570e+01,7.493115e+01,7.749536e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.301336e+00,6.714787e+00,6.783998e+00,4.957977e+00,5.283286e+00,5.337742e+00,1.865894e+02,1.760388e+02,1.973714e+02,6.032497e+01,4.133188e+01,4.133188e+01,1.957505e-01,1.826273e-01,2.027850e-01,7.229567e-02,5.093966e-02,5.091474e-02,3.456061e+00,3.250805e+00,3.133132e+00,2.253874e+00,0.000000e+00,1.273485e-01,1.104839e-01,5.398606e-02,-6.184777e-01,-4.611994e-01,-3.818249e-01,-1.543801e-01,2.837584e+00,2.916954e+00,2.861791e+00,2.153480e+00
1.056250e+02,6.750000e-01,2.590502e+00,1.748589e+00,1.099401e+01,7.420957e+00,4.000000e+00,3.157104e+02,8.350066e+02,2.840184e+04,1.917124e+04,3.067361e+01,-3.958169e+00,2.671544e+01,1.290415e+01,6.965463e+01,9.921291e+01,1.562378e+03,1.118607e+00,1.471895e+00,2.979209e-01,7.355335e-03,9.539655e-03,2.444878e-01,5.593037e-01,7.695807e-01,3.667317e-01,3.355822e-01,1.588102e+00,1.002400e+00,6.500000e+01,6.500000e+01,6.500000e+01,5.573292e+01,3.812457e+02,3.830073e+02,3.781076e+02,7.622603e+00,1.043177e+01,3.760748e+01,9.237740e+01,8.956823e+01,6.239252e+01,8.644227e+01,8.619393e+01,5.448098e+01,6.673780e+01,7.139916e+01,7.443462e+01,6.965463e+01,7.422867e+01,7.686823e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,6.340698e+00,6.311535e+00,6.393322e+00,5.298949e+00,5.274577e+00,5.342928e+00,1.748207e+02,1.708555e+02,1.916464e+02,5.004723e+01,4.133188e+01,4.133188e+01,1.834040e-01,1.778478e-01,1.974652e-01,6.103420e-02,5.100673e-02,5.095731e-02,3.510933e+00,3.285360e+00,3.161591e+00,2.360867e+00,0.000000e+00,1.323349e-01,1.145867e-01,5.721453e-02,-5.895322e-01,-4.789865e-01,-3.960214e-01,-1.643358e-01,2.921401e+00,2.938708e+00,2.880156e+00,2.253745e+00
1.056250e+02,7.125000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,7.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.056250e+02,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,3.375000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,3.750000e-01,2.350912e+00,8.815920e-01,9.511226e+00,3.566710e+00,4.000000e+00,1.792722e+02,6.228136e+02,2.840184e+04,1.065069e+04,1.529027e+01,-2.450112e+00,1.284016e+01,1.602400e+01,3.879794e+01,9.945042e+01,8.051745e+02,1.034564e+00,1.316348e+00,2.699927e-01,3.922202e-03,1.657224e-02,2.267950e-01,5.172822e-01,6.657858e-01,3.401925e-01,3.103693e-01,1.421052e+00,9.298596e-01,2.976063e+01,6.500000e+01,6.500000e+01,5.192006e+01,3.033676e+02,1.585858e+02,1.586337e+02,2.696570e+01,7.944156e+00,3.927449e+01,7.303430e+01,9.205584e+01,6.072551e+01,3.625530e+01,8.938398e+01,5.365778e+01,3.714453e+01,7.487178e+01,7.733390e+01,3.879794e+01,7.734146e+01,7.948301e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.427133e+00,8.468908e+00,8.466351e+00,2.758997e+00,5.277838e+00,5.276245e+00,1.164387e+02,1.963484e+02,2.178711e+02,6.913026e+01,4.133188e+01,4.133188e+01,1.229898e-01,2.012712e-01,2.218035e-01,7.723554e-02,5.066882e-02,5.077117e-02,2.839247e+00,3.137182e+00,3.046127e+00,2.141388e+00,0.000000e+00,1.707388e-02,9.792859e-02,4.717687e-02,-9.190655e-01,-4.029041e-01,-3.400395e-01,-1.528885e-01,1.920181e+00,2.751352e+00,2.804016e+00,2.035677e+00
1.128125e+02,4.125000e-01,2.369542e+00,9.774361e-01,9.230228e+00,3.807469e+00,4.000000e+00,1.904553e+02,6.430700e+02,2.840184e+04,1.171576e+04,1.609158e+01,-2.384695e+00,1.370689e+01,1.481952e+01,4.267753e+01,9.943254e+01,9.555897e+02,1.043374e+00,1.326168e+00,2.580167e-01,4.046968e-03,1.492984e-02,2.446934e-01,5.216869e-01,6.461160e-01,3.670401e-01,3.130121e-01,1.366299e+00,1.003243e+00,2.865170e+01,6.500000e+01,6.500000e+01,4.855836e+01,3.716655e+02,1.798637e+02,1.795787e+02,2.587919e+01,8.918535e+00,4.210569e+01,7.412081e+01,9.108147e+01,5.789431e+01,4.062749e+01,8.821637e+01,5.078748e+01,4.085300e+01,7.458708e+01,7.725460e+01,4.267753e+01,7.708038e+01,7.938950e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,3.974936e+00,8.213700e+00,8.226735e+00,2.557807e+00,5.285383e+00,5.293771e+00,1.169292e+02,1.939444e+02,2.168324e+02,6.478006e+01,4.133188e+01,4.133188e+01,1.235078e-01,1.990595e-01,2.208196e-01,7.298622e-02,5.069600e-02,5.076748e-02,2.481567e+00,3.149069e+00,3.050011e+00,1.988098e+00,0.000000e+00,2.400589e-02,9.848315e-02,4.484925e-02,-7.237702e-01,-4.087094e-01,-3.404930e-01,-1.328827e-01,1.757797e+00,2.764366e+00,2.808001e+00,1.900065e+00
1.128125e+02,4.500000e-01,2.406178e+00,1.082780e+00,9.399087e+00,4.229589e+00,4.000000e+00,2.031026e+02,6.773031e+02,2.840184e+04,1.278083e+04,1.778729e+01,-2.560772e+00,1.522652e+01,1.439664e+01,4.655692e+01,9.940232e+01,1.062057e+03,1.057156e+00,1.349022e+00,2.611246e-01,4.414943e-03,1.374551e-02,2.492929e-01,5.285780e-01,6.579361e-01,3.739394e-01,3.171468e-01,1.384077e+00,1.022101e+00,3.122437e+01,6.500000e+01,6.500000e+01,5.012623e+01,4.006200e+02,2.065507e+02,2.057763e+02,2.353173e+01,9.224166e+00,4.101798e+01,7.646827e+01,9.077583e+01,5.898202e+01,4.608291e+01,8.782416e+01,5.171559e+01,4.455242e+01,7.398823e+01,7.671822e+01,4.655692e+01,7.654778e+01,7.891292e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.022858e+00,7.802622e+00,7.831987e+00,2.726541e+00,5.288322e+00,5.308224e+00,1.238782e+02,1.891900e+02,2.115968e+02,6.374478e+01,4.133188e+01,4.133188e+01,1.308478e-01,1.947094e-01,2.159778e-01,7.248337e-02,5.076341e-02,5.080900e-02,2.486512e+00,3.173748e+00,3.070550e+00,2.066447e+00,0.000000e+00,3.382801e-02,1.014519e-01,4.727379e-02,-6.659163e-01,-4.214906e-01,-3.508055e-01,-1.425113e-01,1.820596e+00,2.786085e+00,2.821196e+00,1.971209e+00
1.128125e+02,4.875000e-01,2.450513e+00,1.194625e+00,9.657647e+00,4.708103e+00,4.000000e+00,2.175284e+02,7.149929e+02,2.840184e+04,1.384590e+04,1.972333e+01,-2.774160e+00,1.694917e+01,1.406537e+01,5.043620e+01,9.936904e+01,1.164597e+03,1.073828e+00,1.376685e+00,2.668554e-01,4.937160e-03,1.278764e-02,2.523339e-01,5.369141e-01,6.760353e-01,3.785009e-01,3.221485e-01,1.415944e+00,1.034569e+00,3.511057e+01,6.500000e+01,6.500000e+01,5.177841e+01,4.184506e+02,2.362099e+02,2.347852e+02,2.101760e+01,9.533396e+00,3.996251e+01,7.898240e+01,9.046660e+01,6.003749e+01,5.200326e+01,8.741857e+01,5.260555e+01,4.824844e+01,7.334416e+01,7.614323e+01,5.043620e+01,7.597351e+01,7.840069e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.172355e+00,7.391410e+00,7.436264e+00,2.985339e+00,5.288587e+00,5.320680e+00,1.358502e+02,1.843072e+02,2.062335e+02,6.458763e+01,4.133188e+01,4.133188e+01,1.434933e-01,1.902331e-01,2.110117e-01,7.418820e-02,5.083106e-02,5.085074e-02,2.590490e+00,3.200751e+00,3.092910e+00,2.150067e+00,0.000000e+00,4.960624e-02,1.046817e-01,4.985899e-02,-6.305823e-01,-4.354510e-01,-3.620001e-01,-1.526845e-01,1.959907e+00,2.814906e+00,2.835592e+00,2.047242e+00
1.128125e+02,5.250000e-01,2.501721e+00,1.313403e+00,1.000684e+01,5.253592e+00,4.000000e+00,2.341371e+02,7.517838e+02,2.840184e+04,1.491097e+04,2.191017e+01,-2.997235e+00,1.891293e+01,1.367965e+01,5.431543e+01,9.933655e+01,1.262139e+03,1.092569e+00,1.409152e+00,2.746201e-01,5.741281e-03,1.198793e-02,2.539350e-01,5.462844e-01,7.004789e-01,3.809026e-01,3.277706e-01,1.460587e+00,1.041134e+00,4.050619e+01,6.500000e+01,6.500000e+01,5.328919e+01,4.266656e+02,2.675918e+02,2.654055e+02,1.863163e+01,9.812741e+00,3.905998e+01,8.136837e+01,9.018726e+01,6.094002e+01,5.816756e+01,8.704391e+01,5.335473e+01,5.194295e+01,7.273015e+01,7.559721e+01,5.431543e+01,7.542458e+01,7.791295e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.406752e+00,7.026410e+00,7.084291e+00,3.315417e+00,5.286316e+00,5.329862e+00,1.553858e+02,1.798606e+02,2.013639e+02,6.784459e+01,4.133188e+01,4.133188e+01,1.641281e-01,1.861485e-01,2.064969e-01,7.880512e-02,5.089116e-02,5.088785e-02,2.786098e+00,3.226950e+00,3.114479e+00,2.227756e+00,0.000000e+00,7.730518e-02,1.077950e-01,5.229634e-02,-6.024718e-01,-4.489706e-01,-3.727638e-01,-1.616323e-01,2.183626e+00,2.855285e+00,2.849511e+00,2.118420e+00
1.128125e+02,5.625000e-01,2.557477e+00,1.438581e+00,1.049106e+01,5.901221e+00,4.000000e+00,2.534655e+02,7.824072e+02,2.840184e+04,1.597604e+04,2.447068e+01,-3.226286e+00,2.124440e+01,1.318429e+01,5.819467e+01,9.930951e+01,1.342917e+03,1.111416e+00,1.446061e+00,2.852020e-01,7.048659e-03,1.128289e-02,2.521746e-01,5.557081e-01,7.343742e-01,3.782619e-01,3.334249e-01,1.523561e+00,1.033916e+00,4.855927e+01,6.500000e+01,6.500000e+01,5.431107e+01,4.173130e+02,2.985747e+02,2.956138e+02,1.671138e+01,1.005552e+01,3.849300e+01,8.328862e+01,8.994448e+01,6.150700e+01,6.421940e+01,8.671596e+01,5.379921e+01,5.563871e+01,7.223299e+01,7.516279e+01,5.819467e+01,7.497866e+01,7.752314e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.827300e+00,6.747039e+00,6.814620e+00,3.779872e+00,5.283065e+00,5.335982e+00,1.863523e+02,1.763981e+02,1.976292e+02,7.420277e+01,4.133188e+01,4.133188e+01,1.968368e-01,1.829611e-01,2.030287e-01,8.726791e-02,5.093639e-02,5.091498e-02,3.130602e+00,3.248511e+00,3.131908e+00,2.281811e+00,0.000000e+00,1.270182e-01,1.103086e-01,5.412853e-02,-5.852558e-01,-4.600628e-01,-3.813787e-01,-1.665305e-01,2.545346e+00,2.915467e+00,2.860838e+00,2.169409e+00
1.128125e+02,6.000000e-01,2.618674e+00,1.571205e+00,1.088091e+01,6.528544e+00,4.000000e+00,2.761880e+02,8.381127e+02,2.840184e+04,1.704110e+04,2.719778e+01,-3.695020e+00,2.350276e+01,1.358574e+01,6.207348e+01,9.926032e+01,1.436981e+03,1.136578e+00,1.482097e+00,2.971582e-01,7.360591e-03,1.079681e-02,2.529733e-01,5.682888e-01,7.616634e-01,3.794599e-01,3.409733e-01,1.581484e+00,1.037190e+00,5.719702e+01,6.500000e+01,6.500000e+01,5.595470e+01,3.904541e+02,3.417092e+02,3.372572e+02,1.336820e+01,1.051357e+01,3.779779e+01,8.663180e+01,8.948643e+01,6.220221e+01,7.209795e+01,8.609130e+01,5.427816e+01,5.932145e+01,7.135973e+01,7.441575e+01,6.207348e+01,7.419204e+01,7.684903e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.503248e+00,6.288290e+00,6.371298e+00,4.616211e+00,5.274716e+00,5.344345e+00,1.831576e+02,1.705955e+02,1.914795e+02,6.597210e+01,4.133188e+01,4.133188e+01,1.934623e-01,1.776048e-01,1.973056e-01,7.867142e-02,5.100854e-02,5.095637e-02,3.468134e+00,3.287158e+00,3.162443e+00,2.369474e+00,0.000000e+00,1.325932e-01,1.147082e-01,5.705208e-02,-6.588584e-01,-4.798676e-01,-3.962913e-01,-1.756402e-01,2.809276e+00,2.939884e+00,2.880860e+00,2.250886e+00
1.128125e+02,6.375000e-01,2.682470e+00,1.710075e+00,1.122525e+01,7.156099e+00,4.000000e+00,3.033262e+02,8.870490e+02,2.840184e+04,1.810617e+04,2.983148e+01,-4.069527e+00,2.576196e+01,1.364172e+01,6.595230e+01,9.921710e+01,1.549181e+03,1.162829e+00,1.519641e+00,3.067198e-01,7.639703e-03,1.037240e-02,2.566829e-01,5.814147e-01,7.857678e-01,3.850243e-01,3.488488e-01,1.630071e+00,1.052400e+00,6.500000e+01,6.500000e+01,6.500000e+01,5.753733e+01,3.821844e+02,3.850496e+02,3.790498e+02,1.050759e+01,1.083050e+01,3.709540e+01,8.949241e+01,8.916950e+01,6.290460e+01,7.995172e+01,8.563705e+01,5.479619e+01,6.300519e+01,7.060890e+01,7.376334e+01,6.595230e+01,7.351405e+01,7.626020e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.973654e+00,5.929202e+00,6.023054e+00,5.303628e+00,5.264163e+00,5.347487e+00,1.770380e+02,1.658811e+02,1.864003e+02,5.713151e+01,4.133188e+01,4.133188e+01,1.869984e-01,1.732430e-01,1.925732e-01,6.920098e-02,5.106573e-02,5.099058e-02,3.717458e+00,3.321144e+00,3.189577e+00,2.454395e+00,0.000000e+00,1.374909e-01,1.186150e-01,5.978856e-02,-6.830866e-01,-4.972730e-01,-4.096112e-01,-1.832434e-01,3.034371e+00,2.961362e+00,2.898581e+00,2.330940e+00
1.128125e+02,6.750000e-01,2.765386e+00,1.866635e+00,1.133190e+01,7.649033e+00,4.000000e+00,3.362329e+02,9.548324e+02,2.840184e+04,1.917124e+04,3.179922e+01,-4.262700e+00,2.753652e+01,1.340505e+01,6.983070e+01,9.915723e+01,1.750194e+03,1.201028e+00,1.564358e+00,3.084004e-01,8.078367e-03,1.015705e-02,2.738780e-01,6.005138e-01,7.932331e-01,4.108169e-01,3.603083e-01,1.642486e+00,1.122900e+00,6.500000e+01,6.500000e+01,6.500000e+01,6.104964e+01,4.439599e+02,4.407001e+02,4.324972e+02,6.470479e+00,1.097355e+01,3.533468e+01,9.352952e+01,8.902645e+01,6.466532e+01,8.977045e+01,8.535611e+01,5.632436e+01,6.667580e+01,6.955772e+01,7.278483e+01,6.983070e+01,7.256641e+01,7.538368e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.444847e+00,5.485122e+00,5.589154e+00,5.203886e+00,5.242378e+00,5.341806e+00,1.580305e+02,1.596885e+02,1.792881e+02,4.516836e+01,4.133188e+01,4.133188e+01,1.669216e-01,1.675109e-01,1.859539e-01,5.568674e-02,5.114476e-02,5.104674e-02,3.510933e+00,3.369824e+00,3.230895e+00,2.640415e+00,0.000000e+00,1.445033e-01,1.245656e-01,6.496396e-02,-5.958655e-01,-5.223428e-01,-4.305060e-01,-2.054831e-01,2.915067e+00,2.991984e+00,2.924954e+00,2.499896e+00
1.128125e+02,7.125000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,7.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.128125e+02,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,3.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,3.375000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,3.750000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,4.125000e-01,2.504588e+00,1.033142e+00,9.608988e+00,3.963708e+00,4.000000e+00,2.024361e+02,7.251406e+02,2.840184e+04,1.171576e+04,1.687113e+01,-2.601787e+00,1.426935e+01,1.542153e+01,4.278779e+01,9.939841e+01,1.026470e+03,1.105918e+00,1.398670e+00,2.703040e-01,4.455158e-03,1.535647e-02,2.628433e-01,5.529590e-01,6.726292e-01,3.942650e-01,3.317754e-01,1.426930e+00,1.077658e+00,3.105764e+01,6.500000e+01,6.500000e+01,5.230481e+01,3.910296e+02,2.026959e+02,2.013361e+02,2.516804e+01,9.695141e+00,4.004896e+01,7.483196e+01,9.030486e+01,5.995104e+01,4.177976e+01,8.721506e+01,5.247973e+01,4.082219e+01,7.318335e+01,7.601966e+01,4.278779e+01,7.582872e+01,7.828775e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,3.778018e+00,7.288340e+00,7.337566e+00,2.741583e+00,5.288907e+00,5.324628e+00,1.168900e+02,1.831160e+02,2.050891e+02,6.466404e+01,4.133188e+01,4.133188e+01,1.242897e-01,1.891369e-01,2.099469e-01,7.349360e-02,5.084596e-02,5.085746e-02,2.697588e+00,3.207607e+00,3.097858e+00,2.173764e+00,0.000000e+00,2.870873e-02,1.053948e-01,5.011305e-02,-7.885139e-01,-4.389453e-01,-3.642956e-01,-1.602904e-01,1.909074e+00,2.797370e+00,2.838957e+00,2.063586e+00
1.200000e+02,4.500000e-01,2.547106e+00,1.146198e+00,9.850192e+00,4.432586e+00,4.000000e+00,2.158446e+02,7.653803e+02,2.840184e+04,1.278083e+04,1.878854e+01,-2.831227e+00,1.595731e+01,1.506891e+01,4.667714e+01,9.936500e+01,1.134071e+03,1.121768e+00,1.425339e+00,2.755746e-01,4.912120e-03,1.420046e-02,2.661966e-01,5.608839e-01,6.895134e-01,3.992950e-01,3.365303e-01,1.455700e+00,1.091406e+00,3.470078e+01,6.500000e+01,6.500000e+01,5.406574e+01,4.118851e+02,2.335519e+02,2.314502e+02,2.272536e+01,9.967234e+00,3.898455e+01,7.727464e+01,9.003277e+01,6.101545e+01,4.748678e+01,8.684300e+01,5.337627e+01,4.451755e+01,7.251409e+01,7.541927e+01,4.667714e+01,7.523022e+01,7.775185e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,3.912749e+00,6.900406e+00,6.963064e+00,2.997035e+00,5.285480e+00,5.333474e+00,1.262906e+02,1.783368e+02,1.998060e+02,6.488507e+01,4.133188e+01,4.133188e+01,1.342855e-01,1.847446e-01,2.050480e-01,7.444341e-02,5.091035e-02,5.089794e-02,2.772636e+00,3.236305e+00,3.121646e+00,2.264164e+00,0.000000e+00,4.140643e-02,1.088281e-01,5.287702e-02,-7.453975e-01,-4.537584e-01,-3.762067e-01,-1.723087e-01,2.027239e+00,2.823953e+00,2.854268e+00,2.144732e+00
1.200000e+02,4.875000e-01,2.597483e+00,1.266273e+00,1.016336e+01,4.954637e+00,4.000000e+00,2.311339e+02,8.068224e+02,2.840184e+04,1.384590e+04,2.091545e+01,-3.078758e+00,1.783669e+01,1.472002e+01,5.056640e+01,9.933060e+01,1.240731e+03,1.140617e+00,1.456865e+00,2.826611e-01,5.559146e-03,1.325840e-02,2.688300e-01,5.703087e-01,7.114351e-01,4.032450e-01,3.421852e-01,1.495280e+00,1.102203e+00,3.948463e+01,6.500000e+01,6.500000e+01,5.577742e+01,4.253306e+02,2.670280e+02,2.640213e+02,2.028208e+01,1.022633e+01,3.802962e+01,7.971792e+01,8.977367e+01,6.197038e+01,5.355258e+01,8.647937e+01,5.416707e+01,4.821043e+01,7.184149e+01,7.481836e+01,5.056640e+01,7.462701e+01,7.721394e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.104773e+00,6.538213e+00,6.612670e+00,3.314497e+00,5.279437e+00,5.339558e+00,1.404006e+02,1.737566e+02,1.947600e+02,6.664201e+01,4.133188e+01,4.133188e+01,1.492887e-01,1.805263e-01,2.003624e-01,7.725473e-02,5.097045e-02,5.093577e-02,2.922802e+00,3.265699e+00,3.145862e+00,2.353408e+00,0.000000e+00,6.192057e-02,1.123205e-01,5.562442e-02,-7.132272e-01,-4.689010e-01,-3.882905e-01,-1.838595e-01,2.209575e+00,2.858718e+00,2.869892e+00,2.225173e+00
1.200000e+02,5.250000e-01,2.654269e+00,1.393491e+00,1.059849e+01,5.564209e+00,4.000000e+00,2.487307e+02,8.443336e+02,2.840184e+04,1.491097e+04,2.336489e+01,-3.333734e+00,2.003115e+01,1.426813e+01,5.445563e+01,9.929946e+01,1.336718e+03,1.160742e+00,1.493527e+00,2.923648e-01,6.611153e-03,1.245505e-02,2.689400e-01,5.803710e-01,7.418946e-01,4.034100e-01,3.482226e-01,1.551615e+00,1.102654e+00,4.646151e+01,6.500000e+01,6.500000e+01,5.709064e+01,4.247309e+02,3.013470e+02,2.973519e+02,1.814802e+01,1.046847e+01,3.736270e+01,8.185198e+01,8.953153e+01,6.263730e+01,5.969330e+01,8.613652e+01,5.469086e+01,5.190318e+01,7.125008e+01,7.429804e+01,5.445563e+01,7.409475e+01,7.674609e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.426727e+00,6.239210e+00,6.323039e+00,3.740793e+00,5.272426e+00,5.343266e+00,1.649909e+02,1.699001e+02,1.905676e+02,7.191717e+01,4.133188e+01,4.133188e+01,1.754356e-01,1.769662e-01,1.964628e-01,8.432755e-02,5.101918e-02,5.096567e-02,3.206226e+00,3.292027e+00,3.167194e+00,2.423562e+00,0.000000e+00,1.000744e-01,1.153944e-01,5.789611e-02,-6.906894e-01,-4.824233e-01,-3.988436e-01,-1.919238e-01,2.515537e+00,2.909678e+00,2.883745e+00,2.289535e+00
1.200000e+02,5.625000e-01,2.714485e+00,1.526898e+00,1.108049e+01,6.232774e+00,4.000000e+00,2.691836e+02,8.862135e+02,2.840184e+04,1.597604e+04,2.613019e+01,-3.692208e+00,2.243799e+01,1.413004e+01,5.834472e+01,9.926469e+01,1.424608e+03,1.182753e+00,1.531732e+00,3.044257e-01,7.644289e-03,1.179187e-02,2.675148e-01,5.913766e-01,7.756341e-01,4.012721e-01,3.548260e-01,1.617675e+00,1.096810e+00,5.559921e+01,6.500000e+01,6.500000e+01,5.816643e+01,4.045775e+02,3.394541e+02,3.341969e+02,1.588007e+01,1.078281e+01,3.694361e+01,8.411993e+01,8.921719e+01,6.305639e+01,6.630474e+01,8.569582e+01,5.495232e+01,5.559286e+01,7.061474e+01,7.375726e+01,5.834472e+01,7.352016e+01,7.625630e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,4.979132e+00,5.934366e+00,6.027719e+00,4.416487e+00,5.263780e+00,5.346584e+00,1.835735e+02,1.659208e+02,1.863650e+02,7.297349e+01,4.133188e+01,4.133188e+01,1.951946e-01,1.732820e-01,1.925436e-01,8.665638e-02,5.106636e-02,5.099244e-02,3.594137e+00,3.320851e+00,3.189778e+00,2.482949e+00,0.000000e+00,1.374496e-01,1.186451e-01,5.998945e-02,-7.187927e-01,-4.971547e-01,-4.098206e-01,-1.975446e-01,2.875344e+00,2.961146e+00,2.898603e+00,2.345394e+00
1.200000e+02,6.000000e-01,2.778507e+00,1.667104e+00,1.148013e+01,6.888079e+00,4.000000e+00,2.932311e+02,9.386660e+02,2.840184e+04,1.704110e+04,2.895908e+01,-4.161995e+00,2.479708e+01,1.437199e+01,6.223358e+01,9.922113e+01,1.527529e+03,1.208867e+00,1.569640e+00,3.163131e-01,7.926003e-03,1.128072e-02,2.689137e-01,6.044335e-01,8.036092e-01,4.033705e-01,3.626601e-01,1.675961e+00,1.102546e+00,6.499999e+01,6.500000e+01,6.500000e+01,5.946756e+01,3.819628e+02,3.844550e+02,3.774662e+02,1.314261e+01,1.114975e+01,3.650669e+01,8.685739e+01,8.885025e+01,6.349331e+01,7.381403e+01,8.516903e+01,5.519466e+01,5.927655e+01,6.984160e+01,7.310271e+01,6.223358e+01,7.281845e+01,7.566159e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.625453e+00,5.588986e+00,5.692467e+00,5.285383e+00,5.251121e+00,5.348346e+00,1.799421e+02,1.613003e+02,1.814979e+02,6.470877e+01,4.133188e+01,4.133188e+01,1.913333e-01,1.689931e-01,1.879964e-01,7.793408e-02,5.111862e-02,5.102161e-02,3.949799e+00,3.356658e+00,3.217586e+00,2.555205e+00,0.000000e+00,1.426034e-01,1.226443e-01,6.248506e-02,-7.841019e-01,-5.154086e-01,-4.232695e-01,-2.040697e-01,3.165697e+00,2.983853e+00,2.916961e+00,2.413621e+00
1.200000e+02,6.375000e-01,2.859954e+00,1.823220e+00,1.172555e+01,7.475040e+00,4.000000e+00,3.219009e+02,1.000000e+03,2.840184e+04,1.810617e+04,3.136931e+01,-4.459168e+00,2.691015e+01,1.421506e+01,6.612220e+01,9.917020e+01,1.694087e+03,1.244713e+00,1.615241e+00,3.220719e-01,8.493010e-03,1.109925e-02,2.806922e-01,6.223563e-01,8.207888e-01,4.210383e-01,3.734138e-01,1.709116e+00,1.150838e+00,6.500000e+01,6.500000e+01,6.500000e+01,6.648431e+01,4.391851e+02,4.380211e+02,4.293375e+02,9.145654e+00,1.056037e+01,3.252675e+01,9.085435e+01,8.943963e+01,6.747325e+01,8.325424e+01,8.578867e+01,5.905253e+01,6.294512e+01,6.877991e+01,7.192826e+01,6.612220e+01,7.187379e+01,7.463137e+01,1.512000e+00,1.512000e+00,1.512000e+00,1.260000e-01,1.260000e-01,1.260000e-01,5.198206e+00,5.212020e+00,5.317436e+00,5.203409e+00,5.217237e+00,5.322759e+00,1.610069e+02,1.554148e+02,1.735571e+02,5.188207e+01,4.133188e+01,4.133188e+01,1.711995e-01,1.635744e-01,1.806490e-01,6.348309e-02,5.121311e-02,5.111100e-02,3.717458e+00,3.406487e+00,3.267433e+00,2.925990e+00,0.000000e+00,1.497908e-01,1.298369e-01,7.155033e-02,-6.908066e-01,-5.416091e-01,-4.502452e-01,-2.603315e-01,3.026652e+00,3.014669e+00,2.947024e+00,2.737209e+00
1.200000e+02,6.750000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,7.125000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,7.500000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,7.875000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,8.250000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,8.625000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
1.200000e+02,9.000000e-01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
